<!DOCTYPE  html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en"><head><meta http-equiv="Content-Type" content="text/html; charset=utf-8"/><title>WaterTreatmentandDistributionWeeklyOverall</title><style type="text/css"> * {margin:0; padding:0; text-indent:0; }
 h3 { color: #8E0A3D; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 24.5pt; }
 .s1 { color: #4DA8C1; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 20pt; }
 .s3 { color: #A34B67; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 22.5pt; }
 .s4 { color: #62B3CA; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 18.5pt; }
 .s5 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .s6 { color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 20.5pt; }
 .s7 { color: #F6935D; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 14pt; }
 .s8 { color: #F6935D; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 14pt; }
 .s9 { color: #F6935D; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 14pt; }
 .s10 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 14pt; }
 .s11 { color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 14pt; }
 .s13 { color: #F26619; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 12pt; }
 .s14 { color: #F7A374; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 .p, p { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; margin:0pt; }
 .s16 { color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 .a, a { color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 .s17 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 .s18 { color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 .s19 { color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 h1 { color: #FAC1A3; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 219pt; vertical-align: -136pt; }
 .h2 { color: #231F20; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 29.5pt; }
 .s20 { color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 .s21 { color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 .s22 { color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 .s23 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9pt; }
 .s24 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 .s25 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: -4pt; }
 .s26 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .s27 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 .s28 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 6pt; }
 .s29 { color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .s30 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 .s31 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; }
 .s32 { color: #ABABAB; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 13.5pt; }
 .s33 { color: #005983; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 8.5pt; }
 .s34 { color: #202020; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 8.5pt; }
 .s35 { color: #202020; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8.5pt; }
 .s36 { color: #202020; font-family:Georgia, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8.5pt; }
 .s37 { color: #252525; font-family:Georgia, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10.5pt; }
 .s38 { color: #005983; font-family:Georgia, serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 8.5pt; }
 .s39 { color: #202020; font-family:Arial, sans-serif; font-style: italic; font-weight: bold; text-decoration: none; font-size: 8.5pt; }
 .s40 { color: #202020; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8.5pt; }
 .s41 { color: #202020; font-family:Arial, sans-serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 8.5pt; }
 .s42 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .s43 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: -1pt; }
 .s44 { color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: 3pt; }
 .s45 { color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 10pt; }
 .s46 { color: #003; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .s47 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt; vertical-align: 7pt; }
 .s48 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: 7pt; }
 .s49 { color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .s50 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -7pt; }
 .s51 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .s52 { color: black; font-family:Verdana, sans-serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .s53 { color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: 7pt; }
 .s54 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: 7pt; }
 .s55 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt; }
 .s56 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -7pt; }
 .s57 { color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt; }
 .s58 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt; }
 .s59 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: 3pt; }
 .s60 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: 3pt; }
 .s61 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -4pt; }
 .s62 { color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 .s63 { color: black; font-family:Verdana, sans-serif; font-style: italic; font-weight: normal; text-decoration: underline; font-size: 11pt; vertical-align: 7pt; }
 .s64 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -3pt; }
 .s65 { color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 .s66 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 .s67 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -2pt; }
 .s68 { color: #FAC1A3; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 219pt; vertical-align: -135pt; }
 .s69 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: 3pt; }
 .s70 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: -3pt; }
 .s71 { color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: 4pt; }
 .s72 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: 4pt; }
 .s73 { color: #F9FBF9; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 10.5pt; }
 .s74 { color: #334B9E; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 10.5pt; }
 .s75 { color: #334B9E; font-family:"Times New Roman", serif; font-style: italic; font-weight: bold; text-decoration: none; font-size: 9.5pt; }
 .s76 { color: #334B9E; font-family:Arial, sans-serif; font-style: italic; font-weight: bold; text-decoration: none; font-size: 9pt; }
 .s77 { color: #484646; font-family:"Courier New", monospace; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9pt; }
 .s78 { color: #757575; font-family:"Courier New", monospace; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9pt; }
 .s79 { color: #343333; font-family:"Courier New", monospace; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9pt; }
 .s80 { color: #484646; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; }
 .s82 { color: black; font-family:Verdana, sans-serif; font-style: italic; font-weight: normal; text-decoration: underline; font-size: 11pt; }
 .s83 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: 1pt; }
 .s84 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .s85 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 10pt; }
 .s86 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: 1pt; }
 .s87 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 10pt; }
 .s88 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: underline; font-size: 11pt; vertical-align: 7pt; }
 .s89 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: 7pt; }
 .s90 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -7pt; }
 .s91 { color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: 9pt; }
 .s92 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .s94 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -6pt; }
 .s95 { color: black; font-family:Verdana, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: 12pt; }
 .s96 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: 9pt; }
 .s97 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 .s98 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: 3pt; }
 .s99 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: underline; font-size: 11pt; }
 .s100 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -4pt; }
 .s101 { color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -7pt; }
 .s102 { color: black; font-family:Verdana, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: 9pt; }
 .s103 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: -3pt; }
 .s104 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .s105 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: 3pt; }
 .s106 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: -3pt; }
 .s109 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 8pt; }
 .s110 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: 3pt; }
 .s111 { color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 11pt; vertical-align: 7pt; }
 .s112 { color: #FAC1A3; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 219pt; }
 .s113 { color: #231F20; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 29.5pt; }
 .s114 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11.5pt; }
 .s115 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 9.5pt; }
 .s116 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 9.5pt; }
 .s117 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 .s118 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 6pt; vertical-align: 3pt; }
 .s119 { color: black; font-family:Arial, sans-serif; font-style: italic; font-weight: bold; text-decoration: none; font-size: 11.5pt; }
 .s120 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 6pt; vertical-align: 3pt; }
 .s121 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; vertical-align: -3pt; }
 .s122 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 6pt; }
 .s123 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8.5pt; }
 .s124 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; }
 .s125 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 .s126 { color: black; font-family:"Arial Black", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 15.5pt; }
 .s127 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11.5pt; }
 .s128 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 8.5pt; }
 .s129 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 8.5pt; }
 .s130 { color: #00F; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: underline; font-size: 8.5pt; }
 .s131 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 13.5pt; }
 .s132 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 13.5pt; }
 .s133 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11.5pt; }
 .s134 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11.5pt; }
 .s135 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 13.5pt; }
 .s136 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11.5pt; }
 .s137 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 11.5pt; }
 .s138 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 4pt; }
 .s139 { color: #2269B1; font-family:Verdana, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 25pt; }
 .s140 { color: #FFF; font-family:Montserrat; font-style: normal; font-weight: bold; text-decoration: none; font-size: 7.5pt; vertical-align: -4pt; }
 .s141 { color: #FFF; font-family:Montserrat; font-style: normal; font-weight: bold; text-decoration: none; font-size: 7.5pt; }
 .s142 { color: #FFF; font-family:Montserrat; font-style: normal; font-weight: bold; text-decoration: none; font-size: 4.5pt; vertical-align: 2pt; }
 .s143 { color: #FFF; font-family:Montserrat; font-style: normal; font-weight: bold; text-decoration: none; font-size: 7.5pt; vertical-align: 4pt; }
 .s144 { color: #FFF; font-family:Montserrat; font-style: normal; font-weight: bold; text-decoration: none; font-size: 4.5pt; vertical-align: 7pt; }
 .s145 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 .s146 { color: #231F20; font-family:Montserrat; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; }
 .s147 { color: #231F20; font-family:Montserrat; font-style: normal; font-weight: normal; text-decoration: none; font-size: 4.5pt; vertical-align: 2pt; }
 .s148 { color: #007A60; font-family:Montserrat; font-style: normal; font-weight: bold; text-decoration: none; font-size: 8.5pt; }
 .s149 { color: #231F20; font-family:Montserrat; font-style: normal; font-weight: bold; text-decoration: none; font-size: 6.5pt; }
 .s150 { color: black; font-family:Montserrat; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 .s151 { color: #231F20; font-family:Montserrat; font-style: normal; font-weight: normal; text-decoration: none; font-size: 6.5pt; vertical-align: -1pt; }
 .s152 { color: #231F20; font-family:Montserrat; font-style: normal; font-weight: normal; text-decoration: none; font-size: 6.5pt; }
 .s153 { color: #231F20; font-family:Montserrat; font-style: normal; font-weight: normal; text-decoration: none; font-size: 6.5pt; vertical-align: 1pt; }
 .s154 { color: #FFF; font-family:Montserrat; font-style: normal; font-weight: bold; text-decoration: none; font-size: 7.5pt; }
 .s155 { color: #FFF; font-family:Montserrat; font-style: normal; font-weight: bold; text-decoration: none; font-size: 4.5pt; vertical-align: 2pt; }
 .s156 { color: #231F20; font-family:Montserrat; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; }
 .s157 { color: #231F20; font-family:Montserrat; font-style: normal; font-weight: normal; text-decoration: none; font-size: 4.5pt; vertical-align: -1pt; }
 .s158 { color: #007A60; font-family:Montserrat; font-style: normal; font-weight: bold; text-decoration: none; font-size: 8.5pt; }
 .s159 { color: #007A60; font-family:Montserrat; font-style: normal; font-weight: bold; text-decoration: none; font-size: 5pt; vertical-align: 3pt; }
 .s160 { color: #231F20; font-family:Montserrat; font-style: normal; font-weight: normal; text-decoration: none; font-size: 4.5pt; }
 .s161 { color: #231F20; font-family:Montserrat; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: -4pt; }
 .s162 { color: #231F20; font-family:Montserrat; font-style: normal; font-weight: normal; text-decoration: none; font-size: 4.5pt; vertical-align: 2pt; }
 .s163 { color: #231F20; font-family:Montserrat; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: 4pt; }
 .s164 { color: #231F20; font-family:Montserrat; font-style: italic; font-weight: normal; text-decoration: none; font-size: 7.5pt; }
 .s165 { color: #231F20; font-family:Montserrat; font-style: italic; font-weight: normal; text-decoration: none; font-size: 7.5pt; }
 .s166 { color: #007A60; font-family:Montserrat; font-style: normal; font-weight: bold; text-decoration: none; font-size: 5pt; vertical-align: 3pt; }
 .s167 { color: #231F20; font-family:Montserrat; font-style: normal; font-weight: normal; text-decoration: none; font-size: 4.5pt; vertical-align: -2pt; }
 .s168 { color: #231F20; font-family:Montserrat; font-style: italic; font-weight: normal; text-decoration: none; font-size: 7.5pt; vertical-align: -4pt; }
 .s169 { color: #007A60; font-family:Montserrat; font-style: normal; font-weight: bold; text-decoration: none; font-size: 8.5pt; vertical-align: 4pt; }
 .s170 { color: #007A60; font-family:Montserrat; font-style: normal; font-weight: bold; text-decoration: none; font-size: 5pt; vertical-align: 7pt; }
 .s171 { color: #FFF; font-family:Montserrat; font-style: normal; font-weight: bold; text-decoration: none; font-size: 7.5pt; vertical-align: -9pt; }
 .s172 { color: #FFF; font-family:Montserrat; font-style: normal; font-weight: bold; text-decoration: none; font-size: 4.5pt; vertical-align: -2pt; }
 .s173 { color: #2269B1; font-family:"Montserrat Medium"; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 .s174 { color: #4A4F5D; font-family:Montserrat; font-style: normal; font-weight: normal; text-decoration: none; font-size: 5.5pt; }
 .s175 { color: #4A4F5D; font-family:Montserrat; font-style: normal; font-weight: bold; text-decoration: none; font-size: 5.5pt; }
 .s176 { color: #4A4F5D; font-family:Calibri, sans-serif; font-style: italic; font-weight: bold; text-decoration: none; font-size: 5.5pt; }
 .s178 { color: #4A4F5D; font-family:Montserrat; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 .s179 { color: #FFF; font-family:Montserrat; font-style: normal; font-weight: bold; text-decoration: none; font-size: 9.5pt; }
 .s180 { color: #231F20; font-family:Montserrat; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 .s181 { color: #2269B1; font-family:Montserrat; font-style: normal; font-weight: normal; text-decoration: none; font-size: 17.5pt; }
 .s182 { color: #2269B1; font-family:Montserrat; font-style: normal; font-weight: bold; text-decoration: none; font-size: 17.5pt; }
 .s183 { color: #2269B1; font-family:Montserrat; font-style: normal; font-weight: bold; text-decoration: none; font-size: 9.5pt; }
 .s184 { color: #2269B1; font-family:Montserrat; font-style: normal; font-weight: bold; text-decoration: none; font-size: 9.5pt; }
 .s185 { color: #4A4F5D; font-family:Montserrat; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 .s186 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: 3pt; }
 .s187 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 6pt; }
 .s188 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 6pt; }
 .s189 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: 5pt; }
 .s190 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .s191 { color: black; font-family:Verdana, sans-serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -7pt; }
 .s192 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .s193 { color: black; font-family:Verdana, sans-serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .s194 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: -3pt; }
 .s195 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: -1pt; }
 .s196 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 .s197 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: 2pt; }
 .s198 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: 4pt; }
 .s199 { color: black; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 10pt; vertical-align: 6pt; }
 .s200 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: -3pt; }
 .s201 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: -1pt; }
 .s202 { color: black; font-family:Cambria, serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 10pt; }
 .s203 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: 1pt; }
 .s204 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: 3pt; }
 .s205 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: 1pt; }
 .s206 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: 2pt; }
 .s207 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: 5pt; }
 .s208 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: 6pt; }
 .s209 { color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: 1pt; }
 .s210 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: 8pt; }
 .s211 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: -2pt; }
 .s212 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: 4pt; }
 .s213 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .s214 { color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: -1pt; }
 .s215 { color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: 1pt; }
 .s216 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .s218 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: 4pt; }
 .s219 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: 6pt; }
 .s220 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .s221 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: underline; font-size: 7pt; vertical-align: 3pt; }
 .s222 { color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 7pt; vertical-align: 3pt; }
 .s223 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 6pt; vertical-align: 2pt; }
 .s224 { color: black; font-family:"Segoe UI Symbol", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .s225 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: 6pt; }
 .s226 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: -5pt; }
 .s227 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: -4pt; }
 .s228 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .s229 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: 3pt; }
 .s230 { color: black; font-style: normal; font-weight: normal; text-decoration: none; vertical-align: 93pt; }
 .s231 { color: black; font-family:Verdana, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .s232 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -11pt; }
 .s233 { color: black; font-family:Verdana, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: 1pt; }
 .s235 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -4pt; }
 .s236 { color: black; font-family:Verdana, sans-serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: 7pt; }
 .s238 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: -9pt; }
 .s239 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: 2pt; }
 .s240 { color: black; font-family:Verdana, sans-serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 8pt; }
 .s241 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -8pt; }
 .s242 { color: black; font-family:Verdana, sans-serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 7pt; vertical-align: -1pt; }
 .s243 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; vertical-align: -9pt; }
 .s244 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: 1pt; }
 .s245 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 .s246 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: 1pt; }
 .s247 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 5pt; vertical-align: -1pt; }
 .s248 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 10pt; }
 .s249 { color: black; font-family:"Times New Roman", serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: 6pt; }
 .s250 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 10pt; vertical-align: 5pt; }
 .s251 { color: black; font-family:Verdana, sans-serif; font-style: italic; font-weight: normal; text-decoration: underline; font-size: 10pt; vertical-align: 5pt; }
 .s254 { color: black; font-family:Verdana, sans-serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 10pt; }
 .s255 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 6.5pt; vertical-align: 3pt; }
 .s256 { color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: 8pt; }
 .s257 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 10pt; vertical-align: 8pt; }
 .s258 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: underline; font-size: 10pt; vertical-align: 1pt; }
 .s259 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 8pt; }
 .s260 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 8pt; }
 .s261 { color: black; font-family:"Lucida Sans Unicode", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 5pt; vertical-align: 3pt; }
 .s262 { color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 .s263 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 .s264 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: underline; font-size: 12.5pt; }
 .s265 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 22pt; }
 .s266 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 .s267 { color: #FFF; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 16pt; }
 .s268 { color: #800080; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 5pt; vertical-align: 2pt; }
 .s269 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 9.5pt; }
 .s270 { color: #FFF; font-family:Cambria, serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 16pt; }
 .s271 { color: black; font-family:Tahoma, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 13pt; }
 h4 { color: #F00; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 24pt; }
 .s272 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11.5pt; }
 .s273 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 15.5pt; }
 .s274 { color: #00F; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 10pt; }
 .s275 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 .s276 { color: #00F; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: underline; font-size: 10pt; }
 .s277 { color: #00F; font-family:Arial, sans-serif; font-style: italic; font-weight: bold; text-decoration: none; font-size: 8pt; }
 .s278 { color: #00F; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 8pt; }
 .s279 { color: black; font-family:Arial, sans-serif; font-style: italic; font-weight: normal; text-decoration: none; font-size: 8pt; }
 .s280 { color: #00F; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 10pt; }
 .s281 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 .s282 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 10pt; }
 .s283 { color: #0000E5; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 10pt; }
 .s284 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 10pt; }
 .s285 { color: black; font-family:Arial, sans-serif; font-style: italic; font-weight: bold; text-decoration: none; font-size: 10pt; }
 .s286 { color: #0000E5; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 6.5pt; vertical-align: 3pt; }
 .s287 { color: #00F; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 5.5pt; }
 .s288 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 15.5pt; }
 .s289 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: underline; font-size: 10pt; }
 .s290 { color: #FFF; font-family:Arial, sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 10pt; }
 .s291 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: -3pt; }
 .s292 { color: black; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; vertical-align: 3pt; }
 li {display: block; }
 #l1 {padding-left: 0pt;counter-reset: c1 1; }
 #l1> li>*:first-child:before {counter-increment: c1; content: counter(c1, decimal)" "; color: #F7A374; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 14pt; }
 #l1> li:first-child>*:first-child:before {counter-increment: c1 0;  }
 #l2 {padding-left: 0pt;counter-reset: c2 1; }
 #l2> li>*:first-child:before {counter-increment: c2; content: counter(c1, decimal)"."counter(c2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l2> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l3 {padding-left: 0pt;counter-reset: c3 1; }
 #l3> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l3> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l4 {padding-left: 0pt;counter-reset: c2 1; }
 #l4> li>*:first-child:before {counter-increment: c2; content: counter(c1, decimal)"."counter(c2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l4> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l5 {padding-left: 0pt;counter-reset: c3 1; }
 #l5> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l5> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l6 {padding-left: 0pt;counter-reset: c2 1; }
 #l6> li>*:first-child:before {counter-increment: c2; content: counter(c1, decimal)"."counter(c2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l6> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l7 {padding-left: 0pt;counter-reset: c2 1; }
 #l7> li>*:first-child:before {counter-increment: c2; content: counter(c1, decimal)"."counter(c2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l7> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l8 {padding-left: 0pt;counter-reset: c3 1; }
 #l8> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l8> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l9 {padding-left: 0pt;counter-reset: c3 1; }
 #l9> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l9> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l10 {padding-left: 0pt;counter-reset: c3 1; }
 #l10> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l10> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l11 {padding-left: 0pt;counter-reset: c3 1; }
 #l11> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l11> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l12 {padding-left: 0pt;counter-reset: c3 1; }
 #l12> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l12> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l13 {padding-left: 0pt;counter-reset: c2 1; }
 #l13> li>*:first-child:before {counter-increment: c2; content: counter(c1, decimal)"."counter(c2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l13> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l14 {padding-left: 0pt;counter-reset: c2 1; }
 #l14> li>*:first-child:before {counter-increment: c2; content: counter(c1, decimal)"."counter(c2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l14> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l15 {padding-left: 0pt;counter-reset: c3 1; }
 #l15> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l15> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l16 {padding-left: 0pt;counter-reset: c3 1; }
 #l16> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l16> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l17 {padding-left: 0pt;counter-reset: c3 1; }
 #l17> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l17> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l18 {padding-left: 0pt;counter-reset: c3 1; }
 #l18> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l18> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l19 {padding-left: 0pt;counter-reset: c2 1; }
 #l19> li>*:first-child:before {counter-increment: c2; content: counter(c1, decimal)"."counter(c2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l19> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l20 {padding-left: 0pt;counter-reset: c3 1; }
 #l20> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l20> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l21 {padding-left: 0pt;counter-reset: c2 1; }
 #l21> li>*:first-child:before {counter-increment: c2; content: counter(c1, decimal)"."counter(c2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l21> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l22 {padding-left: 0pt;counter-reset: c3 1; }
 #l22> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l22> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l23 {padding-left: 0pt;counter-reset: c3 1; }
 #l23> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l23> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l24 {padding-left: 0pt;counter-reset: c3 1; }
 #l24> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l24> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l25 {padding-left: 0pt;counter-reset: c3 1; }
 #l25> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l25> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l26 {padding-left: 0pt;counter-reset: c3 1; }
 #l26> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l26> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l27 {padding-left: 0pt;counter-reset: c2 1; }
 #l27> li>*:first-child:before {counter-increment: c2; content: counter(c1, decimal)"."counter(c2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l27> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l28 {padding-left: 0pt;counter-reset: c3 1; }
 #l28> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l28> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l29 {padding-left: 0pt;counter-reset: c3 1; }
 #l29> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l29> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l30 {padding-left: 0pt;counter-reset: c3 1; }
 #l30> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l30> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l31 {padding-left: 0pt;counter-reset: c3 1; }
 #l31> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l31> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l32 {padding-left: 0pt;counter-reset: c2 1; }
 #l32> li>*:first-child:before {counter-increment: c2; content: counter(c1, decimal)"."counter(c2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l32> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l33 {padding-left: 0pt;counter-reset: c3 1; }
 #l33> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l33> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l34 {padding-left: 0pt;counter-reset: c2 1; }
 #l34> li>*:first-child:before {counter-increment: c2; content: counter(c1, decimal)"."counter(c2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l34> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l35 {padding-left: 0pt;counter-reset: c3 1; }
 #l35> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l35> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l36 {padding-left: 0pt;counter-reset: c3 1; }
 #l36> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l36> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l37 {padding-left: 0pt;counter-reset: c3 1; }
 #l37> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l37> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l38 {padding-left: 0pt;counter-reset: c2 1; }
 #l38> li>*:first-child:before {counter-increment: c2; content: counter(c1, decimal)"."counter(c2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l38> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l39 {padding-left: 0pt;counter-reset: c3 1; }
 #l39> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l39> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l40 {padding-left: 0pt;counter-reset: c2 1; }
 #l40> li>*:first-child:before {counter-increment: c2; content: counter(c1, decimal)"."counter(c2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l40> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l41 {padding-left: 0pt;counter-reset: c3 1; }
 #l41> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l41> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l42 {padding-left: 0pt;counter-reset: c3 1; }
 #l42> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l42> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l43 {padding-left: 0pt;counter-reset: c3 1; }
 #l43> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l43> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l44 {padding-left: 0pt;counter-reset: c2 1; }
 #l44> li>*:first-child:before {counter-increment: c2; content: counter(c1, decimal)"."counter(c2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l44> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l45 {padding-left: 0pt;counter-reset: c3 1; }
 #l45> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l45> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 #l46 {padding-left: 0pt;counter-reset: c3 1; }
 #l46> li>*:first-child:before {counter-increment: c3; content: counter(c1, decimal)"."counter(c2, decimal)"."counter(c3, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l46> li:first-child>*:first-child:before {counter-increment: c3 0;  }
 li {display: block; }
 #l47 {padding-left: 0pt;counter-reset: d1 1; }
 #l47> li>*:first-child:before {counter-increment: d1; content: counter(d1, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 14pt; }
 #l47> li:first-child>*:first-child:before {counter-increment: d1 0;  }
 #l48 {padding-left: 0pt;counter-reset: d2 1; }
 #l48> li>*:first-child:before {counter-increment: d2; content: counter(d1, decimal)"."counter(d2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l48> li:first-child>*:first-child:before {counter-increment: d2 0;  }
 #l49 {padding-left: 0pt;counter-reset: d2 1; }
 #l49> li>*:first-child:before {counter-increment: d2; content: counter(d1, decimal)"."counter(d2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l49> li:first-child>*:first-child:before {counter-increment: d2 0;  }
 #l50 {padding-left: 0pt;counter-reset: d2 1; }
 #l50> li>*:first-child:before {counter-increment: d2; content: counter(d1, decimal)"."counter(d2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l50> li:first-child>*:first-child:before {counter-increment: d2 0;  }
 li {display: block; }
 #l51 {padding-left: 0pt;counter-reset: e1 1; }
 #l51> li>*:first-child:before {counter-increment: e1; content: counter(e1, decimal)". "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 20.5pt; }
 #l51> li:first-child>*:first-child:before {counter-increment: e1 0;  }
 #l52 {padding-left: 0pt; }
 #l52> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l53 {padding-left: 0pt;counter-reset: g1 1; }
 #l53> li>*:first-child:before {counter-increment: g1; content: counter(g1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l53> li:first-child>*:first-child:before {counter-increment: g1 0;  }
 #l54 {padding-left: 0pt;counter-reset: g2 1; }
 #l54> li>*:first-child:before {counter-increment: g2; content: counter(g1, decimal)"."counter(g2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l54> li:first-child>*:first-child:before {counter-increment: g2 0;  }
 #l55 {padding-left: 0pt;counter-reset: g3 1; }
 #l55> li>*:first-child:before {counter-increment: g3; content: "("counter(g3, decimal)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l55> li:first-child>*:first-child:before {counter-increment: g3 0;  }
 #l56 {padding-left: 0pt;counter-reset: h1 3; }
 #l56> li>*:first-child:before {counter-increment: h1; content: "("counter(h1, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l56> li:first-child>*:first-child:before {counter-increment: h1 0;  }
 #l57 {padding-left: 0pt;counter-reset: h2 1; }
 #l57> li>*:first-child:before {counter-increment: h2; content: "("counter(h2, decimal)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l57> li:first-child>*:first-child:before {counter-increment: h2 0;  }
 #l58 {padding-left: 0pt;counter-reset: h2 1; }
 #l58> li>*:first-child:before {counter-increment: h2; content: "("counter(h2, decimal)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l58> li:first-child>*:first-child:before {counter-increment: h2 0;  }
 #l59 {padding-left: 0pt;counter-reset: i1 1; }
 #l59> li>*:first-child:before {counter-increment: i1; content: counter(i1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l59> li:first-child>*:first-child:before {counter-increment: i1 0;  }
 #l60 {padding-left: 0pt;counter-reset: i2 1; }
 #l60> li>*:first-child:before {counter-increment: i2; content: counter(i1, decimal)"."counter(i2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l60> li:first-child>*:first-child:before {counter-increment: i2 0;  }
 #l61 {padding-left: 0pt;counter-reset: i3 1; }
 #l61> li>*:first-child:before {counter-increment: i3; content: counter(i1, decimal)"."counter(i2, decimal)"."counter(i3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l61> li:first-child>*:first-child:before {counter-increment: i3 0;  }
 #l62 {padding-left: 0pt; }
 #l62> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l63 {padding-left: 0pt;counter-reset: j1 1; }
 #l63> li>*:first-child:before {counter-increment: j1; content: counter(j1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 6pt; }
 #l63> li:first-child>*:first-child:before {counter-increment: j1 0;  }
 #l64 {padding-left: 0pt;counter-reset: j2 1; }
 #l64> li>*:first-child:before {counter-increment: j2; content: "("counter(j2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 6pt; }
 #l64> li:first-child>*:first-child:before {counter-increment: j2 0;  }
 #l65 {padding-left: 0pt; }
 #l65> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l66 {padding-left: 0pt;counter-reset: k1 1; }
 #l66> li>*:first-child:before {counter-increment: k1; content: counter(k1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 6pt; }
 #l66> li:first-child>*:first-child:before {counter-increment: k1 0;  }
 #l67 {padding-left: 0pt;counter-reset: k2 1; }
 #l67> li>*:first-child:before {counter-increment: k2; content: counter(k2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 6pt; }
 #l67> li:first-child>*:first-child:before {counter-increment: k2 0;  }
 #l68 {padding-left: 0pt;counter-reset: l1 1; }
 #l68> li>*:first-child:before {counter-increment: l1; content: counter(l1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l68> li:first-child>*:first-child:before {counter-increment: l1 0;  }
 #l69 {padding-left: 0pt;counter-reset: l2 3; }
 #l69> li>*:first-child:before {counter-increment: l2; content: counter(l1, decimal)"."counter(l2, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l69> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l70 {padding-left: 0pt; }
 #l70> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l71 {padding-left: 0pt; }
 #l71> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l72 {padding-left: 0pt; }
 #l72> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l73 {padding-left: 0pt; }
 #l73> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l74 {padding-left: 0pt; }
 #l74> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l75 {padding-left: 0pt; }
 #l75> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l76 {padding-left: 0pt; }
 #l76> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l77 {padding-left: 0pt;counter-reset: s1 1; }
 #l77> li>*:first-child:before {counter-increment: s1; content: "("counter(s1, lower-latin)") "; color: #202020; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8.5pt; }
 #l77> li:first-child>*:first-child:before {counter-increment: s1 0;  }
 #l78 {padding-left: 0pt;counter-reset: s2 1; }
 #l78> li>*:first-child:before {counter-increment: s2; content: "("counter(s2, decimal)") "; color: #202020; font-family:Arial, sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8.5pt; }
 #l78> li:first-child>*:first-child:before {counter-increment: s2 0;  }
 #l79 {padding-left: 0pt;counter-reset: e2 1; }
 #l79> li>*:first-child:before {counter-increment: e2; content: counter(e1, decimal)"."counter(e2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l79> li:first-child>*:first-child:before {counter-increment: e2 0;  }
 #l80 {padding-left: 0pt; }
 #l80> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l81 {padding-left: 0pt; }
 #l81> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l82 {padding-left: 0pt;counter-reset: t1 2; }
 #l82> li>*:first-child:before {counter-increment: t1; content: counter(t1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l82> li:first-child>*:first-child:before {counter-increment: t1 0;  }
 #l83 {padding-left: 0pt;counter-reset: t2 2; }
 #l83> li>*:first-child:before {counter-increment: t2; content: counter(t1, decimal)"."counter(t2, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l83> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l84 {padding-left: 0pt; }
 #l84> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l85 {padding-left: 0pt; }
 #l85> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l86 {padding-left: 0pt; }
 #l86> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l87 {padding-left: 0pt; }
 #l87> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l88 {padding-left: 0pt; }
 #l88> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l89 {padding-left: 0pt; }
 #l89> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l90 {padding-left: 0pt;counter-reset: t1 2; }
 #l90> li>*:first-child:before {counter-increment: t1; content: counter(t1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l90> li:first-child>*:first-child:before {counter-increment: t1 0;  }
 #l91 {padding-left: 0pt;counter-reset: t2 4; }
 #l91> li>*:first-child:before {counter-increment: t2; content: counter(t1, decimal)"."counter(t2, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l91> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l92 {padding-left: 0pt; }
 #l92> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l93 {padding-left: 0pt;counter-reset: u1 1; }
 #l93> li>*:first-child:before {counter-increment: u1; content: counter(u1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l93> li:first-child>*:first-child:before {counter-increment: u1 0;  }
 #l94 {padding-left: 0pt;counter-reset: v1 2; }
 #l94> li>*:first-child:before {counter-increment: v1; content: counter(v1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l94> li:first-child>*:first-child:before {counter-increment: v1 0;  }
 #l95 {padding-left: 0pt;counter-reset: v2 4; }
 #l95> li>*:first-child:before {counter-increment: v2; content: counter(v1, decimal)"."counter(v2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l95> li:first-child>*:first-child:before {counter-increment: v2 0;  }
 #l96 {padding-left: 0pt;counter-reset: v3 1; }
 #l96> li>*:first-child:before {counter-increment: v3; content: counter(v1, decimal)"."counter(v2, decimal)"."counter(v3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l96> li:first-child>*:first-child:before {counter-increment: v3 0;  }
 #l97 {padding-left: 0pt; }
 #l97> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l98 {padding-left: 0pt;counter-reset: w2 1; }
 #l98> li>*:first-child:before {counter-increment: w2; content: counter(w2, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l98> li:first-child>*:first-child:before {counter-increment: w2 0;  }
 #l99 {padding-left: 0pt; }
 #l99> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l100 {padding-left: 0pt; }
 #l100> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l101 {padding-left: 0pt; }
 #l101> li>*:first-child:before {content: "* "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -2pt; }
 #l102 {padding-left: 0pt; }
 #l102> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l103 {padding-left: 0pt; }
 #l103> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l104 {padding-left: 0pt; }
 #l104> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l105 {padding-left: 0pt;counter-reset: z2 1; }
 #l105> li>*:first-child:before {counter-increment: z2; content: counter(z2, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l105> li:first-child>*:first-child:before {counter-increment: z2 0;  }
 #l106 {padding-left: 0pt; }
 #l106> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l107 {padding-left: 0pt; }
 #l107> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l108 {padding-left: 0pt; }
 #l108> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l109 {padding-left: 0pt; }
 #l109> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l110 {padding-left: 0pt; }
 #l110> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l111 {padding-left: 0pt; }
 #l111> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l112 {padding-left: 0pt;counter-reset: k1 1; }
 #l112> li>*:first-child:before {counter-increment: k1; content: counter(k1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l112> li:first-child>*:first-child:before {counter-increment: k1 0;  }
 #l113 {padding-left: 0pt;counter-reset: k2 1; }
 #l113> li>*:first-child:before {counter-increment: k2; content: "("counter(k2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l113> li:first-child>*:first-child:before {counter-increment: k2 0;  }
 #l114 {padding-left: 0pt;counter-reset: k2 1; }
 #l114> li>*:first-child:before {counter-increment: k2; content: "("counter(k2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l114> li:first-child>*:first-child:before {counter-increment: k2 0;  }
 #l115 {padding-left: 0pt;counter-reset: k2 1; }
 #l115> li>*:first-child:before {counter-increment: k2; content: "("counter(k2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l115> li:first-child>*:first-child:before {counter-increment: k2 0;  }
 #l116 {padding-left: 0pt;counter-reset: k2 1; }
 #l116> li>*:first-child:before {counter-increment: k2; content: "("counter(k2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l116> li:first-child>*:first-child:before {counter-increment: k2 0;  }
 #l117 {padding-left: 0pt;counter-reset: k2 1; }
 #l117> li>*:first-child:before {counter-increment: k2; content: "("counter(k2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l117> li:first-child>*:first-child:before {counter-increment: k2 0;  }
 #l118 {padding-left: 0pt;counter-reset: l1 7; }
 #l118> li>*:first-child:before {counter-increment: l1; content: counter(l1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l118> li:first-child>*:first-child:before {counter-increment: l1 0;  }
 #l119 {padding-left: 0pt;counter-reset: l2 1; }
 #l119> li>*:first-child:before {counter-increment: l2; content: "("counter(l2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l119> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l120 {padding-left: 0pt;counter-reset: l2 1; }
 #l120> li>*:first-child:before {counter-increment: l2; content: "("counter(l2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l120> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l121 {padding-left: 0pt;counter-reset: l2 1; }
 #l121> li>*:first-child:before {counter-increment: l2; content: "("counter(l2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l121> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l122 {padding-left: 0pt;counter-reset: l2 1; }
 #l122> li>*:first-child:before {counter-increment: l2; content: "("counter(l2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l122> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l123 {padding-left: 0pt;counter-reset: l2 1; }
 #l123> li>*:first-child:before {counter-increment: l2; content: "("counter(l2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l123> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l124 {padding-left: 0pt;counter-reset: l2 1; }
 #l124> li>*:first-child:before {counter-increment: l2; content: "("counter(l2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l124> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l125 {padding-left: 0pt;counter-reset: l2 1; }
 #l125> li>*:first-child:before {counter-increment: l2; content: "("counter(l2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l125> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l126 {padding-left: 0pt;counter-reset: l2 1; }
 #l126> li>*:first-child:before {counter-increment: l2; content: "("counter(l2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l126> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l127 {padding-left: 0pt;counter-reset: l2 1; }
 #l127> li>*:first-child:before {counter-increment: l2; content: "("counter(l2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l127> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l128 {padding-left: 0pt;counter-reset: l2 1; }
 #l128> li>*:first-child:before {counter-increment: l2; content: "("counter(l2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l128> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l129 {padding-left: 0pt;counter-reset: l2 1; }
 #l129> li>*:first-child:before {counter-increment: l2; content: "("counter(l2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l129> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l130 {padding-left: 0pt;counter-reset: l2 1; }
 #l130> li>*:first-child:before {counter-increment: l2; content: "("counter(l2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l130> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l131 {padding-left: 0pt;counter-reset: l2 1; }
 #l131> li>*:first-child:before {counter-increment: l2; content: "("counter(l2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l131> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l132 {padding-left: 0pt;counter-reset: l2 1; }
 #l132> li>*:first-child:before {counter-increment: l2; content: "("counter(l2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l132> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l133 {padding-left: 0pt;counter-reset: l2 1; }
 #l133> li>*:first-child:before {counter-increment: l2; content: "("counter(l2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l133> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l134 {padding-left: 0pt;counter-reset: l2 1; }
 #l134> li>*:first-child:before {counter-increment: l2; content: "("counter(l2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l134> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l135 {padding-left: 0pt;counter-reset: l2 1; }
 #l135> li>*:first-child:before {counter-increment: l2; content: "("counter(l2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l135> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l136 {padding-left: 0pt;counter-reset: l2 1; }
 #l136> li>*:first-child:before {counter-increment: l2; content: "("counter(l2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l136> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l137 {padding-left: 0pt;counter-reset: e2 1; }
 #l137> li>*:first-child:before {counter-increment: e2; content: counter(e1, decimal)"."counter(e2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l137> li:first-child>*:first-child:before {counter-increment: e2 0;  }
 li {display: block; }
 #l138 {padding-left: 0pt;counter-reset: m1 3; }
 #l138> li>*:first-child:before {counter-increment: m1; content: counter(m1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l138> li:first-child>*:first-child:before {counter-increment: m1 0;  }
 #l139 {padding-left: 0pt;counter-reset: m2 1; }
 #l139> li>*:first-child:before {counter-increment: m2; content: counter(m1, decimal)"."counter(m2, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l139> li:first-child>*:first-child:before {counter-increment: m2 0;  }
 #l140 {padding-left: 0pt; }
 #l140> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l141 {padding-left: 0pt;counter-reset: n1 2; }
 #l141> li>*:first-child:before {counter-increment: n1; content: counter(n1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l141> li:first-child>*:first-child:before {counter-increment: n1 0;  }
 li {display: block; }
 #l142 {padding-left: 0pt;counter-reset: o1 3; }
 #l142> li>*:first-child:before {counter-increment: o1; content: counter(o1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l142> li:first-child>*:first-child:before {counter-increment: o1 0;  }
 #l143 {padding-left: 0pt;counter-reset: o2 2; }
 #l143> li>*:first-child:before {counter-increment: o2; content: counter(o1, decimal)"."counter(o2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l143> li:first-child>*:first-child:before {counter-increment: o2 0;  }
 #l144 {padding-left: 0pt; }
 #l144> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l145 {padding-left: 0pt; }
 #l145> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l146 {padding-left: 0pt;counter-reset: p1 1; }
 #l146> li>*:first-child:before {counter-increment: p1; content: counter(p1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l146> li:first-child>*:first-child:before {counter-increment: p1 0;  }
 #l147 {padding-left: 0pt;counter-reset: q1 3; }
 #l147> li>*:first-child:before {counter-increment: q1; content: counter(q1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l147> li:first-child>*:first-child:before {counter-increment: q1 0;  }
 #l148 {padding-left: 0pt;counter-reset: q2 3; }
 #l148> li>*:first-child:before {counter-increment: q2; content: counter(q1, decimal)"."counter(q2, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l148> li:first-child>*:first-child:before {counter-increment: q2 0;  }
 #l149 {padding-left: 0pt; }
 #l149> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l150 {padding-left: 0pt;counter-reset: q4 1; }
 #l150> li>*:first-child:before {counter-increment: q4; content: counter(q4, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l150> li:first-child>*:first-child:before {counter-increment: q4 0;  }
 #l151 {padding-left: 0pt; }
 #l151> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l152 {padding-left: 0pt; }
 #l152> li>*:first-child:before {content: "* "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -2pt; }
 li {display: block; }
 #l153 {padding-left: 0pt; }
 #l153> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 li {display: block; }
 #l154 {padding-left: 0pt;counter-reset: q1 3; }
 #l154> li>*:first-child:before {counter-increment: q1; content: counter(q1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l154> li:first-child>*:first-child:before {counter-increment: q1 0;  }
 #l155 {padding-left: 0pt;counter-reset: q2 4; }
 #l155> li>*:first-child:before {counter-increment: q2; content: counter(q1, decimal)"."counter(q2, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l155> li:first-child>*:first-child:before {counter-increment: q2 0;  }
 #l156 {padding-left: 0pt; }
 #l156> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 li {display: block; }
 #l157 {padding-left: 0pt;counter-reset: t1 1; }
 #l157> li>*:first-child:before {counter-increment: t1; content: counter(t1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l157> li:first-child>*:first-child:before {counter-increment: t1 0;  }
 li {display: block; }
 #l158 {padding-left: 0pt;counter-reset: u1 4; }
 #l158> li>*:first-child:before {counter-increment: u1; content: counter(u1, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 14pt; }
 #l158> li:first-child>*:first-child:before {counter-increment: u1 0;  }
 #l159 {padding-left: 0pt;counter-reset: u2 1; }
 #l159> li>*:first-child:before {counter-increment: u2; content: counter(u1, decimal)"."counter(u2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l159> li:first-child>*:first-child:before {counter-increment: u2 0;  }
 #l160 {padding-left: 0pt;counter-reset: u2 1; }
 #l160> li>*:first-child:before {counter-increment: u2; content: counter(u1, decimal)"."counter(u2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l160> li:first-child>*:first-child:before {counter-increment: u2 0;  }
 li {display: block; }
 #l161 {padding-left: 0pt;counter-reset: v1 4; }
 #l161> li>*:first-child:before {counter-increment: v1; content: counter(v1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l161> li:first-child>*:first-child:before {counter-increment: v1 0;  }
 #l162 {padding-left: 0pt;counter-reset: v2 1; }
 #l162> li>*:first-child:before {counter-increment: v2; content: counter(v1, decimal)"."counter(v2, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l162> li:first-child>*:first-child:before {counter-increment: v2 0;  }
 #l163 {padding-left: 0pt; }
 #l163> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l164 {padding-left: 0pt;counter-reset: x1 4; }
 #l164> li>*:first-child:before {counter-increment: x1; content: counter(x1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l164> li:first-child>*:first-child:before {counter-increment: x1 0;  }
 #l165 {padding-left: 0pt;counter-reset: x2 1; }
 #l165> li>*:first-child:before {counter-increment: x2; content: counter(x1, decimal)"."counter(x2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l165> li:first-child>*:first-child:before {counter-increment: x2 0;  }
 #l166 {padding-left: 0pt;counter-reset: x3 1; }
 #l166> li>*:first-child:before {counter-increment: x3; content: counter(x1, decimal)"."counter(x2, decimal)"."counter(x3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l166> li:first-child>*:first-child:before {counter-increment: x3 0;  }
 #l167 {padding-left: 0pt; }
 #l167> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l168 {padding-left: 0pt;counter-reset: x5 1; }
 #l168> li>*:first-child:before {counter-increment: x5; content: counter(x5, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l168> li:first-child>*:first-child:before {counter-increment: x5 0;  }
 #l169 {padding-left: 0pt; }
 #l169> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l170 {padding-left: 0pt; }
 #l170> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l171 {padding-left: 0pt; }
 #l171> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l172 {padding-left: 0pt; }
 #l172> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l173 {padding-left: 0pt; }
 #l173> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l174 {padding-left: 0pt; }
 #l174> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l175 {padding-left: 0pt; }
 #l175> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l176 {padding-left: 0pt; }
 #l176> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l177 {padding-left: 0pt; }
 #l177> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l178 {padding-left: 0pt; }
 #l178> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l179 {padding-left: 0pt; }
 #l179> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l180 {padding-left: 0pt;counter-reset: v3 1; }
 #l180> li>*:first-child:before {counter-increment: v3; content: counter(v1, decimal)"."counter(v2, decimal)"."counter(v3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l180> li:first-child>*:first-child:before {counter-increment: v3 0;  }
 #l181 {padding-left: 0pt; }
 #l181> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l182 {padding-left: 0pt; }
 #l182> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l183 {padding-left: 0pt;counter-reset: v5 1; }
 #l183> li>*:first-child:before {counter-increment: v5; content: counter(v5, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l183> li:first-child>*:first-child:before {counter-increment: v5 0;  }
 #l184 {padding-left: 0pt; }
 #l184> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l185 {padding-left: 0pt; }
 #l185> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l186 {padding-left: 0pt; }
 #l186> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l187 {padding-left: 0pt; }
 #l187> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l188 {padding-left: 0pt; }
 #l188> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l189 {padding-left: 0pt; }
 #l189> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l190 {padding-left: 0pt; }
 #l190> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l191 {padding-left: 0pt; }
 #l191> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l192 {padding-left: 0pt; }
 #l192> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l193 {padding-left: 0pt; }
 #l193> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l194 {padding-left: 0pt; }
 #l194> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l195 {padding-left: 0pt; }
 #l195> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l196 {padding-left: 0pt; }
 #l196> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l197 {padding-left: 0pt; }
 #l197> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l198 {padding-left: 0pt; }
 #l198> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l199 {padding-left: 0pt; }
 #l199> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l200 {padding-left: 0pt;counter-reset: i1 4; }
 #l200> li>*:first-child:before {counter-increment: i1; content: counter(i1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l200> li:first-child>*:first-child:before {counter-increment: i1 0;  }
 #l201 {padding-left: 0pt;counter-reset: i2 3; }
 #l201> li>*:first-child:before {counter-increment: i2; content: counter(i1, decimal)"."counter(i2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l201> li:first-child>*:first-child:before {counter-increment: i2 0;  }
 #l202 {padding-left: 0pt;counter-reset: i3 1; }
 #l202> li>*:first-child:before {counter-increment: i3; content: counter(i1, decimal)"."counter(i2, decimal)"."counter(i3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l202> li:first-child>*:first-child:before {counter-increment: i3 0;  }
 #l203 {padding-left: 0pt;counter-reset: j1 4; }
 #l203> li>*:first-child:before {counter-increment: j1; content: counter(j1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l203> li:first-child>*:first-child:before {counter-increment: j1 0;  }
 #l204 {padding-left: 0pt;counter-reset: j2 3; }
 #l204> li>*:first-child:before {counter-increment: j2; content: counter(j1, decimal)"."counter(j2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l204> li:first-child>*:first-child:before {counter-increment: j2 0;  }
 #l205 {padding-left: 0pt;counter-reset: k1 4; }
 #l205> li>*:first-child:before {counter-increment: k1; content: counter(k1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l205> li:first-child>*:first-child:before {counter-increment: k1 0;  }
 #l206 {padding-left: 0pt;counter-reset: k2 3; }
 #l206> li>*:first-child:before {counter-increment: k2; content: counter(k1, decimal)"."counter(k2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l206> li:first-child>*:first-child:before {counter-increment: k2 0;  }
 #l207 {padding-left: 0pt;counter-reset: k3 3; }
 #l207> li>*:first-child:before {counter-increment: k3; content: counter(k1, decimal)"."counter(k2, decimal)"."counter(k3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l207> li:first-child>*:first-child:before {counter-increment: k3 0;  }
 #l208 {padding-left: 0pt; }
 #l208> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l209 {padding-left: 0pt;counter-reset: k5 1; }
 #l209> li>*:first-child:before {counter-increment: k5; content: counter(k5, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l209> li:first-child>*:first-child:before {counter-increment: k5 0;  }
 #l210 {padding-left: 0pt;counter-reset: k1 4; }
 #l210> li>*:first-child:before {counter-increment: k1; content: counter(k1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l210> li:first-child>*:first-child:before {counter-increment: k1 0;  }
 #l211 {padding-left: 0pt;counter-reset: k2 3; }
 #l211> li>*:first-child:before {counter-increment: k2; content: counter(k1, decimal)"."counter(k2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l211> li:first-child>*:first-child:before {counter-increment: k2 0;  }
 #l212 {padding-left: 0pt;counter-reset: k3 6; }
 #l212> li>*:first-child:before {counter-increment: k3; content: counter(k1, decimal)"."counter(k2, decimal)"."counter(k3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l212> li:first-child>*:first-child:before {counter-increment: k3 0;  }
 #l213 {padding-left: 0pt; }
 #l213> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l214 {padding-left: 0pt;counter-reset: v3 1; }
 #l214> li>*:first-child:before {counter-increment: v3; content: counter(v1, decimal)"."counter(v2, decimal)"."counter(v3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l214> li:first-child>*:first-child:before {counter-increment: v3 0;  }
 #l215 {padding-left: 0pt; }
 #l215> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l216 {padding-left: 0pt; }
 #l216> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l217 {padding-left: 0pt; }
 #l217> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l218 {padding-left: 0pt; }
 #l218> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 li {display: block; }
 #l219 {padding-left: 0pt; }
 #l219> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l220 {padding-left: 0pt; }
 #l220> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l221 {padding-left: 0pt; }
 #l221> li>*:first-child:before {content: "* "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -2pt; }
 li {display: block; }
 #l222 {padding-left: 0pt;counter-reset: o1 4; }
 #l222> li>*:first-child:before {counter-increment: o1; content: counter(o1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l222> li:first-child>*:first-child:before {counter-increment: o1 0;  }
 #l223 {padding-left: 0pt;counter-reset: o2 5; }
 #l223> li>*:first-child:before {counter-increment: o2; content: counter(o1, decimal)"."counter(o2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l223> li:first-child>*:first-child:before {counter-increment: o2 0;  }
 #l224 {padding-left: 0pt;counter-reset: o3 1; }
 #l224> li>*:first-child:before {counter-increment: o3; content: counter(o1, decimal)"."counter(o2, decimal)"."counter(o3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l224> li:first-child>*:first-child:before {counter-increment: o3 0;  }
 #l225 {padding-left: 0pt; }
 #l225> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l226 {padding-left: 0pt;counter-reset: o5 1; }
 #l226> li>*:first-child:before {counter-increment: o5; content: counter(o5, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l226> li:first-child>*:first-child:before {counter-increment: o5 0;  }
 #l227 {padding-left: 0pt; }
 #l227> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l228 {padding-left: 0pt; }
 #l228> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l229 {padding-left: 0pt; }
 #l229> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l230 {padding-left: 0pt;counter-reset: r1 1; }
 #l230> li>*:first-child:before {counter-increment: r1; content: counter(r1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l230> li:first-child>*:first-child:before {counter-increment: r1 0;  }
 #l231 {padding-left: 0pt;counter-reset: s1 1; }
 #l231> li>*:first-child:before {counter-increment: s1; content: counter(s1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l231> li:first-child>*:first-child:before {counter-increment: s1 0;  }
 #l232 {padding-left: 0pt;counter-reset: s2 1; }
 #l232> li>*:first-child:before {counter-increment: s2; content: "("counter(s2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l232> li:first-child>*:first-child:before {counter-increment: s2 0;  }
 #l233 {padding-left: 0pt;counter-reset: s2 1; }
 #l233> li>*:first-child:before {counter-increment: s2; content: "("counter(s2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l233> li:first-child>*:first-child:before {counter-increment: s2 0;  }
 #l234 {padding-left: 0pt;counter-reset: s2 1; }
 #l234> li>*:first-child:before {counter-increment: s2; content: "("counter(s2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l234> li:first-child>*:first-child:before {counter-increment: s2 0;  }
 #l235 {padding-left: 0pt;counter-reset: s2 1; }
 #l235> li>*:first-child:before {counter-increment: s2; content: "("counter(s2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l235> li:first-child>*:first-child:before {counter-increment: s2 0;  }
 #l236 {padding-left: 0pt;counter-reset: s2 1; }
 #l236> li>*:first-child:before {counter-increment: s2; content: "("counter(s2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l236> li:first-child>*:first-child:before {counter-increment: s2 0;  }
 #l237 {padding-left: 0pt;counter-reset: s2 1; }
 #l237> li>*:first-child:before {counter-increment: s2; content: "("counter(s2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l237> li:first-child>*:first-child:before {counter-increment: s2 0;  }
 #l238 {padding-left: 0pt;counter-reset: s2 1; }
 #l238> li>*:first-child:before {counter-increment: s2; content: "("counter(s2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l238> li:first-child>*:first-child:before {counter-increment: s2 0;  }
 #l239 {padding-left: 0pt;counter-reset: r2 3; }
 #l239> li>*:first-child:before {counter-increment: r2; content: "("counter(r2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l239> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l240 {padding-left: 0pt;counter-reset: t1 8; }
 #l240> li>*:first-child:before {counter-increment: t1; content: counter(t1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l240> li:first-child>*:first-child:before {counter-increment: t1 0;  }
 #l241 {padding-left: 0pt;counter-reset: t2 1; }
 #l241> li>*:first-child:before {counter-increment: t2; content: "("counter(t2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l241> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l242 {padding-left: 0pt;counter-reset: t2 1; }
 #l242> li>*:first-child:before {counter-increment: t2; content: "("counter(t2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l242> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l243 {padding-left: 0pt;counter-reset: t2 1; }
 #l243> li>*:first-child:before {counter-increment: t2; content: "("counter(t2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l243> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l244 {padding-left: 0pt;counter-reset: t2 1; }
 #l244> li>*:first-child:before {counter-increment: t2; content: "("counter(t2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l244> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l245 {padding-left: 0pt;counter-reset: t2 1; }
 #l245> li>*:first-child:before {counter-increment: t2; content: "("counter(t2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l245> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l246 {padding-left: 0pt;counter-reset: t2 1; }
 #l246> li>*:first-child:before {counter-increment: t2; content: "("counter(t2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l246> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l247 {padding-left: 0pt;counter-reset: t2 1; }
 #l247> li>*:first-child:before {counter-increment: t2; content: "("counter(t2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l247> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l248 {padding-left: 0pt;counter-reset: t2 1; }
 #l248> li>*:first-child:before {counter-increment: t2; content: "("counter(t2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l248> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l249 {padding-left: 0pt;counter-reset: t2 1; }
 #l249> li>*:first-child:before {counter-increment: t2; content: "("counter(t2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l249> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l250 {padding-left: 0pt;counter-reset: t2 1; }
 #l250> li>*:first-child:before {counter-increment: t2; content: "("counter(t2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l250> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l251 {padding-left: 0pt;counter-reset: t2 1; }
 #l251> li>*:first-child:before {counter-increment: t2; content: "("counter(t2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l251> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l252 {padding-left: 0pt;counter-reset: t2 1; }
 #l252> li>*:first-child:before {counter-increment: t2; content: "("counter(t2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l252> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l253 {padding-left: 0pt;counter-reset: t2 1; }
 #l253> li>*:first-child:before {counter-increment: t2; content: "("counter(t2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l253> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l254 {padding-left: 0pt;counter-reset: t2 1; }
 #l254> li>*:first-child:before {counter-increment: t2; content: "("counter(t2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l254> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l255 {padding-left: 0pt;counter-reset: t2 1; }
 #l255> li>*:first-child:before {counter-increment: t2; content: "("counter(t2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l255> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l256 {padding-left: 0pt;counter-reset: t2 1; }
 #l256> li>*:first-child:before {counter-increment: t2; content: "("counter(t2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l256> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l257 {padding-left: 0pt;counter-reset: t2 1; }
 #l257> li>*:first-child:before {counter-increment: t2; content: "("counter(t2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l257> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l258 {padding-left: 0pt;counter-reset: t2 1; }
 #l258> li>*:first-child:before {counter-increment: t2; content: "("counter(t2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l258> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l259 {padding-left: 0pt;counter-reset: t2 1; }
 #l259> li>*:first-child:before {counter-increment: t2; content: "("counter(t2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l259> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l260 {padding-left: 0pt;counter-reset: t2 1; }
 #l260> li>*:first-child:before {counter-increment: t2; content: "("counter(t2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l260> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l261 {padding-left: 0pt;counter-reset: t2 1; }
 #l261> li>*:first-child:before {counter-increment: t2; content: "("counter(t2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l261> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l262 {padding-left: 0pt;counter-reset: t2 1; }
 #l262> li>*:first-child:before {counter-increment: t2; content: "("counter(t2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l262> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l263 {padding-left: 0pt;counter-reset: t2 1; }
 #l263> li>*:first-child:before {counter-increment: t2; content: "("counter(t2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l263> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l264 {padding-left: 0pt;counter-reset: t2 1; }
 #l264> li>*:first-child:before {counter-increment: t2; content: "("counter(t2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l264> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l265 {padding-left: 0pt;counter-reset: t2 1; }
 #l265> li>*:first-child:before {counter-increment: t2; content: "("counter(t2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l265> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l266 {padding-left: 0pt;counter-reset: u1 5; }
 #l266> li>*:first-child:before {counter-increment: u1; content: counter(u1, decimal)". "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 20.5pt; }
 #l266> li:first-child>*:first-child:before {counter-increment: u1 0;  }
 #l267 {padding-left: 0pt;counter-reset: u2 1; }
 #l267> li>*:first-child:before {counter-increment: u2; content: counter(u1, decimal)"."counter(u2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l267> li:first-child>*:first-child:before {counter-increment: u2 0;  }
 #l268 {padding-left: 0pt;counter-reset: v1 5; }
 #l268> li>*:first-child:before {counter-increment: v1; content: counter(v1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l268> li:first-child>*:first-child:before {counter-increment: v1 0;  }
 #l269 {padding-left: 0pt;counter-reset: v2 1; }
 #l269> li>*:first-child:before {counter-increment: v2; content: counter(v1, decimal)"."counter(v2, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l269> li:first-child>*:first-child:before {counter-increment: v2 0;  }
 #l270 {padding-left: 0pt; }
 #l270> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; }
 #l271 {padding-left: 0pt;counter-reset: w1 1; }
 #l271> li>*:first-child:before {counter-increment: w1; content: counter(w1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l271> li:first-child>*:first-child:before {counter-increment: w1 0;  }
 #l272 {padding-left: 0pt;counter-reset: x1 1; }
 #l272> li>*:first-child:before {counter-increment: x1; content: counter(x1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l272> li:first-child>*:first-child:before {counter-increment: x1 0;  }
 #l273 {padding-left: 0pt;counter-reset: v1 5; }
 #l273> li>*:first-child:before {counter-increment: v1; content: counter(v1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l273> li:first-child>*:first-child:before {counter-increment: v1 0;  }
 #l274 {padding-left: 0pt;counter-reset: v2 3; }
 #l274> li>*:first-child:before {counter-increment: v2; content: counter(v1, decimal)"."counter(v2, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l274> li:first-child>*:first-child:before {counter-increment: v2 0;  }
 #l275 {padding-left: 0pt; }
 #l275> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; }
 #l276 {padding-left: 0pt; }
 #l276> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l277 {padding-left: 0pt;counter-reset: o5 1; }
 #l277> li>*:first-child:before {counter-increment: o5; content: counter(o5, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l277> li:first-child>*:first-child:before {counter-increment: o5 0;  }
 #l278 {padding-left: 0pt;counter-reset: o6 1; }
 #l278> li>*:first-child:before {counter-increment: o6; content: counter(o5, decimal)"."counter(o6, decimal)" "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l278> li:first-child>*:first-child:before {counter-increment: o6 0;  }
 li {display: block; }
 #l279 {padding-left: 0pt;counter-reset: y1 1; }
 #l279> li>*:first-child:before {counter-increment: y1; content: counter(y1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l279> li:first-child>*:first-child:before {counter-increment: y1 0;  }
 li {display: block; }
 #l280 {padding-left: 0pt;counter-reset: z1 1; }
 #l280> li>*:first-child:before {counter-increment: z1; content: counter(z1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l280> li:first-child>*:first-child:before {counter-increment: z1 0;  }
 li {display: block; }
 #l281 {padding-left: 0pt;counter-reset: v1 5; }
 #l281> li>*:first-child:before {counter-increment: v1; content: counter(v1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l281> li:first-child>*:first-child:before {counter-increment: v1 0;  }
 #l282 {padding-left: 0pt;counter-reset: v2 4; }
 #l282> li>*:first-child:before {counter-increment: v2; content: counter(v1, decimal)"."counter(v2, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l282> li:first-child>*:first-child:before {counter-increment: v2 0;  }
 #l283 {padding-left: 0pt; }
 #l283> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; }
 #l284 {padding-left: 0pt;counter-reset: c1 1; }
 #l284> li>*:first-child:before {counter-increment: c1; content: counter(c1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l284> li:first-child>*:first-child:before {counter-increment: c1 0;  }
 li {display: block; }
 #l285 {padding-left: 0pt;counter-reset: u1 5; }
 #l285> li>*:first-child:before {counter-increment: u1; content: counter(u1, decimal)". "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 20.5pt; }
 #l285> li:first-child>*:first-child:before {counter-increment: u1 0;  }
 #l286 {padding-left: 0pt;counter-reset: u2 4; }
 #l286> li>*:first-child:before {counter-increment: u2; content: counter(u1, decimal)"."counter(u2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l286> li:first-child>*:first-child:before {counter-increment: u2 0;  }
 #l287 {padding-left: 0pt; }
 #l287> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l288 {padding-left: 0pt;counter-reset: d2 1; }
 #l288> li>*:first-child:before {counter-increment: d2; content: counter(d2, decimal)" "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l288> li:first-child>*:first-child:before {counter-increment: d2 0;  }
 #l289 {padding-left: 0pt;counter-reset: e1 6; }
 #l289> li>*:first-child:before {counter-increment: e1; content: counter(e1, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 14pt; }
 #l289> li:first-child>*:first-child:before {counter-increment: e1 0;  }
 #l290 {padding-left: 0pt;counter-reset: e2 1; }
 #l290> li>*:first-child:before {counter-increment: e2; content: counter(e1, decimal)"."counter(e2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l290> li:first-child>*:first-child:before {counter-increment: e2 0;  }
 #l291 {padding-left: 0pt;counter-reset: e2 1; }
 #l291> li>*:first-child:before {counter-increment: e2; content: counter(e1, decimal)"."counter(e2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l291> li:first-child>*:first-child:before {counter-increment: e2 0;  }
 #l292 {padding-left: 0pt;counter-reset: u2 1; }
 #l292> li>*:first-child:before {counter-increment: u2; content: counter(u1, decimal)"."counter(u2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l292> li:first-child>*:first-child:before {counter-increment: u2 0;  }
 #l293 {padding-left: 0pt; }
 #l293> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l294 {padding-left: 0pt; }
 #l294> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l295 {padding-left: 0pt;counter-reset: g1 6; }
 #l295> li>*:first-child:before {counter-increment: g1; content: counter(g1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l295> li:first-child>*:first-child:before {counter-increment: g1 0;  }
 #l296 {padding-left: 0pt;counter-reset: g2 1; }
 #l296> li>*:first-child:before {counter-increment: g2; content: counter(g1, decimal)"."counter(g2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l296> li:first-child>*:first-child:before {counter-increment: g2 0;  }
 #l297 {padding-left: 0pt;counter-reset: g3 1; }
 #l297> li>*:first-child:before {counter-increment: g3; content: counter(g1, decimal)"."counter(g2, decimal)"."counter(g3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l297> li:first-child>*:first-child:before {counter-increment: g3 0;  }
 #l298 {padding-left: 0pt; }
 #l298> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l299 {padding-left: 0pt;counter-reset: g5 1; }
 #l299> li>*:first-child:before {counter-increment: g5; content: counter(g5, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l299> li:first-child>*:first-child:before {counter-increment: g5 0;  }
 #l300 {padding-left: 0pt;counter-reset: g5 1; }
 #l300> li>*:first-child:before {counter-increment: g5; content: counter(g5, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l300> li:first-child>*:first-child:before {counter-increment: g5 0;  }
 #l301 {padding-left: 0pt;counter-reset: g5 1; }
 #l301> li>*:first-child:before {counter-increment: g5; content: counter(g5, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l301> li:first-child>*:first-child:before {counter-increment: g5 0;  }
 #l302 {padding-left: 0pt; }
 #l302> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l303 {padding-left: 0pt; }
 #l303> li>*:first-child:before {content: "* "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -2pt; }
 #l304 {padding-left: 0pt; }
 #l304> li>*:first-child:before {content: "* "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -2pt; }
 #l305 {padding-left: 0pt; }
 #l305> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l306 {padding-left: 0pt; }
 #l306> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l307 {padding-left: 0pt;counter-reset: h1 1; }
 #l307> li>*:first-child:before {counter-increment: h1; content: "("counter(h1, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l307> li:first-child>*:first-child:before {counter-increment: h1 0;  }
 #l308 {padding-left: 0pt; }
 #l308> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l309 {padding-left: 0pt; }
 #l309> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l310 {padding-left: 0pt; }
 #l310> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l311 {padding-left: 0pt; }
 #l311> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l312 {padding-left: 0pt; }
 #l312> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l313 {padding-left: 0pt;counter-reset: u3 1; }
 #l313> li>*:first-child:before {counter-increment: u3; content: counter(u1, decimal)"."counter(u2, decimal)"."counter(u3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l313> li:first-child>*:first-child:before {counter-increment: u3 0;  }
 #l314 {padding-left: 0pt; }
 #l314> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l315 {padding-left: 0pt; }
 #l315> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l316 {padding-left: 0pt; }
 #l316> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l317 {padding-left: 0pt; }
 #l317> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l318 {padding-left: 0pt; }
 #l318> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l319 {padding-left: 0pt; }
 #l319> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l320 {padding-left: 0pt; }
 #l320> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l321 {padding-left: 0pt; }
 #l321> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l322 {padding-left: 0pt; }
 #l322> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l323 {padding-left: 0pt; }
 #l323> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l324 {padding-left: 0pt; }
 #l324> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l325 {padding-left: 0pt; }
 #l325> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l326 {padding-left: 0pt; }
 #l326> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l327 {padding-left: 0pt;counter-reset: n1 6; }
 #l327> li>*:first-child:before {counter-increment: n1; content: counter(n1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l327> li:first-child>*:first-child:before {counter-increment: n1 0;  }
 #l328 {padding-left: 0pt;counter-reset: n2 4; }
 #l328> li>*:first-child:before {counter-increment: n2; content: counter(n1, decimal)"."counter(n2, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l328> li:first-child>*:first-child:before {counter-increment: n2 0;  }
 #l329 {padding-left: 0pt; }
 #l329> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l330 {padding-left: 0pt;counter-reset: o2 1; }
 #l330> li>*:first-child:before {counter-increment: o2; content: counter(o2, upper-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l330> li:first-child>*:first-child:before {counter-increment: o2 0;  }
 #l331 {padding-left: 0pt;counter-reset: o3 1; }
 #l331> li>*:first-child:before {counter-increment: o3; content: counter(o3, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l331> li:first-child>*:first-child:before {counter-increment: o3 0;  }
 #l332 {padding-left: 0pt;counter-reset: p1 1; }
 #l332> li>*:first-child:before {counter-increment: p1; content: counter(p1, lower-roman)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l332> li:first-child>*:first-child:before {counter-increment: p1 0;  }
 #l333 {padding-left: 0pt;counter-reset: q1 6; }
 #l333> li>*:first-child:before {counter-increment: q1; content: counter(q1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l333> li:first-child>*:first-child:before {counter-increment: q1 0;  }
 #l334 {padding-left: 0pt;counter-reset: q2 4; }
 #l334> li>*:first-child:before {counter-increment: q2; content: counter(q1, decimal)"."counter(q2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l334> li:first-child>*:first-child:before {counter-increment: q2 0;  }
 #l335 {padding-left: 0pt;counter-reset: q3 1; }
 #l335> li>*:first-child:before {counter-increment: q3; content: counter(q1, decimal)"."counter(q2, decimal)"."counter(q3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l335> li:first-child>*:first-child:before {counter-increment: q3 0;  }
 #l336 {padding-left: 0pt; }
 #l336> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l337 {padding-left: 0pt;counter-reset: q5 1; }
 #l337> li>*:first-child:before {counter-increment: q5; content: counter(q5, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l337> li:first-child>*:first-child:before {counter-increment: q5 0;  }
 #l338 {padding-left: 0pt;counter-reset: q5 1; }
 #l338> li>*:first-child:before {counter-increment: q5; content: counter(q5, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l338> li:first-child>*:first-child:before {counter-increment: q5 0;  }
 #l339 {padding-left: 0pt; }
 #l339> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l340 {padding-left: 0pt; }
 #l340> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l341 {padding-left: 0pt;counter-reset: n1 6; }
 #l341> li>*:first-child:before {counter-increment: n1; content: counter(n1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l341> li:first-child>*:first-child:before {counter-increment: n1 0;  }
 #l342 {padding-left: 0pt;counter-reset: n2 5; }
 #l342> li>*:first-child:before {counter-increment: n2; content: counter(n1, decimal)"."counter(n2, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l342> li:first-child>*:first-child:before {counter-increment: n2 0;  }
 #l343 {padding-left: 0pt; }
 #l343> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l344 {padding-left: 0pt;counter-reset: t1 1; }
 #l344> li>*:first-child:before {counter-increment: t1; content: counter(t1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l344> li:first-child>*:first-child:before {counter-increment: t1 0;  }
 #l345 {padding-left: 0pt; }
 #l345> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l346 {padding-left: 0pt; }
 #l346> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l347 {padding-left: 0pt;counter-reset: w1 1; }
 #l347> li>*:first-child:before {counter-increment: w1; content: counter(w1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l347> li:first-child>*:first-child:before {counter-increment: w1 0;  }
 #l348 {padding-left: 0pt;counter-reset: n3 1; }
 #l348> li>*:first-child:before {counter-increment: n3; content: counter(n1, decimal)"."counter(n2, decimal)"."counter(n3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l348> li:first-child>*:first-child:before {counter-increment: n3 0;  }
 #l349 {padding-left: 0pt; }
 #l349> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l350 {padding-left: 0pt; }
 #l350> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l351 {padding-left: 0pt; }
 #l351> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l352 {padding-left: 0pt; }
 #l352> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l353 {padding-left: 0pt; }
 #l353> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l354 {padding-left: 0pt; }
 #l354> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l355 {padding-left: 0pt; }
 #l355> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l356 {padding-left: 0pt; }
 #l356> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l357 {padding-left: 0pt; }
 #l357> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l358 {padding-left: 0pt; }
 #l358> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l359 {padding-left: 0pt;counter-reset: y1 1; }
 #l359> li>*:first-child:before {counter-increment: y1; content: counter(y1, lower-latin)". "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l359> li:first-child>*:first-child:before {counter-increment: y1 0;  }
 #l360 {padding-left: 0pt;counter-reset: z1 1; }
 #l360> li>*:first-child:before {counter-increment: z1; content: counter(z1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l360> li:first-child>*:first-child:before {counter-increment: z1 0;  }
 #l361 {padding-left: 0pt;counter-reset: z2 1; }
 #l361> li>*:first-child:before {counter-increment: z2; content: "("counter(z2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l361> li:first-child>*:first-child:before {counter-increment: z2 0;  }
 #l362 {padding-left: 0pt;counter-reset: z2 1; }
 #l362> li>*:first-child:before {counter-increment: z2; content: "("counter(z2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l362> li:first-child>*:first-child:before {counter-increment: z2 0;  }
 #l363 {padding-left: 0pt;counter-reset: z2 1; }
 #l363> li>*:first-child:before {counter-increment: z2; content: "("counter(z2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l363> li:first-child>*:first-child:before {counter-increment: z2 0;  }
 #l364 {padding-left: 0pt;counter-reset: z2 1; }
 #l364> li>*:first-child:before {counter-increment: z2; content: "("counter(z2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l364> li:first-child>*:first-child:before {counter-increment: z2 0;  }
 #l365 {padding-left: 0pt;counter-reset: z2 1; }
 #l365> li>*:first-child:before {counter-increment: z2; content: "("counter(z2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l365> li:first-child>*:first-child:before {counter-increment: z2 0;  }
 #l366 {padding-left: 0pt;counter-reset: z2 1; }
 #l366> li>*:first-child:before {counter-increment: z2; content: "("counter(z2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l366> li:first-child>*:first-child:before {counter-increment: z2 0;  }
 #l367 {padding-left: 0pt;counter-reset: z2 1; }
 #l367> li>*:first-child:before {counter-increment: z2; content: "("counter(z2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l367> li:first-child>*:first-child:before {counter-increment: z2 0;  }
 #l368 {padding-left: 0pt;counter-reset: z2 1; }
 #l368> li>*:first-child:before {counter-increment: z2; content: "("counter(z2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l368> li:first-child>*:first-child:before {counter-increment: z2 0;  }
 #l369 {padding-left: 0pt;counter-reset: c1 2; }
 #l369> li>*:first-child:before {counter-increment: c1; content: "("counter(c1, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l369> li:first-child>*:first-child:before {counter-increment: c1 0;  }
 #l370 {padding-left: 0pt;counter-reset: d1 9; }
 #l370> li>*:first-child:before {counter-increment: d1; content: counter(d1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l370> li:first-child>*:first-child:before {counter-increment: d1 0;  }
 #l371 {padding-left: 0pt;counter-reset: d2 1; }
 #l371> li>*:first-child:before {counter-increment: d2; content: "("counter(d2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l371> li:first-child>*:first-child:before {counter-increment: d2 0;  }
 #l372 {padding-left: 0pt;counter-reset: d2 1; }
 #l372> li>*:first-child:before {counter-increment: d2; content: "("counter(d2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l372> li:first-child>*:first-child:before {counter-increment: d2 0;  }
 #l373 {padding-left: 0pt;counter-reset: d2 1; }
 #l373> li>*:first-child:before {counter-increment: d2; content: "("counter(d2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l373> li:first-child>*:first-child:before {counter-increment: d2 0;  }
 #l374 {padding-left: 0pt;counter-reset: d2 1; }
 #l374> li>*:first-child:before {counter-increment: d2; content: "("counter(d2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l374> li:first-child>*:first-child:before {counter-increment: d2 0;  }
 #l375 {padding-left: 0pt;counter-reset: e1 1; }
 #l375> li>*:first-child:before {counter-increment: e1; content: counter(e1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l375> li:first-child>*:first-child:before {counter-increment: e1 0;  }
 #l376 {padding-left: 0pt;counter-reset: f1 1; }
 #l376> li>*:first-child:before {counter-increment: f1; content: counter(f1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l376> li:first-child>*:first-child:before {counter-increment: f1 0;  }
 #l377 {padding-left: 0pt;counter-reset: g1 1; }
 #l377> li>*:first-child:before {counter-increment: g1; content: counter(g1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l377> li:first-child>*:first-child:before {counter-increment: g1 0;  }
 #l378 {padding-left: 0pt;counter-reset: h1 1; }
 #l378> li>*:first-child:before {counter-increment: h1; content: counter(h1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l378> li:first-child>*:first-child:before {counter-increment: h1 0;  }
 #l379 {padding-left: 0pt;counter-reset: i1 1; }
 #l379> li>*:first-child:before {counter-increment: i1; content: counter(i1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l379> li:first-child>*:first-child:before {counter-increment: i1 0;  }
 #l380 {padding-left: 0pt;counter-reset: j1 1; }
 #l380> li>*:first-child:before {counter-increment: j1; content: counter(j1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l380> li:first-child>*:first-child:before {counter-increment: j1 0;  }
 #l381 {padding-left: 0pt;counter-reset: k1 1; }
 #l381> li>*:first-child:before {counter-increment: k1; content: counter(k1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l381> li:first-child>*:first-child:before {counter-increment: k1 0;  }
 #l382 {padding-left: 0pt;counter-reset: l1 1; }
 #l382> li>*:first-child:before {counter-increment: l1; content: counter(l1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l382> li:first-child>*:first-child:before {counter-increment: l1 0;  }
 #l383 {padding-left: 0pt;counter-reset: m1 1; }
 #l383> li>*:first-child:before {counter-increment: m1; content: counter(m1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l383> li:first-child>*:first-child:before {counter-increment: m1 0;  }
 #l384 {padding-left: 0pt;counter-reset: n1 1; }
 #l384> li>*:first-child:before {counter-increment: n1; content: counter(n1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l384> li:first-child>*:first-child:before {counter-increment: n1 0;  }
 #l385 {padding-left: 0pt;counter-reset: o1 1; }
 #l385> li>*:first-child:before {counter-increment: o1; content: counter(o1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l385> li:first-child>*:first-child:before {counter-increment: o1 0;  }
 #l386 {padding-left: 0pt;counter-reset: p1 1; }
 #l386> li>*:first-child:before {counter-increment: p1; content: counter(p1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l386> li:first-child>*:first-child:before {counter-increment: p1 0;  }
 #l387 {padding-left: 0pt;counter-reset: q1 1; }
 #l387> li>*:first-child:before {counter-increment: q1; content: counter(q1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l387> li:first-child>*:first-child:before {counter-increment: q1 0;  }
 #l388 {padding-left: 0pt;counter-reset: r1 3; }
 #l388> li>*:first-child:before {counter-increment: r1; content: counter(r1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l388> li:first-child>*:first-child:before {counter-increment: r1 0;  }
 #l389 {padding-left: 0pt;counter-reset: s1 1; }
 #l389> li>*:first-child:before {counter-increment: s1; content: counter(s1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l389> li:first-child>*:first-child:before {counter-increment: s1 0;  }
 #l390 {padding-left: 0pt;counter-reset: t1 1; }
 #l390> li>*:first-child:before {counter-increment: t1; content: counter(t1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l390> li:first-child>*:first-child:before {counter-increment: t1 0;  }
 #l391 {padding-left: 0pt;counter-reset: u1 1; }
 #l391> li>*:first-child:before {counter-increment: u1; content: counter(u1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l391> li:first-child>*:first-child:before {counter-increment: u1 0;  }
 #l392 {padding-left: 0pt;counter-reset: v1 1; }
 #l392> li>*:first-child:before {counter-increment: v1; content: counter(v1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l392> li:first-child>*:first-child:before {counter-increment: v1 0;  }
 #l393 {padding-left: 0pt;counter-reset: w1 1; }
 #l393> li>*:first-child:before {counter-increment: w1; content: counter(w1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l393> li:first-child>*:first-child:before {counter-increment: w1 0;  }
 #l394 {padding-left: 0pt;counter-reset: x1 1; }
 #l394> li>*:first-child:before {counter-increment: x1; content: counter(x1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l394> li:first-child>*:first-child:before {counter-increment: x1 0;  }
 #l395 {padding-left: 0pt;counter-reset: y1 1; }
 #l395> li>*:first-child:before {counter-increment: y1; content: counter(y1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l395> li:first-child>*:first-child:before {counter-increment: y1 0;  }
 #l396 {padding-left: 0pt;counter-reset: z1 1; }
 #l396> li>*:first-child:before {counter-increment: z1; content: counter(z1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l396> li:first-child>*:first-child:before {counter-increment: z1 0;  }
 #l397 {padding-left: 0pt;counter-reset: c1 1; }
 #l397> li>*:first-child:before {counter-increment: c1; content: counter(c1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l397> li:first-child>*:first-child:before {counter-increment: c1 0;  }
 #l398 {padding-left: 0pt;counter-reset: d1 1; }
 #l398> li>*:first-child:before {counter-increment: d1; content: counter(d1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l398> li:first-child>*:first-child:before {counter-increment: d1 0;  }
 #l399 {padding-left: 0pt;counter-reset: e1 1; }
 #l399> li>*:first-child:before {counter-increment: e1; content: counter(e1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l399> li:first-child>*:first-child:before {counter-increment: e1 0;  }
 #l400 {padding-left: 0pt;counter-reset: f1 1; }
 #l400> li>*:first-child:before {counter-increment: f1; content: counter(f1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l400> li:first-child>*:first-child:before {counter-increment: f1 0;  }
 #l401 {padding-left: 0pt;counter-reset: q1 2; }
 #l401> li>*:first-child:before {counter-increment: q1; content: counter(q1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l401> li:first-child>*:first-child:before {counter-increment: q1 0;  }
 #l402 {padding-left: 0pt;counter-reset: g1 1; }
 #l402> li>*:first-child:before {counter-increment: g1; content: counter(g1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l402> li:first-child>*:first-child:before {counter-increment: g1 0;  }
 #l403 {padding-left: 0pt;counter-reset: h1 40; }
 #l403> li>*:first-child:before {counter-increment: h1; content: counter(h1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l403> li:first-child>*:first-child:before {counter-increment: h1 0;  }
 #l404 {padding-left: 0pt;counter-reset: h2 1; }
 #l404> li>*:first-child:before {counter-increment: h2; content: counter(h2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l404> li:first-child>*:first-child:before {counter-increment: h2 0;  }
 #l405 {padding-left: 0pt;counter-reset: i1 15; }
 #l405> li>*:first-child:before {counter-increment: i1; content: counter(i1, lower-latin)"- "; color: #231F20; font-family:Montserrat; font-style: normal; font-weight: normal; text-decoration: none; font-size: 6.5pt; vertical-align: -4pt; }
 #l405> li:first-child>*:first-child:before {counter-increment: i1 0;  }
 #l406 {padding-left: 0pt;counter-reset: j1 1; }
 #l406> li>*:first-child:before {counter-increment: j1; content: counter(j1, decimal)" "; color: #4A4F5D; font-family:Montserrat; font-style: normal; font-weight: bold; text-decoration: none; font-size: 5.5pt; }
 #l406> li:first-child>*:first-child:before {counter-increment: j1 0;  }
 #l407 {padding-left: 0pt; }
 #l407> li>*:first-child:before {content: "• "; color: #4A4F5D; font-family:Montserrat; font-style: normal; font-weight: normal; text-decoration: none; font-size: 5.5pt; }
 #l408 {padding-left: 0pt; }
 #l408> li>*:first-child:before {content: "• "; color: #4A4F5D; font-family:Montserrat; font-style: normal; font-weight: normal; text-decoration: none; font-size: 5.5pt; }
 #l409 {padding-left: 0pt; }
 #l409> li>*:first-child:before {content: "• "; color: #4A4F5D; font-family:Montserrat; font-style: normal; font-weight: normal; text-decoration: none; font-size: 5.5pt; }
 #l410 {padding-left: 0pt;counter-reset: u2 1; }
 #l410> li>*:first-child:before {counter-increment: u2; content: counter(u1, decimal)"."counter(u2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l410> li:first-child>*:first-child:before {counter-increment: u2 0;  }
 #l411 {padding-left: 0pt;counter-reset: k1 7; }
 #l411> li>*:first-child:before {counter-increment: k1; content: counter(k1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l411> li:first-child>*:first-child:before {counter-increment: k1 0;  }
 #l412 {padding-left: 0pt;counter-reset: k2 1; }
 #l412> li>*:first-child:before {counter-increment: k2; content: counter(k1, decimal)"."counter(k2, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l412> li:first-child>*:first-child:before {counter-increment: k2 0;  }
 #l413 {padding-left: 0pt; }
 #l413> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l414 {padding-left: 0pt; }
 #l414> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l415 {padding-left: 0pt; }
 #l415> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l416 {padding-left: 0pt; }
 #l416> li>*:first-child:before {content: "* "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -2pt; }
 #l417 {padding-left: 0pt;counter-reset: l1 1; }
 #l417> li>*:first-child:before {counter-increment: l1; content: counter(l1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l417> li:first-child>*:first-child:before {counter-increment: l1 0;  }
 #l418 {padding-left: 0pt;counter-reset: k1 7; }
 #l418> li>*:first-child:before {counter-increment: k1; content: counter(k1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l418> li:first-child>*:first-child:before {counter-increment: k1 0;  }
 #l419 {padding-left: 0pt;counter-reset: k2 2; }
 #l419> li>*:first-child:before {counter-increment: k2; content: counter(k1, decimal)"."counter(k2, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l419> li:first-child>*:first-child:before {counter-increment: k2 0;  }
 #l420 {padding-left: 0pt; }
 #l420> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l421 {padding-left: 0pt; }
 #l421> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l422 {padding-left: 0pt;counter-reset: m1 1; }
 #l422> li>*:first-child:before {counter-increment: m1; content: counter(m1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l422> li:first-child>*:first-child:before {counter-increment: m1 0;  }
 #l423 {padding-left: 0pt;counter-reset: n1 7; }
 #l423> li>*:first-child:before {counter-increment: n1; content: counter(n1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l423> li:first-child>*:first-child:before {counter-increment: n1 0;  }
 #l424 {padding-left: 0pt;counter-reset: n2 2; }
 #l424> li>*:first-child:before {counter-increment: n2; content: counter(n1, decimal)"."counter(n2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l424> li:first-child>*:first-child:before {counter-increment: n2 0;  }
 #l425 {padding-left: 0pt;counter-reset: n3 1; }
 #l425> li>*:first-child:before {counter-increment: n3; content: counter(n1, decimal)"."counter(n2, decimal)"."counter(n3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l425> li:first-child>*:first-child:before {counter-increment: n3 0;  }
 #l426 {padding-left: 0pt; }
 #l426> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l427 {padding-left: 0pt;counter-reset: o1 1; }
 #l427> li>*:first-child:before {counter-increment: o1; content: counter(o1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l427> li:first-child>*:first-child:before {counter-increment: o1 0;  }
 #l428 {padding-left: 0pt;counter-reset: p1 1; }
 #l428> li>*:first-child:before {counter-increment: p1; content: counter(p1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l428> li:first-child>*:first-child:before {counter-increment: p1 0;  }
 #l429 {padding-left: 0pt;counter-reset: q1 8; }
 #l429> li>*:first-child:before {counter-increment: q1; content: counter(q1, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 14pt; }
 #l429> li:first-child>*:first-child:before {counter-increment: q1 0;  }
 #l430 {padding-left: 0pt;counter-reset: q2 1; }
 #l430> li>*:first-child:before {counter-increment: q2; content: counter(q1, decimal)"."counter(q2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l430> li:first-child>*:first-child:before {counter-increment: q2 0;  }
 #l431 {padding-left: 0pt;counter-reset: q2 1; }
 #l431> li>*:first-child:before {counter-increment: q2; content: counter(q1, decimal)"."counter(q2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l431> li:first-child>*:first-child:before {counter-increment: q2 0;  }
 #l432 {padding-left: 0pt;counter-reset: q2 1; }
 #l432> li>*:first-child:before {counter-increment: q2; content: counter(q1, decimal)"."counter(q2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l432> li:first-child>*:first-child:before {counter-increment: q2 0;  }
 #l433 {padding-left: 0pt;counter-reset: u2 1; }
 #l433> li>*:first-child:before {counter-increment: u2; content: counter(u1, decimal)"."counter(u2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l433> li:first-child>*:first-child:before {counter-increment: u2 0;  }
 #l434 {padding-left: 0pt; }
 #l434> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l435 {padding-left: 0pt; }
 #l435> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l436 {padding-left: 0pt;counter-reset: s1 8; }
 #l436> li>*:first-child:before {counter-increment: s1; content: counter(s1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l436> li:first-child>*:first-child:before {counter-increment: s1 0;  }
 #l437 {padding-left: 0pt;counter-reset: s2 1; }
 #l437> li>*:first-child:before {counter-increment: s2; content: counter(s1, decimal)"."counter(s2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l437> li:first-child>*:first-child:before {counter-increment: s2 0;  }
 #l438 {padding-left: 0pt; }
 #l438> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l439 {padding-left: 0pt;counter-reset: t2 1; }
 #l439> li>*:first-child:before {counter-increment: t2; content: counter(t2, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l439> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l440 {padding-left: 0pt;counter-reset: s3 1; }
 #l440> li>*:first-child:before {counter-increment: s3; content: counter(s3, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l440> li:first-child>*:first-child:before {counter-increment: s3 0;  }
 #l441 {padding-left: 0pt; }
 #l441> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l442 {padding-left: 0pt; }
 #l442> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l443 {padding-left: 0pt; }
 #l443> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l444 {padding-left: 0pt; }
 #l444> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l445 {padding-left: 0pt;counter-reset: v1 8; }
 #l445> li>*:first-child:before {counter-increment: v1; content: counter(v1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l445> li:first-child>*:first-child:before {counter-increment: v1 0;  }
 #l446 {padding-left: 0pt;counter-reset: v2 3; }
 #l446> li>*:first-child:before {counter-increment: v2; content: counter(v1, decimal)"."counter(v2, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l446> li:first-child>*:first-child:before {counter-increment: v2 0;  }
 #l447 {padding-left: 0pt; }
 #l447> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l448 {padding-left: 0pt; }
 #l448> li>*:first-child:before {content: "* "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -2pt; }
 #l449 {padding-left: 0pt;counter-reset: v3 1; }
 #l449> li>*:first-child:before {counter-increment: v3; content: counter(v1, decimal)"."counter(v2, decimal)"."counter(v3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l449> li:first-child>*:first-child:before {counter-increment: v3 0;  }
 #l450 {padding-left: 0pt; }
 #l450> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l451 {padding-left: 0pt; }
 #l451> li>*:first-child:before {content: "* "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -2pt; }
 #l452 {padding-left: 0pt; }
 #l452> li>*:first-child:before {content: "* "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -2pt; }
 #l453 {padding-left: 0pt; }
 #l453> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l454 {padding-left: 0pt; }
 #l454> li>*:first-child:before {content: "* "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -2pt; }
 #l455 {padding-left: 0pt; }
 #l455> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l456 {padding-left: 0pt; }
 #l456> li>*:first-child:before {content: "* "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -2pt; }
 #l457 {padding-left: 0pt; }
 #l457> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l458 {padding-left: 0pt; }
 #l458> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l459 {padding-left: 0pt;counter-reset: v3 1; }
 #l459> li>*:first-child:before {counter-increment: v3; content: counter(v1, decimal)"."counter(v2, decimal)"."counter(v3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l459> li:first-child>*:first-child:before {counter-increment: v3 0;  }
 #l460 {padding-left: 0pt; }
 #l460> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l461 {padding-left: 0pt;counter-reset: z2 1; }
 #l461> li>*:first-child:before {counter-increment: z2; content: counter(z2, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l461> li:first-child>*:first-child:before {counter-increment: z2 0;  }
 #l462 {padding-left: 0pt; }
 #l462> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l463 {padding-left: 0pt; }
 #l463> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l464 {padding-left: 0pt; }
 #l464> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l465 {padding-left: 0pt; }
 #l465> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l466 {padding-left: 0pt; }
 #l466> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l467 {padding-left: 0pt; }
 #l467> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l468 {padding-left: 0pt; }
 #l468> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l469 {padding-left: 0pt; }
 #l469> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l470 {padding-left: 0pt;counter-reset: j1 1; }
 #l470> li>*:first-child:before {counter-increment: j1; content: counter(j1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l470> li:first-child>*:first-child:before {counter-increment: j1 0;  }
 #l471 {padding-left: 0pt; }
 #l471> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l472 {padding-left: 0pt;counter-reset: k1 1; }
 #l472> li>*:first-child:before {counter-increment: k1; content: counter(k1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l472> li:first-child>*:first-child:before {counter-increment: k1 0;  }
 #l473 {padding-left: 0pt;counter-reset: l1 1; }
 #l473> li>*:first-child:before {counter-increment: l1; content: counter(l1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l473> li:first-child>*:first-child:before {counter-increment: l1 0;  }
 #l474 {padding-left: 0pt; }
 #l474> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l475 {padding-left: 0pt; }
 #l475> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l476 {padding-left: 0pt; }
 #l476> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l477 {padding-left: 0pt;counter-reset: m1 1; }
 #l477> li>*:first-child:before {counter-increment: m1; content: counter(m1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l477> li:first-child>*:first-child:before {counter-increment: m1 0;  }
 #l478 {padding-left: 0pt;counter-reset: m2 1; }
 #l478> li>*:first-child:before {counter-increment: m2; content: "("counter(m2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l478> li:first-child>*:first-child:before {counter-increment: m2 0;  }
 #l479 {padding-left: 0pt; }
 #l479> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l480 {padding-left: 0pt; }
 #l480> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l481 {padding-left: 0pt; }
 #l481> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l482 {padding-left: 0pt;counter-reset: v3 1; }
 #l482> li>*:first-child:before {counter-increment: v3; content: counter(v1, decimal)"."counter(v2, decimal)"."counter(v3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l482> li:first-child>*:first-child:before {counter-increment: v3 0;  }
 #l483 {padding-left: 0pt; }
 #l483> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l484 {padding-left: 0pt; }
 #l484> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l485 {padding-left: 0pt; }
 #l485> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l486 {padding-left: 0pt; }
 #l486> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l487 {padding-left: 0pt; }
 #l487> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l488 {padding-left: 0pt; }
 #l488> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l489 {padding-left: 0pt; }
 #l489> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l490 {padding-left: 0pt; }
 #l490> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l491 {padding-left: 0pt; }
 #l491> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l492 {padding-left: 0pt;counter-reset: s2 1; }
 #l492> li>*:first-child:before {counter-increment: s2; content: counter(s2, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l492> li:first-child>*:first-child:before {counter-increment: s2 0;  }
 #l493 {padding-left: 0pt; }
 #l493> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l494 {padding-left: 0pt; }
 #l494> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l495 {padding-left: 0pt; }
 #l495> li>*:first-child:before {content: "* "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -2pt; }
 #l496 {padding-left: 0pt; }
 #l496> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l497 {padding-left: 0pt; }
 #l497> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l498 {padding-left: 0pt;counter-reset: v3 1; }
 #l498> li>*:first-child:before {counter-increment: v3; content: counter(v1, decimal)"."counter(v2, decimal)"."counter(v3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l498> li:first-child>*:first-child:before {counter-increment: v3 0;  }
 #l499 {padding-left: 0pt;counter-reset: u1 1; }
 #l499> li>*:first-child:before {counter-increment: u1; content: "("counter(u1, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l499> li:first-child>*:first-child:before {counter-increment: u1 0;  }
 #l500 {padding-left: 0pt; }
 #l500> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l501 {padding-left: 0pt; }
 #l501> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l502 {padding-left: 0pt;counter-reset: w1 1; }
 #l502> li>*:first-child:before {counter-increment: w1; content: counter(w1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l502> li:first-child>*:first-child:before {counter-increment: w1 0;  }
 #l503 {padding-left: 0pt;counter-reset: x1 8; }
 #l503> li>*:first-child:before {counter-increment: x1; content: counter(x1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l503> li:first-child>*:first-child:before {counter-increment: x1 0;  }
 #l504 {padding-left: 0pt;counter-reset: x2 9; }
 #l504> li>*:first-child:before {counter-increment: x2; content: counter(x1, decimal)"."counter(x2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l504> li:first-child>*:first-child:before {counter-increment: x2 0;  }
 #l505 {padding-left: 0pt;counter-reset: x3 1; }
 #l505> li>*:first-child:before {counter-increment: x3; content: counter(x1, decimal)"."counter(x2, decimal)"."counter(x3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l505> li:first-child>*:first-child:before {counter-increment: x3 0;  }
 #l506 {padding-left: 0pt; }
 #l506> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l507 {padding-left: 0pt; }
 #l507> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l508 {padding-left: 0pt; }
 #l508> li>*:first-child:before {content: "* "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -2pt; }
 #l509 {padding-left: 0pt; }
 #l509> li>*:first-child:before {content: "· "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l510 {padding-left: 0pt; }
 #l510> li>*:first-child:before {content: "* "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -2pt; }
 #l511 {padding-left: 0pt; }
 #l511> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l512 {padding-left: 0pt; }
 #l512> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l513 {padding-left: 0pt; }
 #l513> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l514 {padding-left: 0pt; }
 #l514> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l515 {padding-left: 0pt;counter-reset: y1 1; }
 #l515> li>*:first-child:before {counter-increment: y1; content: counter(y1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l515> li:first-child>*:first-child:before {counter-increment: y1 0;  }
 #l516 {padding-left: 0pt;counter-reset: y2 1; }
 #l516> li>*:first-child:before {counter-increment: y2; content: "("counter(y2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l516> li:first-child>*:first-child:before {counter-increment: y2 0;  }
 #l517 {padding-left: 0pt;counter-reset: y2 1; }
 #l517> li>*:first-child:before {counter-increment: y2; content: "("counter(y2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l517> li:first-child>*:first-child:before {counter-increment: y2 0;  }
 #l518 {padding-left: 0pt;counter-reset: y2 1; }
 #l518> li>*:first-child:before {counter-increment: y2; content: "("counter(y2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l518> li:first-child>*:first-child:before {counter-increment: y2 0;  }
 #l519 {padding-left: 0pt;counter-reset: y2 1; }
 #l519> li>*:first-child:before {counter-increment: y2; content: "("counter(y2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l519> li:first-child>*:first-child:before {counter-increment: y2 0;  }
 #l520 {padding-left: 0pt;counter-reset: y2 1; }
 #l520> li>*:first-child:before {counter-increment: y2; content: "("counter(y2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l520> li:first-child>*:first-child:before {counter-increment: y2 0;  }
 #l521 {padding-left: 0pt;counter-reset: y2 1; }
 #l521> li>*:first-child:before {counter-increment: y2; content: "("counter(y2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l521> li:first-child>*:first-child:before {counter-increment: y2 0;  }
 #l522 {padding-left: 0pt;counter-reset: y2 1; }
 #l522> li>*:first-child:before {counter-increment: y2; content: "("counter(y2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l522> li:first-child>*:first-child:before {counter-increment: y2 0;  }
 #l523 {padding-left: 0pt;counter-reset: z1 2; }
 #l523> li>*:first-child:before {counter-increment: z1; content: "("counter(z1, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l523> li:first-child>*:first-child:before {counter-increment: z1 0;  }
 #l524 {padding-left: 0pt;counter-reset: c1 8; }
 #l524> li>*:first-child:before {counter-increment: c1; content: counter(c1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l524> li:first-child>*:first-child:before {counter-increment: c1 0;  }
 #l525 {padding-left: 0pt;counter-reset: c2 1; }
 #l525> li>*:first-child:before {counter-increment: c2; content: "("counter(c2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l525> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l526 {padding-left: 0pt;counter-reset: c2 1; }
 #l526> li>*:first-child:before {counter-increment: c2; content: "("counter(c2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l526> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l527 {padding-left: 0pt;counter-reset: c2 1; }
 #l527> li>*:first-child:before {counter-increment: c2; content: "("counter(c2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l527> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l528 {padding-left: 0pt;counter-reset: c2 1; }
 #l528> li>*:first-child:before {counter-increment: c2; content: "("counter(c2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l528> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l529 {padding-left: 0pt;counter-reset: c2 1; }
 #l529> li>*:first-child:before {counter-increment: c2; content: "("counter(c2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l529> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l530 {padding-left: 0pt;counter-reset: c2 1; }
 #l530> li>*:first-child:before {counter-increment: c2; content: "("counter(c2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l530> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l531 {padding-left: 0pt;counter-reset: c2 1; }
 #l531> li>*:first-child:before {counter-increment: c2; content: "("counter(c2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l531> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l532 {padding-left: 0pt;counter-reset: c2 1; }
 #l532> li>*:first-child:before {counter-increment: c2; content: "("counter(c2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l532> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l533 {padding-left: 0pt;counter-reset: c2 1; }
 #l533> li>*:first-child:before {counter-increment: c2; content: "("counter(c2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l533> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l534 {padding-left: 0pt;counter-reset: c2 1; }
 #l534> li>*:first-child:before {counter-increment: c2; content: "("counter(c2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l534> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l535 {padding-left: 0pt;counter-reset: c2 1; }
 #l535> li>*:first-child:before {counter-increment: c2; content: "("counter(c2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l535> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l536 {padding-left: 0pt;counter-reset: c2 1; }
 #l536> li>*:first-child:before {counter-increment: c2; content: "("counter(c2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l536> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l537 {padding-left: 0pt;counter-reset: c2 1; }
 #l537> li>*:first-child:before {counter-increment: c2; content: "("counter(c2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l537> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l538 {padding-left: 0pt;counter-reset: c2 1; }
 #l538> li>*:first-child:before {counter-increment: c2; content: "("counter(c2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l538> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l539 {padding-left: 0pt;counter-reset: c2 1; }
 #l539> li>*:first-child:before {counter-increment: c2; content: "("counter(c2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l539> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l540 {padding-left: 0pt;counter-reset: c2 1; }
 #l540> li>*:first-child:before {counter-increment: c2; content: "("counter(c2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l540> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l541 {padding-left: 0pt;counter-reset: c2 1; }
 #l541> li>*:first-child:before {counter-increment: c2; content: "("counter(c2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l541> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l542 {padding-left: 0pt;counter-reset: c2 1; }
 #l542> li>*:first-child:before {counter-increment: c2; content: "("counter(c2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l542> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l543 {padding-left: 0pt;counter-reset: c2 1; }
 #l543> li>*:first-child:before {counter-increment: c2; content: "("counter(c2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l543> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l544 {padding-left: 0pt;counter-reset: c2 1; }
 #l544> li>*:first-child:before {counter-increment: c2; content: "("counter(c2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l544> li:first-child>*:first-child:before {counter-increment: c2 0;  }
 #l545 {padding-left: 0pt;counter-reset: d1 1; }
 #l545> li>*:first-child:before {counter-increment: d1; content: "("counter(d1, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l545> li:first-child>*:first-child:before {counter-increment: d1 0;  }
 #l546 {padding-left: 0pt;counter-reset: e1 29; }
 #l546> li>*:first-child:before {counter-increment: e1; content: counter(e1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l546> li:first-child>*:first-child:before {counter-increment: e1 0;  }
 #l547 {padding-left: 0pt;counter-reset: e2 1; }
 #l547> li>*:first-child:before {counter-increment: e2; content: "("counter(e2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l547> li:first-child>*:first-child:before {counter-increment: e2 0;  }
 #l548 {padding-left: 0pt;counter-reset: e2 1; }
 #l548> li>*:first-child:before {counter-increment: e2; content: "("counter(e2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l548> li:first-child>*:first-child:before {counter-increment: e2 0;  }
 #l549 {padding-left: 0pt;counter-reset: e2 1; }
 #l549> li>*:first-child:before {counter-increment: e2; content: "("counter(e2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l549> li:first-child>*:first-child:before {counter-increment: e2 0;  }
 #l550 {padding-left: 0pt;counter-reset: e2 1; }
 #l550> li>*:first-child:before {counter-increment: e2; content: "("counter(e2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l550> li:first-child>*:first-child:before {counter-increment: e2 0;  }
 #l551 {padding-left: 0pt;counter-reset: u2 1; }
 #l551> li>*:first-child:before {counter-increment: u2; content: counter(u1, decimal)"."counter(u2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l551> li:first-child>*:first-child:before {counter-increment: u2 0;  }
 #l552 {padding-left: 0pt;counter-reset: f1 9; }
 #l552> li>*:first-child:before {counter-increment: f1; content: counter(f1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l552> li:first-child>*:first-child:before {counter-increment: f1 0;  }
 #l553 {padding-left: 0pt;counter-reset: f2 1; }
 #l553> li>*:first-child:before {counter-increment: f2; content: counter(f1, decimal)"."counter(f2, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l553> li:first-child>*:first-child:before {counter-increment: f2 0;  }
 #l554 {padding-left: 0pt; }
 #l554> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l555 {padding-left: 0pt;counter-reset: f4 1; }
 #l555> li>*:first-child:before {counter-increment: f4; content: counter(f4, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l555> li:first-child>*:first-child:before {counter-increment: f4 0;  }
 #l556 {padding-left: 0pt; }
 #l556> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l557 {padding-left: 0pt; }
 #l557> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l558 {padding-left: 0pt; }
 #l558> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l559 {padding-left: 0pt;counter-reset: f4 1; }
 #l559> li>*:first-child:before {counter-increment: f4; content: counter(f4, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l559> li:first-child>*:first-child:before {counter-increment: f4 0;  }
 #l560 {padding-left: 0pt; }
 #l560> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l561 {padding-left: 0pt; }
 #l561> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l562 {padding-left: 0pt;counter-reset: i1 9; }
 #l562> li>*:first-child:before {counter-increment: i1; content: counter(i1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l562> li:first-child>*:first-child:before {counter-increment: i1 0;  }
 #l563 {padding-left: 0pt;counter-reset: i2 2; }
 #l563> li>*:first-child:before {counter-increment: i2; content: counter(i1, decimal)"."counter(i2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l563> li:first-child>*:first-child:before {counter-increment: i2 0;  }
 #l564 {padding-left: 0pt;counter-reset: i3 1; }
 #l564> li>*:first-child:before {counter-increment: i3; content: counter(i1, decimal)"."counter(i2, decimal)"."counter(i3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l564> li:first-child>*:first-child:before {counter-increment: i3 0;  }
 #l565 {padding-left: 0pt; }
 #l565> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l566 {padding-left: 0pt; }
 #l566> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l567 {padding-left: 0pt; }
 #l567> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l568 {padding-left: 0pt; }
 #l568> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l569 {padding-left: 0pt; }
 #l569> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l570 {padding-left: 0pt; }
 #l570> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l571 {padding-left: 0pt; }
 #l571> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l572 {padding-left: 0pt; }
 #l572> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l573 {padding-left: 0pt; }
 #l573> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l574 {padding-left: 0pt; }
 #l574> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l575 {padding-left: 0pt; }
 #l575> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l576 {padding-left: 0pt; }
 #l576> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l577 {padding-left: 0pt; }
 #l577> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l578 {padding-left: 0pt; }
 #l578> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l579 {padding-left: 0pt; }
 #l579> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l580 {padding-left: 0pt;counter-reset: i6 1; }
 #l580> li>*:first-child:before {counter-increment: i6; content: counter(i6, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l580> li:first-child>*:first-child:before {counter-increment: i6 0;  }
 #l581 {padding-left: 0pt; }
 #l581> li>*:first-child:before {content: "* "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -2pt; }
 #l582 {padding-left: 0pt; }
 #l582> li>*:first-child:before {content: "* "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -2pt; }
 #l583 {padding-left: 0pt; }
 #l583> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l584 {padding-left: 0pt; }
 #l584> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l585 {padding-left: 0pt;counter-reset: j1 1; }
 #l585> li>*:first-child:before {counter-increment: j1; content: counter(j1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l585> li:first-child>*:first-child:before {counter-increment: j1 0;  }
 #l586 {padding-left: 0pt;counter-reset: k1 9; }
 #l586> li>*:first-child:before {counter-increment: k1; content: counter(k1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l586> li:first-child>*:first-child:before {counter-increment: k1 0;  }
 #l587 {padding-left: 0pt;counter-reset: k2 3; }
 #l587> li>*:first-child:before {counter-increment: k2; content: counter(k1, decimal)"."counter(k2, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l587> li:first-child>*:first-child:before {counter-increment: k2 0;  }
 #l588 {padding-left: 0pt; }
 #l588> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l589 {padding-left: 0pt;counter-reset: l1 9; }
 #l589> li>*:first-child:before {counter-increment: l1; content: counter(l1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l589> li:first-child>*:first-child:before {counter-increment: l1 0;  }
 #l590 {padding-left: 0pt;counter-reset: l2 3; }
 #l590> li>*:first-child:before {counter-increment: l2; content: counter(l1, decimal)"."counter(l2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l590> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l591 {padding-left: 0pt;counter-reset: l3 1; }
 #l591> li>*:first-child:before {counter-increment: l3; content: counter(l1, decimal)"."counter(l2, decimal)"."counter(l3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l591> li:first-child>*:first-child:before {counter-increment: l3 0;  }
 #l592 {padding-left: 0pt; }
 #l592> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l593 {padding-left: 0pt; }
 #l593> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l594 {padding-left: 0pt; }
 #l594> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l595 {padding-left: 0pt;counter-reset: m1 9; }
 #l595> li>*:first-child:before {counter-increment: m1; content: counter(m1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l595> li:first-child>*:first-child:before {counter-increment: m1 0;  }
 #l596 {padding-left: 0pt;counter-reset: m2 4; }
 #l596> li>*:first-child:before {counter-increment: m2; content: counter(m1, decimal)"."counter(m2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l596> li:first-child>*:first-child:before {counter-increment: m2 0;  }
 #l597 {padding-left: 0pt;counter-reset: m3 1; }
 #l597> li>*:first-child:before {counter-increment: m3; content: counter(m1, decimal)"."counter(m2, decimal)"."counter(m3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l597> li:first-child>*:first-child:before {counter-increment: m3 0;  }
 #l598 {padding-left: 0pt; }
 #l598> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l599 {padding-left: 0pt; }
 #l599> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l600 {padding-left: 0pt; }
 #l600> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l601 {padding-left: 0pt;counter-reset: n1 9; }
 #l601> li>*:first-child:before {counter-increment: n1; content: counter(n1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l601> li:first-child>*:first-child:before {counter-increment: n1 0;  }
 #l602 {padding-left: 0pt;counter-reset: n2 5; }
 #l602> li>*:first-child:before {counter-increment: n2; content: counter(n1, decimal)"."counter(n2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l602> li:first-child>*:first-child:before {counter-increment: n2 0;  }
 #l603 {padding-left: 0pt;counter-reset: n3 1; }
 #l603> li>*:first-child:before {counter-increment: n3; content: counter(n1, decimal)"."counter(n2, decimal)"."counter(n3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l603> li:first-child>*:first-child:before {counter-increment: n3 0;  }
 #l604 {padding-left: 0pt; }
 #l604> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l605 {padding-left: 0pt; }
 #l605> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l606 {padding-left: 0pt;counter-reset: o1 1; }
 #l606> li>*:first-child:before {counter-increment: o1; content: counter(o1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l606> li:first-child>*:first-child:before {counter-increment: o1 0;  }
 #l607 {padding-left: 0pt;counter-reset: o2 1; }
 #l607> li>*:first-child:before {counter-increment: o2; content: "("counter(o2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l607> li:first-child>*:first-child:before {counter-increment: o2 0;  }
 #l608 {padding-left: 0pt;counter-reset: o2 1; }
 #l608> li>*:first-child:before {counter-increment: o2; content: "("counter(o2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l608> li:first-child>*:first-child:before {counter-increment: o2 0;  }
 #l609 {padding-left: 0pt;counter-reset: o2 1; }
 #l609> li>*:first-child:before {counter-increment: o2; content: "("counter(o2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l609> li:first-child>*:first-child:before {counter-increment: o2 0;  }
 #l610 {padding-left: 0pt;counter-reset: o2 1; }
 #l610> li>*:first-child:before {counter-increment: o2; content: "("counter(o2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l610> li:first-child>*:first-child:before {counter-increment: o2 0;  }
 #l611 {padding-left: 0pt;counter-reset: o2 1; }
 #l611> li>*:first-child:before {counter-increment: o2; content: "("counter(o2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l611> li:first-child>*:first-child:before {counter-increment: o2 0;  }
 #l612 {padding-left: 0pt;counter-reset: o2 1; }
 #l612> li>*:first-child:before {counter-increment: o2; content: "("counter(o2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l612> li:first-child>*:first-child:before {counter-increment: o2 0;  }
 #l613 {padding-left: 0pt;counter-reset: o2 1; }
 #l613> li>*:first-child:before {counter-increment: o2; content: "("counter(o2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l613> li:first-child>*:first-child:before {counter-increment: o2 0;  }
 #l614 {padding-left: 0pt;counter-reset: p1 8; }
 #l614> li>*:first-child:before {counter-increment: p1; content: counter(p1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l614> li:first-child>*:first-child:before {counter-increment: p1 0;  }
 #l615 {padding-left: 0pt;counter-reset: p2 1; }
 #l615> li>*:first-child:before {counter-increment: p2; content: "("counter(p2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l615> li:first-child>*:first-child:before {counter-increment: p2 0;  }
 #l616 {padding-left: 0pt;counter-reset: p2 1; }
 #l616> li>*:first-child:before {counter-increment: p2; content: "("counter(p2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l616> li:first-child>*:first-child:before {counter-increment: p2 0;  }
 #l617 {padding-left: 0pt;counter-reset: p2 1; }
 #l617> li>*:first-child:before {counter-increment: p2; content: "("counter(p2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l617> li:first-child>*:first-child:before {counter-increment: p2 0;  }
 #l618 {padding-left: 0pt;counter-reset: p2 1; }
 #l618> li>*:first-child:before {counter-increment: p2; content: "("counter(p2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l618> li:first-child>*:first-child:before {counter-increment: p2 0;  }
 #l619 {padding-left: 0pt;counter-reset: p2 1; }
 #l619> li>*:first-child:before {counter-increment: p2; content: "("counter(p2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l619> li:first-child>*:first-child:before {counter-increment: p2 0;  }
 #l620 {padding-left: 0pt;counter-reset: p2 1; }
 #l620> li>*:first-child:before {counter-increment: p2; content: "("counter(p2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l620> li:first-child>*:first-child:before {counter-increment: p2 0;  }
 #l621 {padding-left: 0pt;counter-reset: p2 1; }
 #l621> li>*:first-child:before {counter-increment: p2; content: "("counter(p2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l621> li:first-child>*:first-child:before {counter-increment: p2 0;  }
 #l622 {padding-left: 0pt;counter-reset: p2 1; }
 #l622> li>*:first-child:before {counter-increment: p2; content: "("counter(p2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l622> li:first-child>*:first-child:before {counter-increment: p2 0;  }
 #l623 {padding-left: 0pt;counter-reset: p2 1; }
 #l623> li>*:first-child:before {counter-increment: p2; content: "("counter(p2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l623> li:first-child>*:first-child:before {counter-increment: p2 0;  }
 #l624 {padding-left: 0pt;counter-reset: p2 1; }
 #l624> li>*:first-child:before {counter-increment: p2; content: "("counter(p2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l624> li:first-child>*:first-child:before {counter-increment: p2 0;  }
 #l625 {padding-left: 0pt;counter-reset: p2 1; }
 #l625> li>*:first-child:before {counter-increment: p2; content: "("counter(p2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l625> li:first-child>*:first-child:before {counter-increment: p2 0;  }
 #l626 {padding-left: 0pt;counter-reset: p2 1; }
 #l626> li>*:first-child:before {counter-increment: p2; content: "("counter(p2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l626> li:first-child>*:first-child:before {counter-increment: p2 0;  }
 #l627 {padding-left: 0pt;counter-reset: p2 1; }
 #l627> li>*:first-child:before {counter-increment: p2; content: "("counter(p2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l627> li:first-child>*:first-child:before {counter-increment: p2 0;  }
 #l628 {padding-left: 0pt;counter-reset: p2 1; }
 #l628> li>*:first-child:before {counter-increment: p2; content: "("counter(p2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l628> li:first-child>*:first-child:before {counter-increment: p2 0;  }
 #l629 {padding-left: 0pt;counter-reset: p2 1; }
 #l629> li>*:first-child:before {counter-increment: p2; content: "("counter(p2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l629> li:first-child>*:first-child:before {counter-increment: p2 0;  }
 #l630 {padding-left: 0pt;counter-reset: p2 1; }
 #l630> li>*:first-child:before {counter-increment: p2; content: "("counter(p2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l630> li:first-child>*:first-child:before {counter-increment: p2 0;  }
 #l631 {padding-left: 0pt;counter-reset: p2 1; }
 #l631> li>*:first-child:before {counter-increment: p2; content: "("counter(p2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l631> li:first-child>*:first-child:before {counter-increment: p2 0;  }
 #l632 {padding-left: 0pt;counter-reset: p2 1; }
 #l632> li>*:first-child:before {counter-increment: p2; content: "("counter(p2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l632> li:first-child>*:first-child:before {counter-increment: p2 0;  }
 #l633 {padding-left: 0pt;counter-reset: p2 1; }
 #l633> li>*:first-child:before {counter-increment: p2; content: "("counter(p2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l633> li:first-child>*:first-child:before {counter-increment: p2 0;  }
 #l634 {padding-left: 0pt;counter-reset: p2 1; }
 #l634> li>*:first-child:before {counter-increment: p2; content: "("counter(p2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l634> li:first-child>*:first-child:before {counter-increment: p2 0;  }
 #l635 {padding-left: 0pt;counter-reset: p2 1; }
 #l635> li>*:first-child:before {counter-increment: p2; content: "("counter(p2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l635> li:first-child>*:first-child:before {counter-increment: p2 0;  }
 #l636 {padding-left: 0pt;counter-reset: p2 1; }
 #l636> li>*:first-child:before {counter-increment: p2; content: "("counter(p2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l636> li:first-child>*:first-child:before {counter-increment: p2 0;  }
 #l637 {padding-left: 0pt;counter-reset: q1 3; }
 #l637> li>*:first-child:before {counter-increment: q1; content: "("counter(q1, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l637> li:first-child>*:first-child:before {counter-increment: q1 0;  }
 #l638 {padding-left: 0pt;counter-reset: r1 30; }
 #l638> li>*:first-child:before {counter-increment: r1; content: counter(r1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l638> li:first-child>*:first-child:before {counter-increment: r1 0;  }
 #l639 {padding-left: 0pt;counter-reset: r2 1; }
 #l639> li>*:first-child:before {counter-increment: r2; content: "("counter(r2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l639> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l640 {padding-left: 0pt;counter-reset: r2 1; }
 #l640> li>*:first-child:before {counter-increment: r2; content: "("counter(r2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l640> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l641 {padding-left: 0pt;counter-reset: r2 1; }
 #l641> li>*:first-child:before {counter-increment: r2; content: "("counter(r2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l641> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l642 {padding-left: 0pt;counter-reset: r2 1; }
 #l642> li>*:first-child:before {counter-increment: r2; content: "("counter(r2, lower-latin)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l642> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l643 {padding-left: 0pt;counter-reset: u2 1; }
 #l643> li>*:first-child:before {counter-increment: u2; content: counter(u1, decimal)"."counter(u2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l643> li:first-child>*:first-child:before {counter-increment: u2 0;  }
 li {display: block; }
 #l644 {padding-left: 0pt;counter-reset: s1 10; }
 #l644> li>*:first-child:before {counter-increment: s1; content: counter(s1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l644> li:first-child>*:first-child:before {counter-increment: s1 0;  }
 #l645 {padding-left: 0pt;counter-reset: s2 1; }
 #l645> li>*:first-child:before {counter-increment: s2; content: counter(s1, decimal)"."counter(s2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l645> li:first-child>*:first-child:before {counter-increment: s2 0;  }
 #l646 {padding-left: 0pt; }
 #l646> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l647 {padding-left: 0pt; }
 #l647> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l648 {padding-left: 0pt; }
 #l648> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l649 {padding-left: 0pt; }
 #l649> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l650 {padding-left: 0pt;counter-reset: t1 1; }
 #l650> li>*:first-child:before {counter-increment: t1; content: counter(t1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l650> li:first-child>*:first-child:before {counter-increment: t1 0;  }
 #l651 {padding-left: 0pt;counter-reset: u1 1; }
 #l651> li>*:first-child:before {counter-increment: u1; content: counter(u1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l651> li:first-child>*:first-child:before {counter-increment: u1 0;  }
 #l652 {padding-left: 0pt; }
 #l652> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 li {display: block; }
 #l653 {padding-left: 0pt;counter-reset: v1 1; }
 #l653> li>*:first-child:before {counter-increment: v1; content: counter(v1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l653> li:first-child>*:first-child:before {counter-increment: v1 0;  }
 li {display: block; }
 #l654 {padding-left: 0pt;counter-reset: w1 10; }
 #l654> li>*:first-child:before {counter-increment: w1; content: counter(w1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l654> li:first-child>*:first-child:before {counter-increment: w1 0;  }
 #l655 {padding-left: 0pt;counter-reset: w2 4; }
 #l655> li>*:first-child:before {counter-increment: w2; content: counter(w1, decimal)"."counter(w2, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l655> li:first-child>*:first-child:before {counter-increment: w2 0;  }
 #l656 {padding-left: 0pt; }
 #l656> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l657 {padding-left: 0pt;counter-reset: x2 1; }
 #l657> li>*:first-child:before {counter-increment: x2; content: counter(x2, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l657> li:first-child>*:first-child:before {counter-increment: x2 0;  }
 #l658 {padding-left: 0pt; }
 #l658> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l659 {padding-left: 0pt; }
 #l659> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l660 {padding-left: 0pt;counter-reset: z1 1; }
 #l660> li>*:first-child:before {counter-increment: z1; content: counter(z1, decimal)") "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l660> li:first-child>*:first-child:before {counter-increment: z1 0;  }
 #l661 {padding-left: 0pt;counter-reset: c1 1; }
 #l661> li>*:first-child:before {counter-increment: c1; content: counter(c1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l661> li:first-child>*:first-child:before {counter-increment: c1 0;  }
 #l662 {padding-left: 0pt;counter-reset: w3 1; }
 #l662> li>*:first-child:before {counter-increment: w3; content: counter(w1, decimal)"."counter(w2, decimal)"."counter(w3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l662> li:first-child>*:first-child:before {counter-increment: w3 0;  }
 #l663 {padding-left: 0pt; }
 #l663> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l664 {padding-left: 0pt;counter-reset: d1 1; }
 #l664> li>*:first-child:before {counter-increment: d1; content: counter(d1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l664> li:first-child>*:first-child:before {counter-increment: d1 0;  }
 #l665 {padding-left: 0pt;counter-reset: e1 1; }
 #l665> li>*:first-child:before {counter-increment: e1; content: counter(e1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l665> li:first-child>*:first-child:before {counter-increment: e1 0;  }
 #l666 {padding-left: 0pt; }
 #l666> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l667 {padding-left: 0pt; }
 #l667> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l668 {padding-left: 0pt; }
 #l668> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 li {display: block; }
 #l669 {padding-left: 0pt;counter-reset: f1 1; }
 #l669> li>*:first-child:before {counter-increment: f1; content: counter(f1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l669> li:first-child>*:first-child:before {counter-increment: f1 0;  }
 li {display: block; }
 #l670 {padding-left: 0pt;counter-reset: g1 11; }
 #l670> li>*:first-child:before {counter-increment: g1; content: counter(g1, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 14pt; }
 #l670> li:first-child>*:first-child:before {counter-increment: g1 0;  }
 #l671 {padding-left: 0pt;counter-reset: g2 1; }
 #l671> li>*:first-child:before {counter-increment: g2; content: counter(g1, decimal)"."counter(g2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l671> li:first-child>*:first-child:before {counter-increment: g2 0;  }
 #l672 {padding-left: 0pt;counter-reset: g2 1; }
 #l672> li>*:first-child:before {counter-increment: g2; content: counter(g1, decimal)"."counter(g2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l672> li:first-child>*:first-child:before {counter-increment: g2 0;  }
 li {display: block; }
 #l673 {padding-left: 0pt;counter-reset: h1 11; }
 #l673> li>*:first-child:before {counter-increment: h1; content: counter(h1, decimal)". "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 20.5pt; }
 #l673> li:first-child>*:first-child:before {counter-increment: h1 0;  }
 #l674 {padding-left: 0pt;counter-reset: h2 1; }
 #l674> li>*:first-child:before {counter-increment: h2; content: counter(h1, decimal)"."counter(h2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l674> li:first-child>*:first-child:before {counter-increment: h2 0;  }
 #l675 {padding-left: 0pt;counter-reset: i1 11; }
 #l675> li>*:first-child:before {counter-increment: i1; content: counter(i1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l675> li:first-child>*:first-child:before {counter-increment: i1 0;  }
 #l676 {padding-left: 0pt;counter-reset: i2 1; }
 #l676> li>*:first-child:before {counter-increment: i2; content: counter(i1, decimal)"."counter(i2, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l676> li:first-child>*:first-child:before {counter-increment: i2 0;  }
 #l677 {padding-left: 0pt; }
 #l677> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l678 {padding-left: 0pt; }
 #l678> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l679 {padding-left: 0pt;counter-reset: k1 1; }
 #l679> li>*:first-child:before {counter-increment: k1; content: counter(k1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l679> li:first-child>*:first-child:before {counter-increment: k1 0;  }
 #l680 {padding-left: 0pt; }
 #l680> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l681 {padding-left: 0pt;counter-reset: i3 1; }
 #l681> li>*:first-child:before {counter-increment: i3; content: counter(i1, decimal)"."counter(i2, decimal)"."counter(i3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l681> li:first-child>*:first-child:before {counter-increment: i3 0;  }
 #l682 {padding-left: 0pt; }
 #l682> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l683 {padding-left: 0pt; }
 #l683> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l684 {padding-left: 0pt;counter-reset: i6 1; }
 #l684> li>*:first-child:before {counter-increment: i6; content: counter(i6, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l684> li:first-child>*:first-child:before {counter-increment: i6 0;  }
 #l685 {padding-left: 0pt;counter-reset: l1 1; }
 #l685> li>*:first-child:before {counter-increment: l1; content: counter(l1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l685> li:first-child>*:first-child:before {counter-increment: l1 0;  }
 #l686 {padding-left: 0pt; }
 #l686> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l687 {padding-left: 0pt; }
 #l687> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l688 {padding-left: 0pt; }
 #l688> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l689 {padding-left: 0pt;counter-reset: m2 1; }
 #l689> li>*:first-child:before {counter-increment: m2; content: counter(m2, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l689> li:first-child>*:first-child:before {counter-increment: m2 0;  }
 #l690 {padding-left: 0pt; }
 #l690> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l691 {padding-left: 0pt; }
 #l691> li>*:first-child:before {content: "* "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -2pt; }
 #l692 {padding-left: 0pt; }
 #l692> li>*:first-child:before {content: "· "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l693 {padding-left: 0pt; }
 #l693> li>*:first-child:before {content: "· "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l694 {padding-left: 0pt; }
 #l694> li>*:first-child:before {content: "· "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l695 {padding-left: 0pt; }
 #l695> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l696 {padding-left: 0pt; }
 #l696> li>*:first-child:before {content: "* "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -2pt; }
 #l697 {padding-left: 0pt;counter-reset: n1 11; }
 #l697> li>*:first-child:before {counter-increment: n1; content: counter(n1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l697> li:first-child>*:first-child:before {counter-increment: n1 0;  }
 #l698 {padding-left: 0pt;counter-reset: n2 3; }
 #l698> li>*:first-child:before {counter-increment: n2; content: counter(n1, decimal)"."counter(n2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l698> li:first-child>*:first-child:before {counter-increment: n2 0;  }
 #l699 {padding-left: 0pt;counter-reset: n3 1; }
 #l699> li>*:first-child:before {counter-increment: n3; content: counter(n1, decimal)"."counter(n2, decimal)"."counter(n3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l699> li:first-child>*:first-child:before {counter-increment: n3 0;  }
 #l700 {padding-left: 0pt; }
 #l700> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l701 {padding-left: 0pt; }
 #l701> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l702 {padding-left: 0pt; }
 #l702> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l703 {padding-left: 0pt; }
 #l703> li>*:first-child:before {content: "* "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -2pt; }
 #l704 {padding-left: 0pt; }
 #l704> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l705 {padding-left: 0pt; }
 #l705> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l706 {padding-left: 0pt; }
 #l706> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l707 {padding-left: 0pt;counter-reset: q1 1; }
 #l707> li>*:first-child:before {counter-increment: q1; content: counter(q1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l707> li:first-child>*:first-child:before {counter-increment: q1 0;  }
 #l708 {padding-left: 0pt;counter-reset: q2 1; }
 #l708> li>*:first-child:before {counter-increment: q2; content: counter(q2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l708> li:first-child>*:first-child:before {counter-increment: q2 0;  }
 #l709 {padding-left: 0pt;counter-reset: q2 1; }
 #l709> li>*:first-child:before {counter-increment: q2; content: counter(q2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l709> li:first-child>*:first-child:before {counter-increment: q2 0;  }
 #l710 {padding-left: 0pt;counter-reset: q2 1; }
 #l710> li>*:first-child:before {counter-increment: q2; content: counter(q2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l710> li:first-child>*:first-child:before {counter-increment: q2 0;  }
 #l711 {padding-left: 0pt;counter-reset: q2 1; }
 #l711> li>*:first-child:before {counter-increment: q2; content: counter(q2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l711> li:first-child>*:first-child:before {counter-increment: q2 0;  }
 #l712 {padding-left: 0pt;counter-reset: q2 1; }
 #l712> li>*:first-child:before {counter-increment: q2; content: counter(q2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l712> li:first-child>*:first-child:before {counter-increment: q2 0;  }
 #l713 {padding-left: 0pt;counter-reset: q2 1; }
 #l713> li>*:first-child:before {counter-increment: q2; content: counter(q2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l713> li:first-child>*:first-child:before {counter-increment: q2 0;  }
 #l714 {padding-left: 0pt;counter-reset: q2 1; }
 #l714> li>*:first-child:before {counter-increment: q2; content: counter(q2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l714> li:first-child>*:first-child:before {counter-increment: q2 0;  }
 #l715 {padding-left: 0pt;counter-reset: r1 8; }
 #l715> li>*:first-child:before {counter-increment: r1; content: counter(r1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l715> li:first-child>*:first-child:before {counter-increment: r1 0;  }
 #l716 {padding-left: 0pt;counter-reset: r2 1; }
 #l716> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l716> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l717 {padding-left: 0pt;counter-reset: r2 1; }
 #l717> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l717> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l718 {padding-left: 0pt;counter-reset: r2 1; }
 #l718> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l718> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l719 {padding-left: 0pt;counter-reset: r2 1; }
 #l719> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l719> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l720 {padding-left: 0pt;counter-reset: r2 1; }
 #l720> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l720> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l721 {padding-left: 0pt;counter-reset: r2 1; }
 #l721> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l721> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l722 {padding-left: 0pt;counter-reset: r2 1; }
 #l722> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l722> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l723 {padding-left: 0pt;counter-reset: r2 1; }
 #l723> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l723> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l724 {padding-left: 0pt;counter-reset: r2 1; }
 #l724> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l724> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l725 {padding-left: 0pt;counter-reset: r2 1; }
 #l725> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l725> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l726 {padding-left: 0pt;counter-reset: r2 1; }
 #l726> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l726> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l727 {padding-left: 0pt;counter-reset: r2 1; }
 #l727> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l727> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l728 {padding-left: 0pt;counter-reset: r2 1; }
 #l728> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l728> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l729 {padding-left: 0pt;counter-reset: r2 1; }
 #l729> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l729> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l730 {padding-left: 0pt;counter-reset: r2 1; }
 #l730> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l730> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l731 {padding-left: 0pt;counter-reset: r2 1; }
 #l731> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l731> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l732 {padding-left: 0pt;counter-reset: r2 1; }
 #l732> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l732> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l733 {padding-left: 0pt;counter-reset: r2 1; }
 #l733> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l733> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l734 {padding-left: 0pt;counter-reset: r2 1; }
 #l734> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l734> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l735 {padding-left: 0pt;counter-reset: r2 1; }
 #l735> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l735> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l736 {padding-left: 0pt;counter-reset: r2 1; }
 #l736> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l736> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l737 {padding-left: 0pt;counter-reset: r2 1; }
 #l737> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l737> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l738 {padding-left: 0pt;counter-reset: r2 1; }
 #l738> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l738> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l739 {padding-left: 0pt;counter-reset: r2 1; }
 #l739> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l739> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l740 {padding-left: 0pt;counter-reset: r2 1; }
 #l740> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l740> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l741 {padding-left: 0pt;counter-reset: r2 1; }
 #l741> li>*:first-child:before {counter-increment: r2; content: counter(r2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l741> li:first-child>*:first-child:before {counter-increment: r2 0;  }
 #l742 {padding-left: 0pt;counter-reset: s1 3; }
 #l742> li>*:first-child:before {counter-increment: s1; content: counter(s1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l742> li:first-child>*:first-child:before {counter-increment: s1 0;  }
 #l743 {padding-left: 0pt;counter-reset: t1 35; }
 #l743> li>*:first-child:before {counter-increment: t1; content: counter(t1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l743> li:first-child>*:first-child:before {counter-increment: t1 0;  }
 #l744 {padding-left: 0pt;counter-reset: t2 1; }
 #l744> li>*:first-child:before {counter-increment: t2; content: counter(t2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l744> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l745 {padding-left: 0pt;counter-reset: t2 1; }
 #l745> li>*:first-child:before {counter-increment: t2; content: counter(t2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l745> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l746 {padding-left: 0pt;counter-reset: t2 1; }
 #l746> li>*:first-child:before {counter-increment: t2; content: counter(t2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l746> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l747 {padding-left: 0pt;counter-reset: t2 1; }
 #l747> li>*:first-child:before {counter-increment: t2; content: counter(t2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l747> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l748 {padding-left: 0pt;counter-reset: t2 1; }
 #l748> li>*:first-child:before {counter-increment: t2; content: counter(t2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l748> li:first-child>*:first-child:before {counter-increment: t2 0;  }
 #l749 {padding-left: 0pt;counter-reset: h2 1; }
 #l749> li>*:first-child:before {counter-increment: h2; content: counter(h1, decimal)"."counter(h2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l749> li:first-child>*:first-child:before {counter-increment: h2 0;  }
 #l750 {padding-left: 0pt;counter-reset: u1 12; }
 #l750> li>*:first-child:before {counter-increment: u1; content: counter(u1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l750> li:first-child>*:first-child:before {counter-increment: u1 0;  }
 #l751 {padding-left: 0pt;counter-reset: u2 1; }
 #l751> li>*:first-child:before {counter-increment: u2; content: counter(u1, decimal)"."counter(u2, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l751> li:first-child>*:first-child:before {counter-increment: u2 0;  }
 #l752 {padding-left: 0pt; }
 #l752> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l753 {padding-left: 0pt;counter-reset: w1 1; }
 #l753> li>*:first-child:before {counter-increment: w1; content: counter(w1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l753> li:first-child>*:first-child:before {counter-increment: w1 0;  }
 #l754 {padding-left: 0pt; }
 #l754> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l755 {padding-left: 0pt;counter-reset: x1 12; }
 #l755> li>*:first-child:before {counter-increment: x1; content: counter(x1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l755> li:first-child>*:first-child:before {counter-increment: x1 0;  }
 #l756 {padding-left: 0pt;counter-reset: x2 2; }
 #l756> li>*:first-child:before {counter-increment: x2; content: counter(x1, decimal)"."counter(x2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l756> li:first-child>*:first-child:before {counter-increment: x2 0;  }
 #l757 {padding-left: 0pt;counter-reset: x3 1; }
 #l757> li>*:first-child:before {counter-increment: x3; content: counter(x1, decimal)"."counter(x2, decimal)"."counter(x3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l757> li:first-child>*:first-child:before {counter-increment: x3 0;  }
 #l758 {padding-left: 0pt; }
 #l758> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l759 {padding-left: 0pt; }
 #l759> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l760 {padding-left: 0pt; }
 #l760> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l761 {padding-left: 0pt;counter-reset: z1 1; }
 #l761> li>*:first-child:before {counter-increment: z1; content: counter(z1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l761> li:first-child>*:first-child:before {counter-increment: z1 0;  }
 #l762 {padding-left: 0pt; }
 #l762> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l763 {padding-left: 0pt;counter-reset: c1 1; }
 #l763> li>*:first-child:before {counter-increment: c1; content: counter(c1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l763> li:first-child>*:first-child:before {counter-increment: c1 0;  }
 #l764 {padding-left: 0pt;counter-reset: d1 1; }
 #l764> li>*:first-child:before {counter-increment: d1; content: counter(d1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l764> li:first-child>*:first-child:before {counter-increment: d1 0;  }
 #l765 {padding-left: 0pt;counter-reset: e1 3; }
 #l765> li>*:first-child:before {counter-increment: e1; content: counter(e1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l765> li:first-child>*:first-child:before {counter-increment: e1 0;  }
 #l766 {padding-left: 0pt;counter-reset: f1 13; }
 #l766> li>*:first-child:before {counter-increment: f1; content: counter(f1, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 14pt; }
 #l766> li:first-child>*:first-child:before {counter-increment: f1 0;  }
 #l767 {padding-left: 0pt;counter-reset: f2 1; }
 #l767> li>*:first-child:before {counter-increment: f2; content: counter(f1, decimal)"."counter(f2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l767> li:first-child>*:first-child:before {counter-increment: f2 0;  }
 #l768 {padding-left: 0pt;counter-reset: f2 1; }
 #l768> li>*:first-child:before {counter-increment: f2; content: counter(f1, decimal)"."counter(f2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 10pt; }
 #l768> li:first-child>*:first-child:before {counter-increment: f2 0;  }
 #l769 {padding-left: 0pt;counter-reset: g1 13; }
 #l769> li>*:first-child:before {counter-increment: g1; content: counter(g1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l769> li:first-child>*:first-child:before {counter-increment: g1 0;  }
 #l770 {padding-left: 0pt;counter-reset: g2 1; }
 #l770> li>*:first-child:before {counter-increment: g2; content: counter(g1, decimal)"."counter(g2, decimal)" "; color: black; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l770> li:first-child>*:first-child:before {counter-increment: g2 0;  }
 #l771 {padding-left: 0pt;counter-reset: h2 1; }
 #l771> li>*:first-child:before {counter-increment: h2; content: counter(h1, decimal)"."counter(h2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l771> li:first-child>*:first-child:before {counter-increment: h2 0;  }
 #l772 {padding-left: 0pt; }
 #l772> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l773 {padding-left: 0pt;counter-reset: h2 1; }
 #l773> li>*:first-child:before {counter-increment: h2; content: counter(h2, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l773> li:first-child>*:first-child:before {counter-increment: h2 0;  }
 #l774 {padding-left: 0pt; }
 #l774> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l775 {padding-left: 0pt; }
 #l775> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l776 {padding-left: 0pt;counter-reset: h2 1; }
 #l776> li>*:first-child:before {counter-increment: h2; content: counter(h2, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l776> li:first-child>*:first-child:before {counter-increment: h2 0;  }
 #l777 {padding-left: 0pt; }
 #l777> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l778 {padding-left: 0pt; }
 #l778> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l779 {padding-left: 0pt; }
 #l779> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l780 {padding-left: 0pt;counter-reset: h3 1; }
 #l780> li>*:first-child:before {counter-increment: h3; content: counter(h1, decimal)"."counter(h2, decimal)"."counter(h3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l780> li:first-child>*:first-child:before {counter-increment: h3 0;  }
 #l781 {padding-left: 0pt; }
 #l781> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l782 {padding-left: 0pt; }
 #l782> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l783 {padding-left: 0pt; }
 #l783> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l784 {padding-left: 0pt; }
 #l784> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l785 {padding-left: 0pt; }
 #l785> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l786 {padding-left: 0pt; }
 #l786> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l787 {padding-left: 0pt; }
 #l787> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l788 {padding-left: 0pt; }
 #l788> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l789 {padding-left: 0pt; }
 #l789> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l790 {padding-left: 0pt; }
 #l790> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l791 {padding-left: 0pt;counter-reset: h2 1; }
 #l791> li>*:first-child:before {counter-increment: h2; content: counter(h1, decimal)"."counter(h2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l791> li:first-child>*:first-child:before {counter-increment: h2 0;  }
 #l792 {padding-left: 0pt;counter-reset: h3 3; }
 #l792> li>*:first-child:before {counter-increment: h3; content: counter(h1, decimal)"."counter(h2, decimal)"."counter(h3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l792> li:first-child>*:first-child:before {counter-increment: h3 0;  }
 #l793 {padding-left: 0pt; }
 #l793> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l794 {padding-left: 0pt; }
 #l794> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l795 {padding-left: 0pt; }
 #l795> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l796 {padding-left: 0pt; }
 #l796> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l797 {padding-left: 0pt; }
 #l797> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l798 {padding-left: 0pt; }
 #l798> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l799 {padding-left: 0pt; }
 #l799> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l800 {padding-left: 0pt; }
 #l800> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l801 {padding-left: 0pt; }
 #l801> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l802 {padding-left: 0pt; }
 #l802> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l803 {padding-left: 0pt; }
 #l803> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l804 {padding-left: 0pt; }
 #l804> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l805 {padding-left: 0pt; }
 #l805> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l806 {padding-left: 0pt; }
 #l806> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l807 {padding-left: 0pt; }
 #l807> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l808 {padding-left: 0pt; }
 #l808> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l809 {padding-left: 0pt;counter-reset: h2 4; }
 #l809> li>*:first-child:before {counter-increment: h2; content: counter(h2, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l809> li:first-child>*:first-child:before {counter-increment: h2 0;  }
 #l810 {padding-left: 0pt; }
 #l810> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l811 {padding-left: 0pt; }
 #l811> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l812 {padding-left: 0pt; }
 #l812> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l813 {padding-left: 0pt; }
 #l813> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l814 {padding-left: 0pt; }
 #l814> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l815 {padding-left: 0pt;counter-reset: k2 1; }
 #l815> li>*:first-child:before {counter-increment: k2; content: counter(k2, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l815> li:first-child>*:first-child:before {counter-increment: k2 0;  }
 #l816 {padding-left: 0pt;counter-reset: k2 1; }
 #l816> li>*:first-child:before {counter-increment: k2; content: counter(k2, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l816> li:first-child>*:first-child:before {counter-increment: k2 0;  }
 #l817 {padding-left: 0pt; }
 #l817> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l818 {padding-left: 0pt;counter-reset: l2 1; }
 #l818> li>*:first-child:before {counter-increment: l2; content: counter(l2, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l818> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l819 {padding-left: 0pt;counter-reset: l2 1; }
 #l819> li>*:first-child:before {counter-increment: l2; content: counter(l2, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l819> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l820 {padding-left: 0pt; }
 #l820> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l821 {padding-left: 0pt; }
 #l821> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l822 {padding-left: 0pt; }
 #l822> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l823 {padding-left: 0pt; }
 #l823> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l824 {padding-left: 0pt;counter-reset: o1 13; }
 #l824> li>*:first-child:before {counter-increment: o1; content: counter(o1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l824> li:first-child>*:first-child:before {counter-increment: o1 0;  }
 #l825 {padding-left: 0pt;counter-reset: o2 4; }
 #l825> li>*:first-child:before {counter-increment: o2; content: counter(o1, decimal)"."counter(o2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l825> li:first-child>*:first-child:before {counter-increment: o2 0;  }
 #l826 {padding-left: 0pt;counter-reset: o3 1; }
 #l826> li>*:first-child:before {counter-increment: o3; content: counter(o1, decimal)"."counter(o2, decimal)"."counter(o3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l826> li:first-child>*:first-child:before {counter-increment: o3 0;  }
 #l827 {padding-left: 0pt; }
 #l827> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l828 {padding-left: 0pt; }
 #l828> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l829 {padding-left: 0pt; }
 #l829> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l830 {padding-left: 0pt; }
 #l830> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l831 {padding-left: 0pt; }
 #l831> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l832 {padding-left: 0pt; }
 #l832> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l833 {padding-left: 0pt; }
 #l833> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l834 {padding-left: 0pt; }
 #l834> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l835 {padding-left: 0pt; }
 #l835> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l836 {padding-left: 0pt; }
 #l836> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l837 {padding-left: 0pt; }
 #l837> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l838 {padding-left: 0pt; }
 #l838> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l839 {padding-left: 0pt; }
 #l839> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l840 {padding-left: 0pt; }
 #l840> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l841 {padding-left: 0pt; }
 #l841> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l842 {padding-left: 0pt; }
 #l842> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l843 {padding-left: 0pt; }
 #l843> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l844 {padding-left: 0pt; }
 #l844> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l845 {padding-left: 0pt; }
 #l845> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l846 {padding-left: 0pt; }
 #l846> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l847 {padding-left: 0pt;counter-reset: g2 1; }
 #l847> li>*:first-child:before {counter-increment: g2; content: counter(g2, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l847> li:first-child>*:first-child:before {counter-increment: g2 0;  }
 #l848 {padding-left: 0pt; }
 #l848> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l849 {padding-left: 0pt; }
 #l849> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l850 {padding-left: 0pt; }
 #l850> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l851 {padding-left: 0pt; }
 #l851> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l852 {padding-left: 0pt; }
 #l852> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l853 {padding-left: 0pt; }
 #l853> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l854 {padding-left: 0pt; }
 #l854> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l855 {padding-left: 0pt; }
 #l855> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l856 {padding-left: 0pt; }
 #l856> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l857 {padding-left: 0pt; }
 #l857> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 8pt; }
 #l858 {padding-left: 0pt;counter-reset: o1 13; }
 #l858> li>*:first-child:before {counter-increment: o1; content: counter(o1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l858> li:first-child>*:first-child:before {counter-increment: o1 0;  }
 #l859 {padding-left: 0pt;counter-reset: o2 5; }
 #l859> li>*:first-child:before {counter-increment: o2; content: counter(o1, decimal)"."counter(o2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l859> li:first-child>*:first-child:before {counter-increment: o2 0;  }
 #l860 {padding-left: 0pt; }
 #l860> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l861 {padding-left: 0pt; }
 #l861> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l862 {padding-left: 0pt; }
 #l862> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l863 {padding-left: 0pt; }
 #l863> li>*:first-child:before {content: "* "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -2pt; }
 #l864 {padding-left: 0pt; }
 #l864> li>*:first-child:before {content: "* "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; vertical-align: -2pt; }
 #l865 {padding-left: 0pt;counter-reset: q1 13; }
 #l865> li>*:first-child:before {counter-increment: q1; content: counter(q1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l865> li:first-child>*:first-child:before {counter-increment: q1 0;  }
 #l866 {padding-left: 0pt;counter-reset: q2 6; }
 #l866> li>*:first-child:before {counter-increment: q2; content: counter(q1, decimal)"."counter(q2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l866> li:first-child>*:first-child:before {counter-increment: q2 0;  }
 #l867 {padding-left: 0pt; }
 #l867> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l868 {padding-left: 0pt; }
 #l868> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l869 {padding-left: 0pt; }
 #l869> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l870 {padding-left: 0pt; }
 #l870> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l871 {padding-left: 0pt; }
 #l871> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l872 {padding-left: 0pt; }
 #l872> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l873 {padding-left: 0pt; }
 #l873> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l874 {padding-left: 0pt;counter-reset: q3 1; }
 #l874> li>*:first-child:before {counter-increment: q3; content: counter(q1, decimal)"."counter(q2, decimal)"."counter(q3, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l874> li:first-child>*:first-child:before {counter-increment: q3 0;  }
 #l875 {padding-left: 0pt; }
 #l875> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l876 {padding-left: 0pt; }
 #l876> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l877 {padding-left: 0pt; }
 #l877> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l878 {padding-left: 0pt; }
 #l878> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l879 {padding-left: 0pt; }
 #l879> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l880 {padding-left: 0pt; }
 #l880> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l881 {padding-left: 0pt; }
 #l881> li>*:first-child:before {content: "* "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; }
 #l882 {padding-left: 0pt; }
 #l882> li>*:first-child:before {content: "* "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; }
 #l883 {padding-left: 0pt; }
 #l883> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l884 {padding-left: 0pt; }
 #l884> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l885 {padding-left: 0pt; }
 #l885> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l886 {padding-left: 0pt; }
 #l886> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l887 {padding-left: 0pt; }
 #l887> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l888 {padding-left: 0pt; }
 #l888> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l889 {padding-left: 0pt;counter-reset: x1 1; }
 #l889> li>*:first-child:before {counter-increment: x1; content: counter(x1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l889> li:first-child>*:first-child:before {counter-increment: x1 0;  }
 #l890 {padding-left: 0pt;counter-reset: y1 1; }
 #l890> li>*:first-child:before {counter-increment: y1; content: counter(y1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l890> li:first-child>*:first-child:before {counter-increment: y1 0;  }
 #l891 {padding-left: 0pt; }
 #l891> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l892 {padding-left: 0pt; }
 #l892> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l893 {padding-left: 0pt; }
 #l893> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l894 {padding-left: 0pt; }
 #l894> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l895 {padding-left: 0pt; }
 #l895> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l896 {padding-left: 0pt; }
 #l896> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l897 {padding-left: 0pt; }
 #l897> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l898 {padding-left: 0pt; }
 #l898> li>*:first-child:before {content: "* "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; }
 #l899 {padding-left: 0pt;counter-reset: z1 1; }
 #l899> li>*:first-child:before {counter-increment: z1; content: counter(z1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l899> li:first-child>*:first-child:before {counter-increment: z1 0;  }
 #l900 {padding-left: 0pt;counter-reset: z2 1; }
 #l900> li>*:first-child:before {counter-increment: z2; content: counter(z2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l900> li:first-child>*:first-child:before {counter-increment: z2 0;  }
 #l901 {padding-left: 0pt;counter-reset: c1 2; }
 #l901> li>*:first-child:before {counter-increment: c1; content: counter(c1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l901> li:first-child>*:first-child:before {counter-increment: c1 0;  }
 #l902 {padding-left: 0pt;counter-reset: d1 3; }
 #l902> li>*:first-child:before {counter-increment: d1; content: counter(d1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l902> li:first-child>*:first-child:before {counter-increment: d1 0;  }
 #l903 {padding-left: 0pt;counter-reset: d2 1; }
 #l903> li>*:first-child:before {counter-increment: d2; content: counter(d2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l903> li:first-child>*:first-child:before {counter-increment: d2 0;  }
 #l904 {padding-left: 0pt;counter-reset: d2 1; }
 #l904> li>*:first-child:before {counter-increment: d2; content: counter(d2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l904> li:first-child>*:first-child:before {counter-increment: d2 0;  }
 #l905 {padding-left: 0pt;counter-reset: d2 1; }
 #l905> li>*:first-child:before {counter-increment: d2; content: counter(d2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l905> li:first-child>*:first-child:before {counter-increment: d2 0;  }
 #l906 {padding-left: 0pt;counter-reset: d2 1; }
 #l906> li>*:first-child:before {counter-increment: d2; content: counter(d2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l906> li:first-child>*:first-child:before {counter-increment: d2 0;  }
 #l907 {padding-left: 0pt;counter-reset: x1 7; }
 #l907> li>*:first-child:before {counter-increment: x1; content: counter(x1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l907> li:first-child>*:first-child:before {counter-increment: x1 0;  }
 #l908 {padding-left: 0pt;counter-reset: x2 1; }
 #l908> li>*:first-child:before {counter-increment: x2; content: counter(x2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l908> li:first-child>*:first-child:before {counter-increment: x2 0;  }
 #l909 {padding-left: 0pt;counter-reset: x2 1; }
 #l909> li>*:first-child:before {counter-increment: x2; content: counter(x2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l909> li:first-child>*:first-child:before {counter-increment: x2 0;  }
 #l910 {padding-left: 0pt;counter-reset: x2 1; }
 #l910> li>*:first-child:before {counter-increment: x2; content: counter(x2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l910> li:first-child>*:first-child:before {counter-increment: x2 0;  }
 #l911 {padding-left: 0pt;counter-reset: x2 1; }
 #l911> li>*:first-child:before {counter-increment: x2; content: counter(x2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l911> li:first-child>*:first-child:before {counter-increment: x2 0;  }
 #l912 {padding-left: 0pt;counter-reset: x2 1; }
 #l912> li>*:first-child:before {counter-increment: x2; content: counter(x2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l912> li:first-child>*:first-child:before {counter-increment: x2 0;  }
 #l913 {padding-left: 0pt;counter-reset: x2 1; }
 #l913> li>*:first-child:before {counter-increment: x2; content: counter(x2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l913> li:first-child>*:first-child:before {counter-increment: x2 0;  }
 #l914 {padding-left: 0pt;counter-reset: x2 1; }
 #l914> li>*:first-child:before {counter-increment: x2; content: counter(x2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l914> li:first-child>*:first-child:before {counter-increment: x2 0;  }
 #l915 {padding-left: 0pt;counter-reset: x2 1; }
 #l915> li>*:first-child:before {counter-increment: x2; content: counter(x2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l915> li:first-child>*:first-child:before {counter-increment: x2 0;  }
 #l916 {padding-left: 0pt;counter-reset: x2 1; }
 #l916> li>*:first-child:before {counter-increment: x2; content: counter(x2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l916> li:first-child>*:first-child:before {counter-increment: x2 0;  }
 #l917 {padding-left: 0pt;counter-reset: e1 2; }
 #l917> li>*:first-child:before {counter-increment: e1; content: counter(e1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l917> li:first-child>*:first-child:before {counter-increment: e1 0;  }
 #l918 {padding-left: 0pt;counter-reset: x2 1; }
 #l918> li>*:first-child:before {counter-increment: x2; content: counter(x2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l918> li:first-child>*:first-child:before {counter-increment: x2 0;  }
 #l919 {padding-left: 0pt;counter-reset: x2 1; }
 #l919> li>*:first-child:before {counter-increment: x2; content: counter(x2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l919> li:first-child>*:first-child:before {counter-increment: x2 0;  }
 #l920 {padding-left: 0pt;counter-reset: x2 1; }
 #l920> li>*:first-child:before {counter-increment: x2; content: counter(x2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l920> li:first-child>*:first-child:before {counter-increment: x2 0;  }
 #l921 {padding-left: 0pt;counter-reset: x2 1; }
 #l921> li>*:first-child:before {counter-increment: x2; content: counter(x2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l921> li:first-child>*:first-child:before {counter-increment: x2 0;  }
 #l922 {padding-left: 0pt;counter-reset: x2 1; }
 #l922> li>*:first-child:before {counter-increment: x2; content: counter(x2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l922> li:first-child>*:first-child:before {counter-increment: x2 0;  }
 #l923 {padding-left: 0pt;counter-reset: x2 1; }
 #l923> li>*:first-child:before {counter-increment: x2; content: counter(x2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l923> li:first-child>*:first-child:before {counter-increment: x2 0;  }
 #l924 {padding-left: 0pt;counter-reset: x2 1; }
 #l924> li>*:first-child:before {counter-increment: x2; content: counter(x2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l924> li:first-child>*:first-child:before {counter-increment: x2 0;  }
 #l925 {padding-left: 0pt;counter-reset: x2 1; }
 #l925> li>*:first-child:before {counter-increment: x2; content: counter(x2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l925> li:first-child>*:first-child:before {counter-increment: x2 0;  }
 #l926 {padding-left: 0pt;counter-reset: x2 1; }
 #l926> li>*:first-child:before {counter-increment: x2; content: counter(x2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l926> li:first-child>*:first-child:before {counter-increment: x2 0;  }
 #l927 {padding-left: 0pt;counter-reset: x2 1; }
 #l927> li>*:first-child:before {counter-increment: x2; content: counter(x2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l927> li:first-child>*:first-child:before {counter-increment: x2 0;  }
 #l928 {padding-left: 0pt;counter-reset: f1 3; }
 #l928> li>*:first-child:before {counter-increment: f1; content: counter(f1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l928> li:first-child>*:first-child:before {counter-increment: f1 0;  }
 #l929 {padding-left: 0pt;counter-reset: h2 1; }
 #l929> li>*:first-child:before {counter-increment: h2; content: counter(h1, decimal)"."counter(h2, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l929> li:first-child>*:first-child:before {counter-increment: h2 0;  }
 #l930 {padding-left: 0pt;counter-reset: g1 14; }
 #l930> li>*:first-child:before {counter-increment: g1; content: counter(g1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l930> li:first-child>*:first-child:before {counter-increment: g1 0;  }
 #l931 {padding-left: 0pt;counter-reset: g2 1; }
 #l931> li>*:first-child:before {counter-increment: g2; content: counter(g1, decimal)"."counter(g2, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l931> li:first-child>*:first-child:before {counter-increment: g2 0;  }
 #l932 {padding-left: 0pt; }
 #l932> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l933 {padding-left: 0pt;counter-reset: h2 1; }
 #l933> li>*:first-child:before {counter-increment: h2; content: counter(h2, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l933> li:first-child>*:first-child:before {counter-increment: h2 0;  }
 #l934 {padding-left: 0pt;counter-reset: g3 1; }
 #l934> li>*:first-child:before {counter-increment: g3; content: counter(g1, decimal)"."counter(g2, decimal)"."counter(g3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l934> li:first-child>*:first-child:before {counter-increment: g3 0;  }
 #l935 {padding-left: 0pt; }
 #l935> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l936 {padding-left: 0pt; }
 #l936> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 li {display: block; }
 #l937 {padding-left: 0pt; }
 #l937> li>*:first-child:before {content: " "; color: black; font-family:Wingdings; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 #l938 {padding-left: 0pt; }
 #l938> li>*:first-child:before {content: "o "; color: black; font-family:"Courier New", monospace; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 #l939 {padding-left: 0pt; }
 #l939> li>*:first-child:before {content: "o "; color: black; font-family:"Courier New", monospace; font-style: normal; font-weight: normal; text-decoration: none; font-size: 9.5pt; }
 li {display: block; }
 #l940 {padding-left: 0pt;counter-reset: g1 14; }
 #l940> li>*:first-child:before {counter-increment: g1; content: counter(g1, decimal)" "; color: black; font-style: normal; font-weight: normal; text-decoration: none; }
 #l940> li:first-child>*:first-child:before {counter-increment: g1 0;  }
 #l941 {padding-left: 0pt;counter-reset: g2 1; }
 #l941> li>*:first-child:before {counter-increment: g2; content: counter(g1, decimal)"."counter(g2, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 12pt; }
 #l941> li:first-child>*:first-child:before {counter-increment: g2 0;  }
 #l942 {padding-left: 0pt;counter-reset: g3 2; }
 #l942> li>*:first-child:before {counter-increment: g3; content: counter(g1, decimal)"."counter(g2, decimal)"."counter(g3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l942> li:first-child>*:first-child:before {counter-increment: g3 0;  }
 #l943 {padding-left: 0pt; }
 #l943> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l944 {padding-left: 0pt; }
 #l944> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l945 {padding-left: 0pt; }
 #l945> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l946 {padding-left: 0pt; }
 #l946> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l947 {padding-left: 0pt; }
 #l947> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l948 {padding-left: 0pt; }
 #l948> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l949 {padding-left: 0pt; }
 #l949> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l950 {padding-left: 0pt; }
 #l950> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l951 {padding-left: 0pt; }
 #l951> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l952 {padding-left: 0pt; }
 #l952> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l953 {padding-left: 0pt; }
 #l953> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l954 {padding-left: 0pt; }
 #l954> li>*:first-child:before {content: "– "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l955 {padding-left: 0pt;counter-reset: g3 1; }
 #l955> li>*:first-child:before {counter-increment: g3; content: counter(g1, decimal)"."counter(g2, decimal)"."counter(g3, decimal)" "; color: #F26619; font-family:"Century Gothic", sans-serif; font-style: normal; font-weight: bold; text-decoration: none; font-size: 11pt; }
 #l955> li:first-child>*:first-child:before {counter-increment: g3 0;  }
 #l956 {padding-left: 0pt; }
 #l956> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l957 {padding-left: 0pt; }
 #l957> li>*:first-child:before {content: "• "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l958 {padding-left: 0pt;counter-reset: k1 1; }
 #l958> li>*:first-child:before {counter-increment: k1; content: counter(k1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l958> li:first-child>*:first-child:before {counter-increment: k1 0;  }
 #l959 {padding-left: 0pt;counter-reset: k2 1; }
 #l959> li>*:first-child:before {counter-increment: k2; content: counter(k2, upper-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l959> li:first-child>*:first-child:before {counter-increment: k2 0;  }
 #l960 {padding-left: 0pt;counter-reset: k2 1; }
 #l960> li>*:first-child:before {counter-increment: k2; content: counter(k2, upper-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l960> li:first-child>*:first-child:before {counter-increment: k2 0;  }
 #l961 {padding-left: 0pt;counter-reset: k2 1; }
 #l961> li>*:first-child:before {counter-increment: k2; content: counter(k2, upper-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l961> li:first-child>*:first-child:before {counter-increment: k2 0;  }
 #l962 {padding-left: 0pt;counter-reset: k2 1; }
 #l962> li>*:first-child:before {counter-increment: k2; content: counter(k2, upper-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l962> li:first-child>*:first-child:before {counter-increment: k2 0;  }
 li {display: block; }
 #l963 {padding-left: 0pt;counter-reset: l1 5; }
 #l963> li>*:first-child:before {counter-increment: l1; content: counter(l1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l963> li:first-child>*:first-child:before {counter-increment: l1 0;  }
 #l964 {padding-left: 0pt;counter-reset: l2 1; }
 #l964> li>*:first-child:before {counter-increment: l2; content: counter(l2, upper-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l964> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l965 {padding-left: 0pt;counter-reset: l2 1; }
 #l965> li>*:first-child:before {counter-increment: l2; content: counter(l2, upper-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l965> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l966 {padding-left: 0pt;counter-reset: l2 1; }
 #l966> li>*:first-child:before {counter-increment: l2; content: counter(l2, upper-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l966> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l967 {padding-left: 0pt;counter-reset: l2 1; }
 #l967> li>*:first-child:before {counter-increment: l2; content: counter(l2, upper-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l967> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l968 {padding-left: 0pt;counter-reset: l2 1; }
 #l968> li>*:first-child:before {counter-increment: l2; content: counter(l2, upper-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l968> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l969 {padding-left: 0pt;counter-reset: l2 1; }
 #l969> li>*:first-child:before {counter-increment: l2; content: counter(l2, upper-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l969> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l970 {padding-left: 0pt;counter-reset: l2 1; }
 #l970> li>*:first-child:before {counter-increment: l2; content: counter(l2, upper-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l970> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l971 {padding-left: 0pt;counter-reset: l2 1; }
 #l971> li>*:first-child:before {counter-increment: l2; content: counter(l2, upper-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l971> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l972 {padding-left: 0pt;counter-reset: l2 1; }
 #l972> li>*:first-child:before {counter-increment: l2; content: counter(l2, upper-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l972> li:first-child>*:first-child:before {counter-increment: l2 0;  }
 #l973 {padding-left: 0pt;counter-reset: m1 1; }
 #l973> li>*:first-child:before {counter-increment: m1; content: counter(m1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l973> li:first-child>*:first-child:before {counter-increment: m1 0;  }
 #l974 {padding-left: 0pt;counter-reset: n1 1; }
 #l974> li>*:first-child:before {counter-increment: n1; content: counter(n1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l974> li:first-child>*:first-child:before {counter-increment: n1 0;  }
 #l975 {padding-left: 0pt;counter-reset: o1 1; }
 #l975> li>*:first-child:before {counter-increment: o1; content: counter(o1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l975> li:first-child>*:first-child:before {counter-increment: o1 0;  }
 #l976 {padding-left: 0pt;counter-reset: p1 1; }
 #l976> li>*:first-child:before {counter-increment: p1; content: counter(p1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l976> li:first-child>*:first-child:before {counter-increment: p1 0;  }
 #l977 {padding-left: 0pt;counter-reset: q1 1; }
 #l977> li>*:first-child:before {counter-increment: q1; content: counter(q1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l977> li:first-child>*:first-child:before {counter-increment: q1 0;  }
 #l978 {padding-left: 0pt;counter-reset: r1 1; }
 #l978> li>*:first-child:before {counter-increment: r1; content: counter(r1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l978> li:first-child>*:first-child:before {counter-increment: r1 0;  }
 #l979 {padding-left: 0pt;counter-reset: s1 2; }
 #l979> li>*:first-child:before {counter-increment: s1; content: counter(s1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l979> li:first-child>*:first-child:before {counter-increment: s1 0;  }
 #l980 {padding-left: 0pt;counter-reset: t1 1; }
 #l980> li>*:first-child:before {counter-increment: t1; content: counter(t1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l980> li:first-child>*:first-child:before {counter-increment: t1 0;  }
 #l981 {padding-left: 0pt;counter-reset: u1 1; }
 #l981> li>*:first-child:before {counter-increment: u1; content: counter(u1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l981> li:first-child>*:first-child:before {counter-increment: u1 0;  }
 #l982 {padding-left: 0pt;counter-reset: v1 1; }
 #l982> li>*:first-child:before {counter-increment: v1; content: counter(v1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l982> li:first-child>*:first-child:before {counter-increment: v1 0;  }
 #l983 {padding-left: 0pt;counter-reset: w1 1; }
 #l983> li>*:first-child:before {counter-increment: w1; content: counter(w1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l983> li:first-child>*:first-child:before {counter-increment: w1 0;  }
 #l984 {padding-left: 0pt;counter-reset: x1 1; }
 #l984> li>*:first-child:before {counter-increment: x1; content: counter(x1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l984> li:first-child>*:first-child:before {counter-increment: x1 0;  }
 #l985 {padding-left: 0pt;counter-reset: y1 1; }
 #l985> li>*:first-child:before {counter-increment: y1; content: counter(y1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l985> li:first-child>*:first-child:before {counter-increment: y1 0;  }
 #l986 {padding-left: 0pt;counter-reset: z1 1; }
 #l986> li>*:first-child:before {counter-increment: z1; content: counter(z1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l986> li:first-child>*:first-child:before {counter-increment: z1 0;  }
 #l987 {padding-left: 0pt;counter-reset: c1 3; }
 #l987> li>*:first-child:before {counter-increment: c1; content: counter(c1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l987> li:first-child>*:first-child:before {counter-increment: c1 0;  }
 #l988 {padding-left: 0pt;counter-reset: d1 1; }
 #l988> li>*:first-child:before {counter-increment: d1; content: counter(d1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l988> li:first-child>*:first-child:before {counter-increment: d1 0;  }
 #l989 {padding-left: 0pt;counter-reset: e1 1; }
 #l989> li>*:first-child:before {counter-increment: e1; content: counter(e1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l989> li:first-child>*:first-child:before {counter-increment: e1 0;  }
 #l990 {padding-left: 0pt;counter-reset: f1 1; }
 #l990> li>*:first-child:before {counter-increment: f1; content: counter(f1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l990> li:first-child>*:first-child:before {counter-increment: f1 0;  }
 #l991 {padding-left: 0pt;counter-reset: g1 1; }
 #l991> li>*:first-child:before {counter-increment: g1; content: counter(g1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l991> li:first-child>*:first-child:before {counter-increment: g1 0;  }
 #l992 {padding-left: 0pt;counter-reset: h1 1; }
 #l992> li>*:first-child:before {counter-increment: h1; content: counter(h1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l992> li:first-child>*:first-child:before {counter-increment: h1 0;  }
 #l993 {padding-left: 0pt;counter-reset: i1 1; }
 #l993> li>*:first-child:before {counter-increment: i1; content: counter(i1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l993> li:first-child>*:first-child:before {counter-increment: i1 0;  }
 #l994 {padding-left: 0pt;counter-reset: j1 1; }
 #l994> li>*:first-child:before {counter-increment: j1; content: counter(j1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l994> li:first-child>*:first-child:before {counter-increment: j1 0;  }
 #l995 {padding-left: 0pt;counter-reset: k1 1; }
 #l995> li>*:first-child:before {counter-increment: k1; content: counter(k1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l995> li:first-child>*:first-child:before {counter-increment: k1 0;  }
 li {display: block; }
 #l996 {padding-left: 0pt;counter-reset: l1 1; }
 #l996> li>*:first-child:before {counter-increment: l1; content: counter(l1, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l996> li:first-child>*:first-child:before {counter-increment: l1 0;  }
 li {display: block; }
 #l997 {padding-left: 0pt;counter-reset: m1 38; }
 #l997> li>*:first-child:before {counter-increment: m1; content: counter(m1, decimal)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l997> li:first-child>*:first-child:before {counter-increment: m1 0;  }
 #l998 {padding-left: 0pt;counter-reset: m2 1; }
 #l998> li>*:first-child:before {counter-increment: m2; content: counter(m2, lower-latin)". "; color: black; font-family:"Times New Roman", serif; font-style: normal; font-weight: normal; text-decoration: none; font-size: 11pt; }
 #l998> li:first-child>*:first-child:before {counter-increment: m2 0;  }
 table, tbody {vertical-align: top; overflow: visible; }
