<!DOCTYPE html><!--[if IE]>  <html class="ie"> <![endif]-->
<html>
	<head>
		<meta charset="utf-8" />
		<title>
		</title>
		<link rel="stylesheet" type="text/css" href="WaterTreatmentandDistributionWeeklyOverall_files/style.css" />
	</head>
	<body>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_02.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_02.svg" type="image/svg+xml" />
				</object>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0584em;top: 62.1568em; "><span class="stl_07 stl_08 stl_09" style="word-spacing:0.0237em;">Revision Date: August 2023 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_04.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_04.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:8.1149em;top: 19.9827em; "><span class="stl_10 stl_11 stl_12">Contents &nbsp;</span></div>
					<div class="stl_01" style="left:8.1705em;top: 31.181em; "><a href="#11_0"><span class="stl_13 stl_11 stl_12">I</span></a></div>
					<div class="stl_01" style="left:24.0865em;top: 31.1732em; "><a href="#11_0"><span class="stl_14 stl_11 stl_15" style="word-spacing:0.0613em;">Week 1 &nbsp;</span></a></div>
					<div class="stl_01" style="left:7.0866em;top: 33.679em; "><span class="stl_16 stl_11 stl_12">1</span></div>
					<div class="stl_01" style="left:10.0393em;top: 33.8782em; "><a href="#13_0"><span class="stl_17 stl_11 stl_18" style="word-spacing:0.031em;">Water Systems Operator Certiﬁcations</span></a><a href="#13_0"><span class="stl_17 stl_11 stl_12" style="word-spacing:0.3262em;">&nbsp;</span></a><span class="stl_19 stl_11 stl_12" style="word-spacing:0.018em;">. . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_19 stl_11 stl_12" style="word-spacing:0.346em;">&nbsp;</span><span class="stl_19 stl_11 stl_12">13 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 35.7266em; "><a href="#13_1"><span class="stl_20 stl_11 stl_21" style="word-spacing:0.0317em;">Drinking Water Operator License</span></a><a href="#13_1"><span class="stl_20 stl_11 stl_12" style="word-spacing:18.7588em;">&nbsp;</span></a><span class="stl_20 stl_11 stl_12">13 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 35.7266em; "><span class="stl_20 stl_11 stl_12">1.1 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 37.2919em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">1.1.1 </span><a href="#14_0"><span class="stl_22 stl_23 stl_24" style="word-spacing:0.0301em;">Water Distribution System Operator License</span></a><a href="#14_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.4255em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.549em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">14 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 38.6255em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">1.1.2 </span><a href="#16_0"><span class="stl_22 stl_23 stl_25" style="word-spacing:0.0353em;">Water Treatment Operator License</span></a><a href="#16_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.2372em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.521em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">16 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 40.1924em; "><span class="stl_20 stl_11 stl_12">1.2 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 41.8582em; "><span class="stl_20 stl_11 stl_12">1.3 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 40.1924em; "><a href="#18_0"><span class="stl_20 stl_11 stl_26" style="word-spacing:0.0379em;">Wastewater Treatment Operator License &nbsp;</span></a></div>
					<div class="stl_01" style="left:10.0393em;top: 41.8582em; "><a href="#19_0"><span class="stl_20 stl_11 stl_27" style="word-spacing:0.0338em;">Water Reuse Operator License &nbsp;</span></a></div>
					<div class="stl_01" style="left:41.5012em;top: 40.1924em; "><span class="stl_20 stl_11 stl_12">18 &nbsp;</span></div>
					<div class="stl_01" style="left:41.5012em;top: 41.8582em; "><span class="stl_20 stl_11 stl_12">19 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 44.0262em; "><span class="stl_16 stl_11 stl_12">2</span></div>
					<div class="stl_01" style="left:10.0393em;top: 44.2254em; "><a href="#25_0"><span class="stl_17 stl_11 stl_28" style="word-spacing:0.0345em;">Water Properties and Sources</span></a><a href="#25_0"><span class="stl_17 stl_11 stl_12" style="word-spacing:0.4399em;">&nbsp;</span></a><span class="stl_19 stl_11 stl_12" style="word-spacing:0.0179em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_19 stl_11 stl_12" style="word-spacing:0.346em;">&nbsp;</span><span class="stl_19 stl_11 stl_12">25 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 46.0738em; "><span class="stl_20 stl_11 stl_12">2.1 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 47.7395em; "><span class="stl_20 stl_11 stl_12">2.2 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 49.4052em; "><span class="stl_20 stl_11 stl_12">2.3 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 51.071em; "><span class="stl_20 stl_11 stl_12">2.4 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 46.0738em; "><a href="#28_0"><span class="stl_20 stl_11 stl_29" style="word-spacing:0.0329em;">Properties of water &nbsp;</span></a></div>
					<div class="stl_01" style="left:10.0393em;top: 47.7395em; "><a href="#29_0"><span class="stl_20 stl_11 stl_30" style="word-spacing:0.045em;">Water use &nbsp;</span></a></div>
					<div class="stl_01" style="left:41.5012em;top: 46.0738em; "><span class="stl_20 stl_11 stl_12">28 &nbsp;</span></div>
					<div class="stl_01" style="left:41.5012em;top: 47.7395em; "><span class="stl_20 stl_11 stl_12">29 &nbsp;</span></div>
					<div class="stl_01" style="left:41.5012em;top: 49.4052em; "><span class="stl_20 stl_11 stl_12">29 &nbsp;</span></div>
					<div class="stl_01" style="left:41.5012em;top: 51.071em; "><span class="stl_20 stl_11 stl_12">33 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 49.4052em; "><a href="#29_1"><span class="stl_20 stl_11 stl_31" style="word-spacing:0.0382em;">Water Supplies &nbsp;</span></a></div>
					<div class="stl_01" style="left:10.0393em;top: 51.071em; "><a href="#33_0"><span class="stl_20 stl_11 stl_32" style="word-spacing:0.0404em;">Water Sources &nbsp;</span></a></div>
					<div class="stl_01" style="left:7.0866em;top: 52.6362em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">2.4.1 </span><a href="#33_1"><span class="stl_22 stl_23 stl_33" style="word-spacing:0.241em;">Groundwater </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.521em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">33 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 53.9699em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">2.4.2 </span><a href="#37_0"><span class="stl_22 stl_23 stl_34" style="word-spacing:0.0342em;">Groundwater Under the Direct Inﬂuence of Surface Water</span></a><a href="#37_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.5207em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.549em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">37 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 55.3035em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">2.4.3 </span><a href="#37_1"><span class="stl_22 stl_23 stl_35" style="word-spacing:0.045em;">Surface Water</span></a><a href="#37_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.504em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.549em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">37 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 56.6371em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">2.4.4 </span><a href="#39_0"><span class="stl_22 stl_23 stl_36" style="word-spacing:0.0357em;">Advantages and Disadvantages of Surface Water vs Groundwater</span></a><a href="#39_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.4394em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.521em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">39 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 57.9708em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">2.4.5 </span><a href="#40_0"><span class="stl_22 stl_23 stl_37" style="word-spacing:0.1032em;">Recycled Water </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.521em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">40 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 60.04em; "><span class="stl_16 stl_11 stl_12">3</span></div>
					<div class="stl_01" style="left:10.0393em;top: 60.2392em; "><a href="#45_0"><span class="stl_17 stl_11 stl_38" style="word-spacing:0.0474em;">Water Math - Week 1</span></a><a href="#45_0"><span class="stl_17 stl_11 stl_12" style="word-spacing:0.4864em;">&nbsp;</span></a><span class="stl_19 stl_11 stl_12" style="word-spacing:0.0179em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_19 stl_11 stl_12" style="word-spacing:0.346em;">&nbsp;</span><span class="stl_19 stl_11 stl_12">45 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 62.0877em; "><a href="#47_0"><span class="stl_20 stl_11 stl_12" style="word-spacing:30.066em;">Fractions </span></a><span class="stl_20 stl_11 stl_12">47 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 62.0877em; "><span class="stl_20 stl_11 stl_12">3.1 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_05.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_05.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 7.0913em; "><span class="stl_20 stl_11 stl_12">3.2 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 8.8491em; "><span class="stl_20 stl_11 stl_12">3.3 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 10.6068em; "><span class="stl_20 stl_11 stl_12">3.4 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 7.0913em; "><a href="#48_0"><span class="stl_20 stl_11 stl_39" style="word-spacing:0.0419em;">Decimals &amp; Powers of Ten &nbsp;</span></a></div>
					<div class="stl_01" style="left:10.0393em;top: 8.8491em; "><a href="#49_0"><span class="stl_20 stl_11 stl_40" style="word-spacing:0.0278em;">Rounding and Signiﬁcant Digits &nbsp;</span></a></div>
					<div class="stl_01" style="left:10.0393em;top: 10.6068em; "><a href="#51_0"><span class="stl_20 stl_11 stl_41">Averages &nbsp;</span></a></div>
					<div class="stl_01" style="left:41.5012em;top: 7.0913em; "><span class="stl_20 stl_11 stl_12">48 &nbsp;</span></div>
					<div class="stl_01" style="left:41.5012em;top: 8.8491em; "><span class="stl_20 stl_11 stl_12">49 &nbsp;</span></div>
					<div class="stl_01" style="left:41.5266em;top: 10.6068em; "><span class="stl_20 stl_11 stl_12">51 &nbsp;</span></div>
					<div class="stl_01" style="left:8.0032em;top: 12.5963em; "><a href="#53_0"><span class="stl_13 stl_11 stl_12">II &nbsp;</span></a></div>
					<div class="stl_01" style="left:24.0698em;top: 12.6172em; "><a href="#53_0"><span class="stl_14 stl_11 stl_15" style="word-spacing:0.0613em;">Week 2 &nbsp;</span></a></div>
					<div class="stl_01" style="left:7.0866em;top: 15.1863em; "><span class="stl_16 stl_11 stl_12">4</span></div>
					<div class="stl_01" style="left:10.0393em;top: 15.3856em; "><a href="#55_0"><span class="stl_17 stl_11 stl_18" style="word-spacing:0.031em;">Water Quality &amp; Laboratory Procedures</span></a><a href="#55_0"><span class="stl_17 stl_11 stl_12" style="word-spacing:0.2851em;">&nbsp;</span></a><span class="stl_19 stl_11 stl_12" style="word-spacing:0.018em;">. . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_19 stl_11 stl_12" style="word-spacing:0.346em;">&nbsp;</span><span class="stl_19 stl_11 stl_12">55 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 17.3259em; "><a href="#58_0"><span class="stl_20 stl_11 stl_42" style="word-spacing:0.0354em;">Aesthetic Quality Tests</span></a><a href="#58_0"><span class="stl_20 stl_11 stl_12" style="word-spacing:23.6097em;">&nbsp;</span></a><span class="stl_20 stl_11 stl_12">58 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 17.3259em; "><span class="stl_20 stl_11 stl_12">4.1 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 18.9832em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.1.1 </span><a href="#58_1"><span class="stl_22 stl_23 stl_43" style="word-spacing:0.3965em;">Turbidity </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.521em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">58 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 20.4089em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.1.2 </span><a href="#59_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.492em;">Color </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.521em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">59 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 21.8345em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.1.3 </span><a href="#59_1"><span class="stl_22 stl_23 stl_44" style="word-spacing:0.047em;">Taste and Odor</span></a><a href="#59_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.488em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.521em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">59 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 23.2601em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.1.4 </span><a href="#59_2"><span class="stl_22 stl_23 stl_45" style="word-spacing:0.5756em;">Temperature </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.521em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">59 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 24.6858em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.1.5 </span><a href="#60_0"><span class="stl_22 stl_23 stl_46" style="word-spacing:0.0379em;">Total dissolved solids </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.521em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">60 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 26.1114em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.1.6 </span><a href="#61_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.106em;">Alkalinity </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.549em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">61 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 27.537em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.1.7 </span><a href="#61_1"><span class="stl_22 stl_23 stl_47" style="word-spacing:0.5357em;">Hardness </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.549em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">61 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 29.196em; "><span class="stl_20 stl_11 stl_12">4.2 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 29.196em; "><a href="#62_0"><span class="stl_20 stl_11 stl_48" style="word-spacing:0.0276em;">Inorganic and Organic Contaminants &nbsp;</span></a></div>
					<div class="stl_01" style="left:41.5012em;top: 29.196em; "><span class="stl_20 stl_11 stl_12">62 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 30.8532em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.2.1 </span><a href="#62_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">Metals </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.521em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">62 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 32.2789em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.2.2 </span><a href="#63_0"><span class="stl_22 stl_23 stl_49" style="word-spacing:0.0901em;">Chlorine Residual </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.521em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">63 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 33.7045em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.2.3 </span><a href="#64_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.551em;">pH </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.549em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">64 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 35.1301em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.2.4 </span><a href="#64_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.498em;">Radionuclides </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.549em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">64 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 36.5558em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.2.5 </span><a href="#65_0"><span class="stl_22 stl_23 stl_50" style="word-spacing:0.5836em;">Organics </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.521em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">65 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 37.9815em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.2.6 </span><a href="#65_1"><span class="stl_22 stl_23 stl_51" style="word-spacing:0.116em;">Nutrients </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.521em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">65 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 39.407em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.2.7 </span><a href="#66_0"><span class="stl_22 stl_23 stl_52" style="word-spacing:0.0337em;">Trace Constituents</span></a><a href="#66_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.2463em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.521em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">66 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 40.8327em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.2.8 </span><a href="#66_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.027em;">Langelier Index</span></a><a href="#66_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.559em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.521em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">66 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 42.4917em; "><span class="stl_20 stl_11 stl_12">4.3 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 42.4917em; "><a href="#67_0"><span class="stl_20 stl_11 stl_53" style="word-spacing:0.0257em;">Bacteriological Analysis &nbsp;</span></a></div>
					<div class="stl_01" style="left:41.5266em;top: 42.4917em; "><span class="stl_20 stl_11 stl_12">67 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 44.1489em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.3.1 </span><a href="#68_0"><span class="stl_22 stl_23 stl_54" style="word-spacing:0.0255em;">Bacteriological testing methods</span></a><a href="#68_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.3702em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.521em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">68 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 45.5745em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.3.2 </span><a href="#68_1"><span class="stl_22 stl_23 stl_55" style="word-spacing:0.0438em;">The Multiple-Tube Fermentation technique </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.521em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">68 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 47.0002em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.3.3 </span><a href="#71_0"><span class="stl_22 stl_23 stl_27" style="word-spacing:0.0548em;">Membrane Filtration Method </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.549em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">71 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 48.4258em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.3.4 </span><a href="#72_0"><span class="stl_22 stl_23 stl_56" style="word-spacing:0.0297em;">Quanti-trays tests</span></a><a href="#72_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.2663em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.521em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">72 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 49.8514em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.3.5 </span><a href="#72_1"><span class="stl_22 stl_23 stl_57" style="word-spacing:0.0274em;">Presence - Absence (P-A) Method</span></a><a href="#72_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.3652em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.521em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">72 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 51.2771em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.3.6 </span><a href="#73_0"><span class="stl_22 stl_23 stl_58" style="word-spacing:0.0806em;">Bacteriological sampling </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.521em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">73 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 52.936em; "><span class="stl_20 stl_11 stl_12">4.4 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 52.936em; "><a href="#73_1"><span class="stl_20 stl_11 stl_56" style="word-spacing:0.0325em;">Other Physical Properties &nbsp;</span></a></div>
					<div class="stl_01" style="left:41.5012em;top: 52.936em; "><span class="stl_20 stl_11 stl_12">73 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 54.5933em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.4.1 </span><a href="#73_2"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.249em;">Density </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.521em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">73 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 56.0189em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.4.2 </span><a href="#73_3"><span class="stl_22 stl_23 stl_59" style="word-spacing:0.0303em;">Speciﬁc Gravity</span></a><a href="#73_3"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.3647em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.521em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">73 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 57.6779em; "><span class="stl_20 stl_11 stl_12">4.5 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 57.6779em; "><a href="#74_0"><span class="stl_20 stl_11 stl_12">Sampling &nbsp;</span></a></div>
					<div class="stl_01" style="left:41.5266em;top: 57.6779em; "><span class="stl_20 stl_11 stl_12">74 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 59.3351em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.5.1 </span><a href="#74_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.0585em;">Sampling methods </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.549em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">74 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 60.7608em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.5.2 </span><a href="#75_0"><span class="stl_22 stl_23 stl_47" style="word-spacing:0.0575em;">Sampling Precautions and Protocols </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.521em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">75 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 62.1864em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">4.5.3 </span><a href="#76_0"><span class="stl_22 stl_23 stl_60" style="word-spacing:0.0273em;">Bacteriological Sampling Procedures</span></a><a href="#76_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.2981em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.521em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">76 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_06.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_06.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 6.834em; "><span class="stl_16 stl_11 stl_12">5</span></div>
					<div class="stl_01" style="left:10.0393em;top: 7.0332em; "><a href="#83_0"><span class="stl_17 stl_11 stl_38" style="word-spacing:0.0474em;">Water Math - Week 2</span></a><a href="#83_0"><span class="stl_17 stl_11 stl_12" style="word-spacing:0.4864em;">&nbsp;</span></a><span class="stl_19 stl_11 stl_12" style="word-spacing:0.0179em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_19 stl_11 stl_12" style="word-spacing:0.346em;">&nbsp;</span><span class="stl_19 stl_11 stl_12">83 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 8.9529em; "><span class="stl_20 stl_11 stl_12">5.1 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 10.69em; "><span class="stl_20 stl_11 stl_12">5.2 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 12.4271em; "><span class="stl_20 stl_11 stl_12">5.3 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 14.1642em; "><span class="stl_20 stl_11 stl_12">5.4 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 8.9529em; "><a href="#85_0"><span class="stl_20 stl_11 stl_61" style="word-spacing:0.0391em;">Working with Percent &nbsp;</span></a></div>
					<div class="stl_01" style="left:10.0393em;top: 10.69em; "><a href="#86_0"><span class="stl_20 stl_11 stl_56" style="word-spacing:0.0327em;">Area &amp; </span></a><a href="#86_0"><span class="stl_20 stl_11 stl_62">V</span></a><a href="#86_0"><span class="stl_20 stl_11 stl_12">o</span></a><a href="#86_0"><span class="stl_20 stl_11 stl_12">lume &nbsp;</span></a></div>
					<div class="stl_01" style="left:41.5012em;top: 8.9529em; "><span class="stl_20 stl_11 stl_12">85 &nbsp;</span></div>
					<div class="stl_01" style="left:41.5012em;top: 10.69em; "><span class="stl_20 stl_11 stl_12">86 &nbsp;</span></div>
					<div class="stl_01" style="left:41.5012em;top: 12.4271em; "><span class="stl_20 stl_11 stl_12">88 &nbsp;</span></div>
					<div class="stl_01" style="left:41.5012em;top: 14.1642em; "><span class="stl_20 stl_11 stl_12">90 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 12.4271em; "><a href="#88_0"><span class="stl_20 stl_11 stl_26" style="word-spacing:0.038em;">Flow and </span></a><a href="#88_0"><span class="stl_20 stl_11 stl_62">V</span></a><a href="#88_0"><span class="stl_20 stl_11 stl_12">e</span></a><a href="#88_0"><span class="stl_20 stl_11 stl_12">locity &nbsp;</span></a></div>
					<div class="stl_01" style="left:10.0393em;top: 14.1642em; "><a href="#90_0"><span class="stl_20 stl_11 stl_25" style="word-spacing:0.0383em;">Contaminant Removal Efﬁciency &nbsp;</span></a></div>
					<div class="stl_01" style="left:7.8358em;top: 16.1331em; "><a href="#93_0"><span class="stl_13 stl_11 stl_12">III &nbsp;</span></a></div>
					<div class="stl_01" style="left:24.0698em;top: 16.1541em; "><a href="#93_0"><span class="stl_14 stl_11 stl_15" style="word-spacing:0.0613em;">Week 3 &nbsp;</span></a></div>
					<div class="stl_01" style="left:7.0866em;top: 18.7024em; "><span class="stl_16 stl_11 stl_12">6</span></div>
					<div class="stl_01" style="left:10.0393em;top: 18.9017em; "><a href="#95_0"><span class="stl_17 stl_11 stl_63" style="word-spacing:0.0357em;">Water Regulations</span></a><a href="#95_0"><span class="stl_17 stl_11 stl_12" style="word-spacing:0.3735em;">&nbsp;</span></a><span class="stl_19 stl_11 stl_12" style="word-spacing:0.018em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_19 stl_11 stl_12" style="word-spacing:0.346em;">&nbsp;</span><span class="stl_19 stl_11 stl_12">95 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 20.8214em; "><a href="#99_0"><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Drinking Water Regulations</span></a><a href="#99_0"><span class="stl_20 stl_11 stl_12" style="word-spacing:21.459em;">&nbsp;</span></a><span class="stl_20 stl_11 stl_12">99 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 20.8214em; "><span class="stl_20 stl_11 stl_12">6.1 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 22.458em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">6.1.1 </span><a href="#100_0"><span class="stl_22 stl_23 stl_65" style="word-spacing:0.0262em;">National Primary Drinking Water Regulations</span></a><a href="#100_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.5517em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">100 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 23.863em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">6.1.2 </span><a href="#102_0"><span class="stl_22 stl_23 stl_65" style="word-spacing:0.0263em;">Secondary Drinking Water Regulations</span></a><a href="#102_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.2237em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">102 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 25.268em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">6.1.3 </span><a href="#102_1"><span class="stl_22 stl_23 stl_66" style="word-spacing:0.026em;">Unregulated Contaminant Monitoring Rule</span></a><a href="#102_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.5075em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">102 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 26.673em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">6.1.4 </span><a href="#102_2"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.05em;">Community Conﬁdence Reports </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">102 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 28.3113em; "><span class="stl_20 stl_11 stl_12">6.2 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 28.3113em; "><a href="#102_3"><span class="stl_20 stl_11 stl_26" style="word-spacing:0.0381em;">Surface Water Treatment Rules &nbsp;</span></a></div>
					<div class="stl_01" style="left:40.9921em;top: 28.3113em; "><span class="stl_20 stl_11 stl_12">102 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 29.948em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">6.2.1 </span><a href="#103_0"><span class="stl_22 stl_23 stl_39" style="word-spacing:0.0756em;">Surface Water Treatment Rule </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">103 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 31.353em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">6.2.2 </span><a href="#103_1"><span class="stl_22 stl_23 stl_67" style="word-spacing:0.0329em;">Interim Enhanced Surface Water Treatment Rule</span></a><a href="#103_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.3091em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">103 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 32.7579em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">6.2.3 </span><a href="#103_2"><span class="stl_22 stl_23 stl_31" style="word-spacing:0.0503em;">Long-Term 1 Enhanced Surface Water Treatment Rule </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">103 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 34.1629em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">6.2.4 </span><a href="#103_3"><span class="stl_22 stl_23 stl_31" style="word-spacing:0.0503em;">Long-Term 2 Enhanced Surface Water Treatment Rule </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">103 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 35.8012em; "><span class="stl_20 stl_11 stl_12">6.3 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 37.5382em; "><span class="stl_20 stl_11 stl_12">6.4 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 35.8012em; "><a href="#104_0"><span class="stl_20 stl_11 stl_55" style="word-spacing:0.0324em;">Summary of Requirements under Surface Water Treatment Rules &nbsp;</span></a></div>
					<div class="stl_01" style="left:10.0393em;top: 37.5382em; "><a href="#105_0"><span class="stl_20 stl_11 stl_68" style="word-spacing:0.0377em;">Total Coliform Rule &nbsp;</span></a></div>
					<div class="stl_01" style="left:41.0175em;top: 35.8012em; "><span class="stl_20 stl_11 stl_12">104 &nbsp;</span></div>
					<div class="stl_01" style="left:40.9921em;top: 37.5382em; "><span class="stl_20 stl_11 stl_12">105 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 39.1749em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">6.4.1 </span><a href="#106_0"><span class="stl_22 stl_23 stl_69" style="word-spacing:0.0372em;">Revised Total Coliform Rule</span></a><a href="#106_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.4141em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">106 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 40.5799em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">6.4.2 </span><a href="#106_1"><span class="stl_22 stl_23 stl_67" style="word-spacing:0.0402em;">Filter Backwash Recycle Rule </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">106 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 42.2182em; "><span class="stl_20 stl_11 stl_12">6.5 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 43.9552em; "><span class="stl_20 stl_11 stl_12">6.6 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 45.6923em; "><span class="stl_20 stl_11 stl_12">6.7 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 42.2182em; "><a href="#107_0"><span class="stl_20 stl_11 stl_70" style="word-spacing:0.0392em;">Ground Water Rules &nbsp;</span></a></div>
					<div class="stl_01" style="left:41.0175em;top: 42.2182em; "><span class="stl_20 stl_11 stl_12">107 &nbsp;</span></div>
					<div class="stl_01" style="left:41.0175em;top: 43.9552em; "><span class="stl_20 stl_11 stl_12">107 &nbsp;</span></div>
					<div class="stl_01" style="left:40.9921em;top: 45.6923em; "><span class="stl_20 stl_11 stl_12">109 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 43.9552em; "><a href="#107_1"><span class="stl_20 stl_11 stl_47" style="word-spacing:0.0318em;">Microbial and Disinfection Byproducts Rules &nbsp;</span></a></div>
					<div class="stl_01" style="left:10.0393em;top: 45.6923em; "><a href="#109_0"><span class="stl_20 stl_11 stl_56" style="word-spacing:0.0326em;">Other Drinking Water Rules &nbsp;</span></a></div>
					<div class="stl_01" style="left:7.0866em;top: 47.329em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">6.7.1 </span><a href="#109_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.027em;">Lead and Copper Rule</span></a><a href="#109_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.379em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">109 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 48.734em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">6.7.2 </span><a href="#110_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.027em;">Radionuclides Rule</span></a><a href="#110_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.556em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">110 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 50.139em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">6.7.3 </span><a href="#111_0"><span class="stl_22 stl_23 stl_71" style="word-spacing:0.0226em;">Arsenic Rule</span></a><a href="#111_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.2158em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">111 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 51.544em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">6.7.4 </span><a href="#111_1"><span class="stl_22 stl_23 stl_27" style="word-spacing:0.0308em;">Vulnerability Assessment</span></a><a href="#111_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.4909em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">111 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 52.949em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">6.7.5 </span><a href="#112_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.027em;">Public Notiﬁcation Rule</span></a><a href="#112_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.413em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">112 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 54.354em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">6.7.6 </span><a href="#113_0"><span class="stl_22 stl_23 stl_64" style="word-spacing:0.029em;">SDWA Monitoring and Reporting Requirements</span></a><a href="#113_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.42em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">113 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 55.9922em; "><span class="stl_20 stl_11 stl_12">6.8 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 57.7293em; "><span class="stl_20 stl_11 stl_12">6.9 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 55.9922em; "><a href="#113_1"><span class="stl_20 stl_11 stl_32" style="word-spacing:0.0405em;">Recycled Water Regulations &nbsp;</span></a></div>
					<div class="stl_01" style="left:40.9921em;top: 55.9922em; "><span class="stl_20 stl_11 stl_12">113 &nbsp;</span></div>
					<div class="stl_01" style="left:40.9921em;top: 57.7293em; "><span class="stl_20 stl_11 stl_12">113 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 57.7293em; "><a href="#113_2"><span class="stl_20 stl_11 stl_18" style="word-spacing:0.031em;">State and Local Drinking Water Regulations &nbsp;</span></a></div>
					<div class="stl_01" style="left:7.0866em;top: 59.9687em; "><span class="stl_16 stl_11 stl_12">7</span></div>
					<div class="stl_01" style="left:10.0393em;top: 60.1679em; "><a href="#151_0"><span class="stl_17 stl_11 stl_38" style="word-spacing:0.0474em;">Water Math - Week 3</span></a><a href="#151_0"><span class="stl_17 stl_11 stl_12" style="word-spacing:0.4864em;">&nbsp;</span></a><span class="stl_19 stl_11 stl_12" style="word-spacing:0.0179em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_19 stl_11 stl_12" style="word-spacing:0.362em;">&nbsp;</span><span class="stl_19 stl_11 stl_12">151 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 62.0877em; "><a href="#153_0"><span class="stl_20 stl_11 stl_72" style="word-spacing:0.0287em;">Ratio and Proportion</span></a><a href="#153_0"><span class="stl_20 stl_11 stl_12" style="word-spacing:23.9673em;">&nbsp;</span></a><span class="stl_20 stl_11 stl_12">153 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 62.0877em; "><span class="stl_20 stl_11 stl_12">7.1 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_07.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_07.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 7.0913em; "><span class="stl_20 stl_11 stl_12">7.2 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 8.6721em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">7.2.1 </span><a href="#156_0"><span class="stl_22 stl_23 stl_73" style="word-spacing:0.0368em;">Temperature Conversion</span></a><a href="#156_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.2729em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">156 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 10.2546em; "><span class="stl_20 stl_11 stl_12" style="word-spacing:1.598em;">7.3 </span><a href="#157_0"><span class="stl_20 stl_11 stl_09" style="word-spacing:0.0337em;">Well Hydraulics Calculations</span></a><a href="#157_0"><span class="stl_20 stl_11 stl_12" style="word-spacing:20.1898em;">&nbsp;</span></a><span class="stl_20 stl_11 stl_12">157 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 7.0913em; "><a href="#155_0"><span class="stl_20 stl_11 stl_74" style="word-spacing:0.0346em;">Unit Conversions &nbsp;</span></a></div>
					<div class="stl_01" style="left:40.9921em;top: 7.0913em; "><span class="stl_20 stl_11 stl_12">155 &nbsp;</span></div>
					<div class="stl_01" style="left:7.773em;top: 12.1676em; "><a href="#161_0"><span class="stl_13 stl_11 stl_12">IV &nbsp;</span></a></div>
					<div class="stl_01" style="left:24.0865em;top: 12.1598em; "><a href="#161_0"><span class="stl_14 stl_11 stl_15" style="word-spacing:0.0613em;">Week 4 &nbsp;</span></a></div>
					<div class="stl_01" style="left:7.0866em;top: 14.6811em; "><span class="stl_16 stl_11 stl_12">8</span></div>
					<div class="stl_01" style="left:10.0393em;top: 14.8803em; "><a href="#163_0"><span class="stl_17 stl_11 stl_75" style="word-spacing:0.0423em;">Water Treatment</span></a><a href="#163_0"><span class="stl_17 stl_11 stl_12" style="word-spacing:0.1908em;">&nbsp;</span></a><span class="stl_19 stl_11 stl_12" style="word-spacing:0.018em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_19 stl_11 stl_12" style="word-spacing:0.334em;">&nbsp;</span><span class="stl_19 stl_11 stl_12">163 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 16.7442em; "><span class="stl_20 stl_11 stl_12">8.1 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 18.4254em; "><span class="stl_20 stl_11 stl_12">8.2 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 20.1067em; "><span class="stl_20 stl_11 stl_12">8.3 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 21.7879em; "><span class="stl_20 stl_11 stl_12">8.4 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 16.7442em; "><a href="#166_0"><span class="stl_20 stl_11 stl_52">Background &nbsp;</span></a></div>
					<div class="stl_01" style="left:40.9921em;top: 16.7442em; "><span class="stl_20 stl_11 stl_12">166 &nbsp;</span></div>
					<div class="stl_01" style="left:40.9921em;top: 18.4254em; "><span class="stl_20 stl_11 stl_12">168 &nbsp;</span></div>
					<div class="stl_01" style="left:40.9921em;top: 20.1067em; "><span class="stl_20 stl_11 stl_12">169 &nbsp;</span></div>
					<div class="stl_01" style="left:40.9921em;top: 21.7879em; "><span class="stl_20 stl_11 stl_12">169 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 18.4254em; "><a href="#168_0"><span class="stl_20 stl_11 stl_57" style="word-spacing:0.0303em;">Categories of Treatment Methods &nbsp;</span></a></div>
					<div class="stl_01" style="left:10.0393em;top: 20.1067em; "><a href="#169_0"><span class="stl_20 stl_11 stl_18" style="word-spacing:0.031em;">Source Management &nbsp;</span></a></div>
					<div class="stl_01" style="left:10.0393em;top: 21.7879em; "><a href="#169_1"><span class="stl_20 stl_11 stl_26" style="word-spacing:0.038em;">Surface Water Treatment Processes &nbsp;</span></a></div>
					<div class="stl_01" style="left:7.0866em;top: 23.3686em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">8.4.1 </span><a href="#169_2"><span class="stl_22 stl_23 stl_76" style="word-spacing:0.0392em;">Source Water Treatment</span></a><a href="#169_2"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.4441em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">169 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 24.7178em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">8.4.2 </span><a href="#170_0"><span class="stl_22 stl_23 stl_18" style="word-spacing:0.082em;">Screening </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">170 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 26.067em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">8.4.3 </span><a href="#170_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.027em;">Coagulation and Flocculation</span></a><a href="#170_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.536em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">170 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 27.416em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">8.4.4 </span><a href="#172_0"><span class="stl_22 stl_23 stl_54" style="word-spacing:0.5824em;">Clariﬁcation/Sedimentation </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">172 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 28.9985em; "><span class="stl_20 stl_11 stl_12">8.5 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 28.9985em; "><a href="#174_0"><span class="stl_20 stl_11 stl_77" style="word-spacing:0.0264em;">Clariﬁer Zones &nbsp;</span></a></div>
					<div class="stl_01" style="left:41.0175em;top: 28.9985em; "><span class="stl_20 stl_11 stl_12">174 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 30.5793em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">8.5.1 </span><a href="#174_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.027em;">Inlet Zone</span></a><a href="#174_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.219em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">174 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 31.9284em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">8.5.2 </span><a href="#175_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.027em;">Settling Zone</span></a><a href="#175_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.535em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">175 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 33.2775em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">8.5.3 </span><a href="#175_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.0785em;">Sludge Zone </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">175 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 34.6267em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">8.5.4 </span><a href="#175_2"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.056em;">Skimming Zone </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">175 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 35.9759em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">8.5.5 </span><a href="#177_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.027em;">Outlet Zone</span></a><a href="#177_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.439em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">177 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 37.325em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">8.5.6 </span><a href="#179_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.027em;">Sludge Pumping</span></a><a href="#179_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.622em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">179 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 38.9074em; "><span class="stl_20 stl_11 stl_12">8.6 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 40.5887em; "><span class="stl_20 stl_11 stl_12">8.7 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 38.9074em; "><a href="#179_1"><span class="stl_20 stl_11 stl_78">Filtration &nbsp;</span></a></div>
					<div class="stl_01" style="left:40.9921em;top: 38.9074em; "><span class="stl_20 stl_11 stl_12">179 &nbsp;</span></div>
					<div class="stl_01" style="left:40.9921em;top: 40.5887em; "><span class="stl_20 stl_11 stl_12">185 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 40.5887em; "><a href="#185_0"><span class="stl_20 stl_11 stl_28" style="word-spacing:0.0344em;">Other Treatment Processes &nbsp;</span></a></div>
					<div class="stl_01" style="left:7.0866em;top: 42.1694em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">8.7.1 </span><a href="#185_1"><span class="stl_22 stl_23 stl_40" style="word-spacing:0.3129em;">Pre-chlorination </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">185 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 43.5185em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">8.7.2 </span><a href="#186_0"><span class="stl_22 stl_23 stl_79" style="word-spacing:0.0417em;">Packed Tower Air Stripping</span></a><a href="#186_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.5844em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">186 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 44.8677em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">8.7.3 </span><a href="#186_1"><span class="stl_22 stl_23 stl_63" style="word-spacing:0.1637em;">Aeration </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">186 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 46.2168em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">8.7.4 </span><a href="#187_0"><span class="stl_22 stl_23 stl_28" style="word-spacing:0.0314em;">Iron and Manganese Sequestration</span></a><a href="#187_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.5032em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">187 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 47.566em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">8.7.5 </span><a href="#187_1"><span class="stl_22 stl_23 stl_69" style="word-spacing:0.0372em;">Hardness Removal</span></a><a href="#187_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.2351em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">187 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 48.9151em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">8.7.6 </span><a href="#189_0"><span class="stl_22 stl_23 stl_63" style="word-spacing:0.0832em;">Corrosion Control </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">189 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 50.4975em; "><span class="stl_20 stl_11 stl_12">8.8 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 50.4975em; "><a href="#191_0"><span class="stl_20 stl_11 stl_30" style="word-spacing:0.0449em;">Best Available Technology (BAT) &nbsp;</span></a></div>
					<div class="stl_01" style="left:41.0175em;top: 50.4975em; "><span class="stl_20 stl_11 stl_12">191 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 52.0783em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">8.8.1 </span><a href="#191_1"><span class="stl_22 stl_23 stl_80" style="word-spacing:0.0449em;">BATs for Inorganics</span></a><a href="#191_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.3049em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">191 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 53.4275em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">8.8.2 </span><a href="#192_0"><span class="stl_22 stl_23 stl_81" style="word-spacing:0.0347em;">BATs for Microbiological Contaminants</span></a><a href="#192_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.2208em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">192 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 54.7766em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">8.8.3 </span><a href="#192_1"><span class="stl_22 stl_23 stl_82" style="word-spacing:0.0382em;">BATs for Radionuclides</span></a><a href="#192_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.2466em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">192 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 56.359em; "><span class="stl_20 stl_11 stl_12">8.9 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 56.359em; "><a href="#192_2"><span class="stl_20 stl_11 stl_55" style="word-spacing:0.0325em;">Chemical Feed Systems &nbsp;</span></a></div>
					<div class="stl_01" style="left:40.9921em;top: 56.359em; "><span class="stl_20 stl_11 stl_12">192 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 57.9398em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">8.9.1 </span><a href="#193_0"><span class="stl_22 stl_23 stl_74" style="word-spacing:0.0315em;">Key Components of a Chemical Feed System</span></a><a href="#193_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.3883em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">193 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 60.0245em; "><span class="stl_16 stl_11 stl_12">9</span></div>
					<div class="stl_01" style="left:10.0393em;top: 60.2237em; "><a href="#203_0"><span class="stl_17 stl_11 stl_12" style="word-spacing:0.4707em;">Disinfection </span></a><span class="stl_19 stl_11 stl_12" style="word-spacing:0.0179em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_19 stl_11 stl_12" style="word-spacing:0.334em;">&nbsp;</span><span class="stl_19 stl_11 stl_12">203 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 62.0877em; "><a href="#205_0"><span class="stl_20 stl_11 stl_52" style="word-spacing:27.8947em;">Background </span></a><span class="stl_20 stl_11 stl_12">205 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 62.0877em; "><span class="stl_20 stl_11 stl_12">9.1 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_08.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_08.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 7.0913em; "><span class="stl_20 stl_11 stl_12">9.2 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 7.0913em; "><a href="#206_0"><span class="stl_20 stl_11 stl_83">Chlorination &nbsp;</span></a></div>
					<div class="stl_01" style="left:40.9921em;top: 7.0913em; "><span class="stl_20 stl_11 stl_12">206 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 8.6735em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">9.2.1 </span><a href="#206_1"><span class="stl_22 stl_23 stl_48" style="word-spacing:0.0245em;">Chlorine properties</span></a><a href="#206_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.5307em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">206 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 10.0241em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">9.2.2 </span><a href="#207_0"><span class="stl_22 stl_23 stl_64" style="word-spacing:0.029em;">Chlorine storage and safety</span></a><a href="#207_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.49em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">207 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 11.3746em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">9.2.3 </span><a href="#208_0"><span class="stl_22 stl_23 stl_84" style="word-spacing:0.019em;">Forms of chlorine</span></a><a href="#208_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.301em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">208 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 12.7252em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">9.2.4 </span><a href="#208_1"><span class="stl_22 stl_23 stl_85" style="word-spacing:0.0275em;">Chlorine reactions related to disinfection</span></a><a href="#208_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.3053em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">208 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 14.0758em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">9.2.5 </span><a href="#209_0"><span class="stl_22 stl_23 stl_21" style="word-spacing:0.0643em;">Chlorine disinfection process </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">209 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 15.4264em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">9.2.6 </span><a href="#209_1"><span class="stl_22 stl_23 stl_86" style="word-spacing:0.0418em;">Factors affecting chlorine disinfection </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">209 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 16.7769em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">9.2.7 </span><a href="#210_0"><span class="stl_22 stl_23 stl_48" style="word-spacing:0.0246em;">Chlorine Application</span></a><a href="#210_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.3408em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">210 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 18.1275em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">9.2.8 </span><a href="#211_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.027em;">Chlorination Byproducts</span></a><a href="#211_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.548em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">211 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 19.4781em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">9.2.9 </span><a href="#211_1"><span class="stl_22 stl_23 stl_29" style="word-spacing:0.3869em;">Chloroamination </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">211 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 20.8286em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">9.2.10 </span><a href="#214_0"><span class="stl_22 stl_23 stl_87" style="word-spacing:0.021em;">Chlorine dosing terms</span></a><a href="#214_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.445em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">214 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 22.1791em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">9.2.11 </span><a href="#214_1"><span class="stl_22 stl_23 stl_40" style="word-spacing:0.0758em;">Contact Time </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">214 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 23.763em; "><span class="stl_20 stl_11 stl_12">9.3 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 23.763em; "><a href="#217_0"><span class="stl_20 stl_11 stl_21" style="word-spacing:0.0315em;">Chlorine Dioxide &nbsp;</span></a></div>
					<div class="stl_01" style="left:41.0175em;top: 23.763em; "><span class="stl_20 stl_11 stl_12">217 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 25.3452em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">9.3.1 </span><a href="#217_1"><span class="stl_22 stl_23 stl_88" style="word-spacing:0.0292em;">Advantages of Chlorine Dioxide</span></a><a href="#217_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.2841em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">217 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 26.6958em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">9.3.2 </span><a href="#217_2"><span class="stl_22 stl_23 stl_64" style="word-spacing:0.029em;">Disdvantages of Chlorine Dioxide</span></a><a href="#217_2"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.292em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">217 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 28.2797em; "><span class="stl_20 stl_11 stl_12">9.4 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 28.2797em; "><a href="#218_0"><span class="stl_20 stl_11 stl_12" style="word-spacing:0.03em;">Ultraviolet (UV) disinfection &nbsp;</span></a></div>
					<div class="stl_01" style="left:40.9921em;top: 28.2797em; "><span class="stl_20 stl_11 stl_12">218 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 29.8618em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">9.4.1 </span><a href="#218_1"><span class="stl_22 stl_23 stl_74" style="word-spacing:0.0315em;">Advantages of UV disinfection</span></a><a href="#218_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.5083em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">218 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 31.2124em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">9.4.2 </span><a href="#218_2"><span class="stl_22 stl_23 stl_89" style="word-spacing:0.031em;">Disadvantages of UV disinfection</span></a><a href="#218_2"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.433em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">218 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 32.7963em; "><span class="stl_20 stl_11 stl_12">9.5 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 32.7963em; "><a href="#218_3"><span class="stl_20 stl_11 stl_12">Ozone &nbsp;</span></a></div>
					<div class="stl_01" style="left:40.9921em;top: 32.7963em; "><span class="stl_20 stl_11 stl_12">218 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 34.3785em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">9.5.1 </span><a href="#219_0"><span class="stl_22 stl_23 stl_59" style="word-spacing:0.0303em;">Advantages of ozonation</span></a><a href="#219_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.3877em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">219 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 35.729em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:1.091em;">9.5.2 </span><a href="#219_1"><span class="stl_22 stl_23 stl_29" style="word-spacing:0.0299em;">Disadvantages of ozonation</span></a><a href="#219_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.3124em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">219 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 37.3128em; "><span class="stl_20 stl_11 stl_12">9.6 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 37.3128em; "><a href="#219_2"><span class="stl_20 stl_11 stl_53" style="word-spacing:0.0259em;">Summary of Disinfectants’ Attributes &nbsp;</span></a></div>
					<div class="stl_01" style="left:40.9921em;top: 37.3128em; "><span class="stl_20 stl_11 stl_12">219 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 39.4978em; "><span class="stl_16 stl_11 stl_12">10 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 39.6971em; "><a href="#225_0"><span class="stl_17 stl_11 stl_38" style="word-spacing:0.0474em;">Water Math - Week 4</span></a><a href="#225_0"><span class="stl_17 stl_11 stl_12" style="word-spacing:0.4864em;">&nbsp;</span></a><span class="stl_19 stl_11 stl_12" style="word-spacing:0.0179em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_19 stl_11 stl_12" style="word-spacing:0.334em;">&nbsp;</span><span class="stl_19 stl_11 stl_12">225 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 41.5623em; "><span class="stl_20 stl_11 stl_12" style="word-spacing:1.038em;">10.1 </span><a href="#227_0"><span class="stl_20 stl_11 stl_12">Density &nbsp;</span></a></div>
					<div class="stl_01" style="left:41.0175em;top: 41.5623em; "><span class="stl_20 stl_11 stl_12">227 &nbsp;</span></div>
					<div class="stl_01" style="left:41.0175em;top: 43.245em; "><span class="stl_20 stl_11 stl_12">227 &nbsp;</span></div>
					<div class="stl_01" style="left:40.9921em;top: 44.9277em; "><span class="stl_20 stl_11 stl_12">228 &nbsp;</span></div>
					<div class="stl_01" style="left:40.9921em;top: 46.6103em; "><span class="stl_20 stl_11 stl_12">229 &nbsp;</span></div>
					<div class="stl_01" style="left:41.0175em;top: 48.2929em; "><span class="stl_20 stl_11 stl_12">231 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 43.245em; "><span class="stl_20 stl_11 stl_12" style="word-spacing:1.038em;">10.2 </span><a href="#227_1"><span class="stl_20 stl_11 stl_12" style="word-spacing:0.03em;">Speciﬁc Gravity &nbsp;</span></a></div>
					<div class="stl_01" style="left:7.0866em;top: 44.9277em; "><span class="stl_20 stl_11 stl_12" style="word-spacing:1.038em;">10.3 </span><a href="#228_0"><span class="stl_20 stl_11 stl_90">Concentration &nbsp;</span></a></div>
					<div class="stl_01" style="left:7.0866em;top: 46.6103em; "><span class="stl_20 stl_11 stl_12" style="word-spacing:1.038em;">10.4 </span><a href="#229_0"><span class="stl_20 stl_11 stl_74" style="word-spacing:0.0345em;">Pounds Formula &nbsp;</span></a></div>
					<div class="stl_01" style="left:7.0866em;top: 48.2929em; "><span class="stl_20 stl_11 stl_12" style="word-spacing:1.038em;">10.5 </span><a href="#231_0"><span class="stl_20 stl_11 stl_57" style="word-spacing:0.0304em;">Chemicals Related Math Problems &nbsp;</span></a></div>
					<div class="stl_01" style="left:7.0866em;top: 49.8751em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">10.5.1 </span><a href="#231_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.027em;">Chemical Dosing</span></a><a href="#231_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.228em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">231 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 51.2257em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">10.5.2 </span><a href="#231_2"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.027em;">Chlorine dosing problems</span></a><a href="#231_2"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.416em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">231 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 52.5763em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">10.5.3 </span><a href="#233_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.027em;">Blending and Dilution Calculations</span></a><a href="#233_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.323em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">233 &nbsp;</span></div>
					<div class="stl_01" style="left:7.9195em;top: 54.3422em; "><a href="#237_0"><span class="stl_13 stl_11 stl_12">V</span></a></div>
					<div class="stl_01" style="left:24.0698em;top: 54.3344em; "><a href="#237_0"><span class="stl_14 stl_11 stl_15" style="word-spacing:0.0613em;">Week 5 &nbsp;</span></a></div>
					<div class="stl_01" style="left:7.0866em;top: 56.8571em; "><span class="stl_16 stl_11 stl_12">11 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 57.0563em; "><a href="#239_0"><span class="stl_17 stl_11 stl_12" style="word-spacing:0.0803em;">Pumping Systems </span></a><span class="stl_19 stl_11 stl_12" style="word-spacing:0.018em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_19 stl_11 stl_12" style="word-spacing:0.334em;">&nbsp;</span><span class="stl_19 stl_11 stl_12">239 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 58.9216em; "><span class="stl_20 stl_11 stl_12" style="word-spacing:1.038em;">11.1 </span><a href="#241_0"><span class="stl_20 stl_11 stl_52">Background &nbsp;</span></a></div>
					<div class="stl_01" style="left:41.0175em;top: 58.9216em; "><span class="stl_20 stl_11 stl_12">241 &nbsp;</span></div>
					<div class="stl_01" style="left:40.9921em;top: 60.6042em; "><span class="stl_20 stl_11 stl_12">242 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 60.6042em; "><span class="stl_20 stl_11 stl_12" style="word-spacing:1.038em;">11.2 </span><a href="#242_0"><span class="stl_20 stl_11 stl_12" style="word-spacing:0.03em;">Rotodynamic Pumps &nbsp;</span></a></div>
					<div class="stl_01" style="left:7.0866em;top: 62.1865em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">11.2.1 </span><a href="#242_1"><span class="stl_22 stl_23 stl_90" style="word-spacing:0.0853em;">Centrifugal pumps </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">242 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_09.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_09.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 7.1155em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">11.2.2 </span><a href="#245_0"><span class="stl_22 stl_23 stl_59" style="word-spacing:0.0303em;">Axial-ﬂow Pumps</span></a><a href="#245_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.4467em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">245 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 8.4681em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">11.2.3 </span><a href="#245_1"><span class="stl_22 stl_23 stl_59" style="word-spacing:0.0303em;">Mixed-ﬂow Pumps</span></a><a href="#245_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.4157em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">245 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 10.0541em; "><span class="stl_20 stl_11 stl_12" style="word-spacing:1.038em;">11.3 </span><a href="#246_0"><span class="stl_20 stl_11 stl_27" style="word-spacing:0.0338em;">Positive Displacement Pump &nbsp;</span></a></div>
					<div class="stl_01" style="left:40.9921em;top: 10.0541em; "><span class="stl_20 stl_11 stl_12">246 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 11.6385em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">11.3.1 </span><a href="#249_0"><span class="stl_22 stl_23 stl_70" style="word-spacing:0.0362em;">Turbine Pumps</span></a><a href="#249_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.4046em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">249 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 12.9911em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">11.3.2 </span><a href="#250_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.027em;">Mechanical Parts of Rotodynamic Pumps</span></a><a href="#250_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.524em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">250 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 14.5772em; "><span class="stl_20 stl_11 stl_12" style="word-spacing:1.038em;">11.4 </span><a href="#253_0"><span class="stl_20 stl_11 stl_90" style="word-spacing:0.0293em;">Pump Calculations &nbsp;</span></a></div>
					<div class="stl_01" style="left:40.9921em;top: 14.5772em; "><span class="stl_20 stl_11 stl_12">253 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 16.1615em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">11.4.1 </span><a href="#253_1"><span class="stl_22 stl_23 stl_72" style="word-spacing:0.0253em;">Glossary of Pump Calculations Terms</span></a><a href="#253_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.4483em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">253 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 18.2497em; "><span class="stl_16 stl_11 stl_12">12 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 18.449em; "><a href="#265_0"><span class="stl_17 stl_11 stl_38" style="word-spacing:0.0474em;">Water Math - Week 5</span></a><a href="#265_0"><span class="stl_17 stl_11 stl_12" style="word-spacing:0.4864em;">&nbsp;</span></a><span class="stl_19 stl_11 stl_12" style="word-spacing:0.0179em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_19 stl_11 stl_12" style="word-spacing:0.334em;">&nbsp;</span><span class="stl_19 stl_11 stl_12">265 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 20.3164em; "><span class="stl_20 stl_11 stl_12" style="word-spacing:1.038em;">12.1 </span><a href="#267_0"><span class="stl_20 stl_11 stl_47" style="word-spacing:0.0318em;">Force, Pressure and Head &nbsp;</span></a></div>
					<div class="stl_01" style="left:7.0866em;top: 22.0012em; "><span class="stl_20 stl_11 stl_12" style="word-spacing:1.038em;">12.2 </span><a href="#268_0"><span class="stl_20 stl_11 stl_65" style="word-spacing:0.0294em;">Pumping Calculations &nbsp;</span></a></div>
					<div class="stl_01" style="left:41.0175em;top: 20.3164em; "><span class="stl_20 stl_11 stl_12">267 &nbsp;</span></div>
					<div class="stl_01" style="left:40.9921em;top: 22.0012em; "><span class="stl_20 stl_11 stl_12">268 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 23.5855em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">12.2.1 </span><a href="#269_0"><span class="stl_22 stl_23 stl_72" style="word-spacing:0.0253em;">Glossary of Pump Calculations Terms</span></a><a href="#269_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.4483em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">269 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 24.9382em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">12.2.2 </span><a href="#271_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.0693em;">Pumping Rate Calculations </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">271 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 26.291em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">12.2.3 </span><a href="#272_0"><span class="stl_22 stl_23 stl_91" style="word-spacing:0.0395em;">Power Requirements for Pumping</span></a><a href="#272_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.4103em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">272 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 27.6436em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">12.2.4 </span><a href="#273_0"><span class="stl_22 stl_23 stl_24" style="word-spacing:0.0301em;">Example Problems</span></a><a href="#273_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.2855em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">273 &nbsp;</span></div>
					<div class="stl_01" style="left:7.7312em;top: 29.4117em; "><a href="#275_0"><span class="stl_13 stl_11 stl_12">VI &nbsp;</span></a></div>
					<div class="stl_01" style="left:7.0866em;top: 31.9287em; "><span class="stl_16 stl_11 stl_12">13 &nbsp;</span></div>
					<div class="stl_01" style="left:24.0698em;top: 29.4038em; "><a href="#275_0"><span class="stl_14 stl_11 stl_15" style="word-spacing:0.0613em;">Week 6 &nbsp;</span></a></div>
					<div class="stl_01" style="left:10.0393em;top: 32.1279em; "><a href="#277_0"><span class="stl_17 stl_11 stl_59" style="word-spacing:0.1062em;">Water Distribution </span></a><span class="stl_19 stl_11 stl_12" style="word-spacing:0.018em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_19 stl_11 stl_12" style="word-spacing:0.362em;">&nbsp;</span><span class="stl_19 stl_11 stl_12">277 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 33.9953em; "><span class="stl_20 stl_11 stl_12" style="word-spacing:1.038em;">13.1 </span><a href="#281_0"><span class="stl_20 stl_11 stl_29">Introduction &nbsp;</span></a></div>
					<div class="stl_01" style="left:7.0866em;top: 35.6802em; "><span class="stl_20 stl_11 stl_12" style="word-spacing:1.038em;">13.2 </span><a href="#282_0"><span class="stl_20 stl_11 stl_12">Pipelines &nbsp;</span></a></div>
					<div class="stl_01" style="left:41.0175em;top: 33.9953em; "><span class="stl_20 stl_11 stl_12">281 &nbsp;</span></div>
					<div class="stl_01" style="left:40.9921em;top: 35.6802em; "><span class="stl_20 stl_11 stl_12">282 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 37.2645em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">13.2.1 </span><a href="#282_1"><span class="stl_22 stl_23 stl_52" style="word-spacing:0.0337em;">Transmission Mains</span></a><a href="#282_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.3053em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">282 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 38.6171em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">13.2.2 </span><a href="#282_2"><span class="stl_22 stl_23 stl_92" style="word-spacing:0.0873em;">Distribution Mains </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">282 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 39.9699em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">13.2.3 </span><a href="#284_0"><span class="stl_22 stl_23 stl_93" style="word-spacing:0.0239em;">Service Laterals</span></a><a href="#284_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.4115em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">284 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 41.3225em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">13.2.4 </span><a href="#284_1"><span class="stl_22 stl_23 stl_94" style="word-spacing:0.0537em;">Piping Material </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">284 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 42.6752em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">13.2.5 </span><a href="#287_0"><span class="stl_22 stl_23 stl_74" style="word-spacing:0.066em;">Basic Water Main Installation </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">287 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 44.2612em; "><span class="stl_20 stl_11 stl_12" style="word-spacing:1.038em;">13.3 </span><a href="#289_0"><span class="stl_20 stl_11 stl_12" style="word-spacing:0.03em;">Storage Systems &nbsp;</span></a></div>
					<div class="stl_01" style="left:40.9921em;top: 44.2612em; "><span class="stl_20 stl_11 stl_12">289 &nbsp;</span></div>
					<div class="stl_01" style="left:40.9921em;top: 45.946em; "><span class="stl_20 stl_11 stl_12">290 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 45.946em; "><span class="stl_20 stl_11 stl_12" style="word-spacing:1.038em;">13.4 </span><a href="#290_0"><span class="stl_20 stl_11 stl_95">V</span></a><a href="#290_0"><span class="stl_20 stl_11 stl_12">a</span></a><a href="#290_0"><span class="stl_20 stl_11 stl_89" style="word-spacing:0.0341em;">lves used in Water Distribution &nbsp;</span></a></div>
					<div class="stl_01" style="left:7.0866em;top: 47.5304em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">13.4.1 </span><a href="#291_0"><span class="stl_22 stl_23 stl_96" style="word-spacing:0.0312em;">Flow Control and Isolation </span></a><a href="#291_0"><span class="stl_22 stl_23 stl_97">V</span></a><a href="#291_0"><span class="stl_22 stl_23 stl_12">a</span></a><a href="#291_0"><span class="stl_22 stl_23 stl_98">lves</span></a><a href="#291_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.5237em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">291 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 48.883em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">13.4.2 </span><a href="#294_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.027em;">Air </span></a><a href="#294_0"><span class="stl_22 stl_23 stl_97">V</span></a><a href="#294_0"><span class="stl_22 stl_23 stl_12">a</span></a><a href="#294_0"><span class="stl_22 stl_23 stl_98">lves</span></a><a href="#294_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.3517em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">294 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 50.2357em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">13.4.3 </span><a href="#297_0"><span class="stl_22 stl_23 stl_46" style="word-spacing:0.0375em;">Backﬂow Prevention</span></a><a href="#297_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.5853em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">297 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 51.8217em; "><span class="stl_20 stl_11 stl_12" style="word-spacing:1.038em;">13.5 </span><a href="#300_0"><span class="stl_20 stl_11 stl_99" style="word-spacing:0.0308em;">Fire Hydrants &nbsp;</span></a></div>
					<div class="stl_01" style="left:40.9921em;top: 51.8217em; "><span class="stl_20 stl_11 stl_12">300 &nbsp;</span></div>
					<div class="stl_01" style="left:41.0175em;top: 53.5065em; "><span class="stl_20 stl_11 stl_12">301 &nbsp;</span></div>
					<div class="stl_01" style="left:40.9921em;top: 55.1913em; "><span class="stl_20 stl_11 stl_12">302 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 53.5065em; "><span class="stl_20 stl_11 stl_12" style="word-spacing:1.038em;">13.6 </span><a href="#301_0"><span class="stl_20 stl_11 stl_100" style="word-spacing:0.0356em;">Water Meters &nbsp;</span></a></div>
					<div class="stl_01" style="left:7.0866em;top: 55.1913em; "><span class="stl_20 stl_11 stl_12" style="word-spacing:1.038em;">13.7 </span><a href="#302_0"><span class="stl_20 stl_11 stl_78" style="word-spacing:0.0288em;">Distribution System Operation and Maintenance Elements &nbsp;</span></a></div>
					<div class="stl_01" style="left:7.0866em;top: 56.7756em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">13.7.1 </span><a href="#302_1"><span class="stl_22 stl_23 stl_65" style="word-spacing:0.0263em;">Maintaining distribution system pressure</span></a><a href="#302_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.3327em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">302 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 58.1284em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">13.7.2 </span><a href="#303_0"><span class="stl_22 stl_23 stl_42" style="word-spacing:0.0325em;">System Disinfection Program</span></a><a href="#303_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.3757em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">303 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 59.481em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">13.7.3 </span><a href="#304_0"><span class="stl_22 stl_23 stl_28" style="word-spacing:0.0314em;">System Flushing Program</span></a><a href="#304_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.3382em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">304 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 60.8337em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">13.7.4 </span><a href="#304_1"><span class="stl_22 stl_23 stl_97">V</span></a><a href="#304_1"><span class="stl_22 stl_23 stl_12">a</span></a><a href="#304_1"><span class="stl_22 stl_23 stl_59" style="word-spacing:0.0447em;">lves Operation and Maintenance </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">304 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 62.1865em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">13.7.5 </span><a href="#306_0"><span class="stl_22 stl_23 stl_71" style="word-spacing:0.0226em;">Distribution System Map</span></a><a href="#306_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.6208em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">306 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 7.1155em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">13.7.6 </span><a href="#306_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.0271em;">Distribution System Record keeping</span></a><a href="#306_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.559em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">306 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 8.4438em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">13.7.7 </span><a href="#306_2"><span class="stl_22 stl_23 stl_26" style="word-spacing:0.035em;">Water Usage Records</span></a><a href="#306_2"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.507em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">306 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 9.7721em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">13.7.8 </span><a href="#306_3"><span class="stl_22 stl_23 stl_101" style="word-spacing:0.0386em;">Storage Tank Maintenance</span></a><a href="#306_3"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.2568em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">306 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 11.1005em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">13.7.9 </span><a href="#307_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.027em;">Lead and Copper Sampling</span></a><a href="#307_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.36em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">307 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 12.4288em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:-0.017em;">13.7.10 </span><a href="#307_1"><span class="stl_22 stl_23 stl_102" style="word-spacing:0.0339em;">Record Keeping Requirements for Water Supplier</span></a><a href="#307_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.6064em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">307 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 13.7572em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:-0.017em;">13.7.11 </span><a href="#307_2"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.0271em;">Computer Based Controls and Monitoring</span></a><a href="#307_2"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.342em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">307 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 15.0855em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:-0.017em;">13.7.12 </span><a href="#308_0"><span class="stl_22 stl_23 stl_63" style="word-spacing:0.0832em;">Corrosion Control </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">308 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 17.1495em; "><span class="stl_16 stl_11 stl_12">14 &nbsp;</span></div>
					<div class="stl_01" style="left:10.0393em;top: 17.3487em; "><a href="#315_0"><span class="stl_17 stl_11 stl_12" style="word-spacing:0.0507em;">Safety </span></a><span class="stl_19 stl_11 stl_12" style="word-spacing:0.0179em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_19 stl_11 stl_12" style="word-spacing:0.334em;">&nbsp;</span><span class="stl_19 stl_11 stl_12">315 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 19.1918em; "><span class="stl_20 stl_11 stl_12" style="word-spacing:1.038em;">14.1 </span><a href="#317_0"><span class="stl_20 stl_11 stl_09" style="word-spacing:0.0336em;">Hazard Control Approaches &nbsp;</span></a></div>
					<div class="stl_01" style="left:7.0866em;top: 20.8522em; "><span class="stl_20 stl_11 stl_12" style="word-spacing:1.038em;">14.2 </span><a href="#317_1"><span class="stl_20 stl_11 stl_36" style="word-spacing:0.0389em;">Water Treatment Hazards &nbsp;</span></a></div>
					<div class="stl_01" style="left:41.0175em;top: 19.1918em; "><span class="stl_20 stl_11 stl_12">317 &nbsp;</span></div>
					<div class="stl_01" style="left:41.0175em;top: 20.8522em; "><span class="stl_20 stl_11 stl_12">317 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 22.4122em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">14.2.1 </span><a href="#317_2"><span class="stl_22 stl_23 stl_99" style="word-spacing:0.0277em;">Hazardous Chemicals</span></a><a href="#317_2"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.4054em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">317 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 23.7405em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">14.2.2 </span><a href="#342_0"><span class="stl_22 stl_23 stl_33" style="word-spacing:0.59em;">Falls </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">342 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 25.069em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">14.2.3 </span><a href="#342_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.483em;">Noise </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">342 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 26.3973em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">14.2.4 </span><a href="#342_2"><span class="stl_22 stl_23 stl_103" style="word-spacing:0.0251em;">Electrical Hazards</span></a><a href="#342_2"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.5731em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">342 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 27.7256em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">14.2.5 </span><a href="#342_3"><span class="stl_22 stl_23 stl_104" style="word-spacing:0.0331em;">Trenching &amp; Excavation Hazards</span></a><a href="#342_3"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.239em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">342 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 29.054em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">14.2.6 </span><a href="#343_0"><span class="stl_22 stl_23 stl_29" style="word-spacing:0.0297em;">Rotating and Moving Equipment</span></a><a href="#343_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.5764em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">343 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 30.3823em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">14.2.7 </span><a href="#343_1"><span class="stl_22 stl_23 stl_18" style="word-spacing:0.028em;">Heat Stress</span></a><a href="#343_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.3245em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">343 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 31.7107em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">14.2.8 </span><a href="#344_0"><span class="stl_22 stl_23 stl_105" style="word-spacing:0.0292em;">Material Handling Ergonomics </span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">344 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 33.2723em; "><span class="stl_20 stl_11 stl_12" style="word-spacing:1.038em;">14.3 </span><a href="#344_1"><span class="stl_20 stl_11 stl_12" style="word-spacing:0.03em;">Safety Practices &nbsp;</span></a></div>
					<div class="stl_01" style="left:41.0175em;top: 33.2723em; "><span class="stl_20 stl_11 stl_12">344 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 34.8323em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">14.3.1 </span><a href="#344_2"><span class="stl_22 stl_23 stl_106" style="word-spacing:0.0476em;">Lockout - Tagout (LOTO)</span></a><a href="#344_2"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.5123em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.595em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">344 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 36.1606em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">14.3.2 </span><a href="#345_0"><span class="stl_22 stl_23 stl_29" style="word-spacing:0.0299em;">Personal Protective Equipment (PPE)</span></a><a href="#345_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.6174em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">345 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 37.489em; "><span class="stl_22 stl_23 stl_12" style="word-spacing:0.537em;">14.3.3 </span><a href="#345_1"><span class="stl_22 stl_23 stl_107" style="word-spacing:0.0213em;">Conﬁned Space Entry</span></a><a href="#345_1"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.3271em;">&nbsp;</span></a><span class="stl_22 stl_23 stl_12" style="word-spacing:0.073em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_22 stl_23 stl_12" style="word-spacing:0.567em;">&nbsp;</span><span class="stl_22 stl_23 stl_12">345 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02" />
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_10.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_10.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:36.9639em;top: 7.2253em; "><span class="stl_108 stl_11 stl_15" style="word-spacing:0.0613em;">Week 1 &nbsp;</span></div>
					<div class="stl_01" style="left:6.8918em;top: 2.8084em; "><span class="stl_109 stl_11 stl_12">I</span></div>
					<div class="stl_01" style="left:23.893em;top: 46.3015em; "><span class="stl_110 stl_11 stl_12">1</span></div>
					<div class="stl_01" style="left:23.893em;top: 48.0773em; "><span class="stl_22 stl_23 stl_12">1.1 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 49.3226em; "><span class="stl_22 stl_23 stl_12">1.2 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 50.568em; "><span class="stl_22 stl_23 stl_12">1.3 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8458em;top: 46.5007em; "><a href="#13_0"><span class="stl_17 stl_11 stl_18" style="word-spacing:0.031em;">Water Systems Operator Certiﬁcations</span></a><a href="#13_0"><span class="stl_17 stl_11 stl_12" style="word-spacing:0.6775em;">&nbsp;</span></a><span class="stl_111 stl_11 stl_12">13 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8461em;top: 48.0773em; "><a href="#13_1"><span class="stl_22 stl_23 stl_96" style="word-spacing:0.0308em;">Drinking Water Operator License &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 49.3226em; "><a href="#18_0"><span class="stl_22 stl_23 stl_32" style="word-spacing:0.0373em;">Wastewater Treatment Operator License &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 50.568em; "><a href="#19_0"><span class="stl_22 stl_23 stl_102" style="word-spacing:0.0338em;">Water Reuse Operator License &nbsp;</span></a></div>
					<div class="stl_01" style="left:23.893em;top: 52.881em; "><span class="stl_110 stl_11 stl_12">2</span></div>
					<div class="stl_01" style="left:26.8458em;top: 53.0802em; "><a href="#25_0"><span class="stl_17 stl_11 stl_28" style="word-spacing:0.0345em;">Water Properties and Sources</span></a><a href="#25_0"><span class="stl_17 stl_11 stl_12" style="word-spacing:0.4037em;">&nbsp;</span></a><span class="stl_111 stl_11 stl_12" style="word-spacing:0.018em;">. . . . . . . .</span><span class="stl_111 stl_11 stl_12" style="word-spacing:0.442em;">&nbsp;</span><span class="stl_111 stl_11 stl_12">25 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8461em;top: 54.6568em; "><a href="#28_0"><span class="stl_22 stl_23 stl_96" style="word-spacing:0.0313em;">Properties of water &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 55.9021em; "><a href="#29_0"><span class="stl_22 stl_23 stl_112" style="word-spacing:0.0437em;">Water use &nbsp;</span></a></div>
					<div class="stl_01" style="left:23.893em;top: 54.6568em; "><span class="stl_22 stl_23 stl_12">2.1 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 55.9021em; "><span class="stl_22 stl_23 stl_12">2.2 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 57.1475em; "><span class="stl_22 stl_23 stl_12">2.3 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 58.3928em; "><span class="stl_22 stl_23 stl_12">2.4 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8461em;top: 57.1475em; "><a href="#29_1"><span class="stl_22 stl_23 stl_61" style="word-spacing:0.0361em;">Water Supplies &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 58.3928em; "><a href="#33_0"><span class="stl_22 stl_23 stl_113" style="word-spacing:0.041em;">Water Sources &nbsp;</span></a></div>
					<div class="stl_01" style="left:23.893em;top: 60.7058em; "><span class="stl_110 stl_11 stl_12">3</span></div>
					<div class="stl_01" style="left:26.8458em;top: 60.9051em; "><a href="#45_0"><span class="stl_17 stl_11 stl_38" style="word-spacing:0.0474em;">Water Math - Week 1</span></a><a href="#45_0"><span class="stl_17 stl_11 stl_12" style="word-spacing:0.4501em;">&nbsp;</span></a><span class="stl_111 stl_11 stl_12" style="word-spacing:0.0179em;">. . . . . . . . . . . . . . . .</span><span class="stl_111 stl_11 stl_12" style="word-spacing:0.443em;">&nbsp;</span><span class="stl_111 stl_11 stl_12">45 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8461em;top: 62.4816em; "><a href="#47_0"><span class="stl_22 stl_23 stl_86">Fractions &nbsp;</span></a></div>
					<div class="stl_01" style="left:23.893em;top: 62.4816em; "><span class="stl_22 stl_23 stl_12">3.1 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 63.727em; "><span class="stl_22 stl_23 stl_12">3.2 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 64.9723em; "><span class="stl_22 stl_23 stl_12">3.3 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 66.2176em; "><span class="stl_22 stl_23 stl_12">3.4 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8461em;top: 63.727em; "><a href="#48_0"><span class="stl_22 stl_23 stl_44" style="word-spacing:0.047em;">Decimals &amp; Powers of Ten &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 64.9723em; "><a href="#49_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.027em;">Rounding and Signiﬁcant Digits &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 66.2176em; "><a href="#51_0"><span class="stl_22 stl_23 stl_15">Averages &nbsp;</span></a></div>
					<div id="11_0" style="position:absolute;left:7.0866em;top:25.8123em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02" />
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_12.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_12.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:8.1149em;top: 19.9827em; "><span class="stl_10 stl_11 stl_18" style="word-spacing:0.031em;">1. Water Systems Operator Certiﬁcations &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 31.0162em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 39.4843em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 31.0162em; "><span class="stl_117 stl_115 stl_118" style="word-spacing:0.002em;">California’s State Water Resources Control Board (SWRCB) under its Drinking Water &nbsp;</span></div>
					<div class="stl_01 stl_119" style="left:9.3593em;top: 32.4275em; "><span class="stl_120 stl_115 stl_121" style="word-spacing:0em;">Operator Certiﬁcation Program (DWOCP) is responsible for the testing and certiﬁcation of &nbsp;</span></div>
					<div class="stl_01 stl_122" style="left:9.3593em;top: 33.8388em; "><span class="stl_123 stl_115 stl_121" style="word-spacing:0.0009em;">approximately 35,000 water treatment and water distribution operators throughout the state &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 35.2503em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0009em;">of California. The testing and certiﬁcation requirements meet the guidelines established &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 36.6616em; "><span class="stl_117 stl_115 stl_124" style="word-spacing:0.0004em;">by the United States Environmental Protection Agency (EPA) as required by the Safe &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 38.073em; "><span class="stl_114 stl_115 stl_43" style="word-spacing:0.0114em;">Drinking Water Act. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 39.4843em; "><span class="stl_117 stl_115 stl_89" style="word-spacing:-0.001em;">Similar to the drinking water operator certiﬁcation, SWRCB under its Wastewater Opera- &nbsp;</span></div>
					<div class="stl_01 stl_125" style="left:9.3593em;top: 40.8958em; "><span class="stl_126 stl_115 stl_127" style="word-spacing:0.0038em;">tor Certiﬁcation program (WWOCP) administers Wastewater Treatment Plant Certiﬁcation &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 42.3071em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0019em;">examinations, certiﬁcations (Grades I to V), and certiﬁcation renewals. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 43.7185em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0052em;">ﬁrst step is to submit an exam application to the State Water Board for approval. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 45.1298em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 45.1298em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:0.0008em;">Applications may be submitted at any time since there are no application deadlines. How- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.5413em; "><span class="stl_114 stl_115 stl_32" style="word-spacing:0.0104em;">ever, there is a 60-day ﬁling period for Wastewater Treatment exams. &nbsp;</span></div>
					<div class="stl_01 stl_128" style="left:9.3312em;top: 47.9526em; "><span class="stl_129 stl_115 stl_21" style="word-spacing:-0.0004em;">The SQWRB will notify approved applicants who can then schedule an exam appointment &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 49.364em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0029em;">at any of the 30 statewide testing centers. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 47.9526em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:4.6956em;top: 52.9184em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">1.1 </span><span class="stl_130 stl_11 stl_21" style="word-spacing:0.0317em;">Drinking Water Operator License &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 55.0998em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0036em;">California laws stipulate that water systems shall utilize only certiﬁed distribution operators to &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 56.5113em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">make decisions addressing the following operational activities: &nbsp;</span></div>
					<div class="stl_01" style="left:7.0566em;top: 57.9226em; "><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0003em;">(1) Install, tap, re-line, disinfect, test and connect water mains and appurtenances. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0566em;top: 59.334em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">(2) Shutdown, repair, disinfect and test broken water mains. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0566em;top: 60.7453em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">(3) Oversee the ﬂushing, cleaning, and pigging of existing water mains. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0566em;top: 62.1568em; "><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">(4) Pull, reset, rehabilitate, disinfect and test domestic water wells. &nbsp;</span></div>
					<div id="13_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
					<div id="13_1" style="position:absolute;left:7.0866em;top:52.5555em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_13.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_13.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">14 &nbsp;</span></div>
					<div class="stl_01" style="left:21.0791em;top: 4.9344em; "><span class="stl_20 stl_11 stl_132" style="word-spacing:0.0297em;">Chapter 1. Water Systems Operator Certiﬁcations &nbsp;</span></div>
					<div class="stl_01 stl_133" style="left:7.0566em;top: 7.0858em; "><span class="stl_134 stl_115 stl_64" style="word-spacing:-0.0021em;">(5) Stand-by emergency response duties for after hours distribution system operational emergen- &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 8.4971em; "><span class="stl_114 stl_115 stl_12">cies. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0566em;top: 9.9084em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">(6) Drain, clean, disinfect, and maintain distribution reservoirs. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0566em;top: 11.3198em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0022em;">(c) Water systems shall utilize either certiﬁed distribution operators or treatment operators that &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 12.7312em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">have been trained to make decisions addressing the following operational activities: &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0566em;top: 14.1426em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0037em;">(1) Operate pumps and related ﬂow and pressure control and storage facilities manually or by &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 15.5539em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0019em;">using a system control and data acquisition (SCADA) system. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0566em;top: 16.9653em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0035em;">(2) Maintain and/or adjust system ﬂow and pressure requirements, control ﬂows to meet con- &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 18.3767em; "><span class="stl_114 stl_115 stl_12">sumer &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0566em;top: 19.7881em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0022em;">(d) Water systems shall utilize either certiﬁed distribution operators or treatment operators to &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 21.1994em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">make decisions addressing the following operational activities: &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0566em;top: 22.6108em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0043em;">(1) Determine and control proper chemical dosage rates for wellhead disinfection and distribu- &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 24.0222em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">tion residual maintenance. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0566em;top: 25.4336em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0037em;">(2) Investigate water quality problems in the distribution system. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 28.0032em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">1.1.1 </span><span class="stl_20 stl_11 stl_121" style="word-spacing:0.0312em;">Water Distribution System Operator License &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 29.6882em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 29.6882em; "><span class="stl_117 stl_115 stl_96" style="word-spacing:-0.0008em;">Water distribution operators are responsible for the safe and efﬁcient operation of water &nbsp;</span></div>
					<div class="stl_01 stl_135" style="left:9.3593em;top: 31.0995em; "><span class="stl_136 stl_115 stl_55" style="word-spacing:0.0044em;">pumps, valves, and other equipment. They monitor gauges and meters to ensure that water &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 32.5109em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">is being distributed in a timely manner and at appropriate pressures. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 33.9223em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 33.9223em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:-0.0011em;">Water distribution operators may also be tasked with maintaining or repairing any equip- &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:9.3593em;top: 35.3337em; "><span class="stl_138 stl_115 stl_139" style="word-spacing:0.0032em;">ment that breaks down during their shift. This could include anything from replacing parts &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 36.745em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">on pumps to ﬁxing leaks in pipes or hoses. &nbsp;</span></div>
					<div id="14_0" style="position:absolute;left:7.0866em;top:27.6977em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_14.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_14.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_71" style="word-spacing:0.2026em;">1.1 Drinking</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0248em;">&nbsp;</span><span class="stl_131 stl_23 stl_25" style="word-spacing:0.0354em;">Water Operator License &nbsp;</span></div>
					<div class="stl_01" style="left:41.5121em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">15 &nbsp;</span></div>
					<div class="stl_01" style="left:14.6453em;top: 7.2436em; "><span class="stl_140 stl_115 stl_12" style="word-spacing:0em;">Minimum Qualiﬁcations for &nbsp;</span></div>
					<div class="stl_01" style="left:33.2623em;top: 7.2436em; "><span class="stl_140 stl_115 stl_12" style="word-spacing:0em;">Eligibility Criteria for &nbsp;</span></div>
					<div class="stl_01" style="left:34.6737em;top: 8.1568em; "><span class="stl_140 stl_115 stl_12">Certiﬁcation &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 7.7003em; "><span class="stl_140 stl_115 stl_12">Grade &nbsp;</span></div>
					<div class="stl_01" style="left:16.9492em;top: 8.1568em; "><span class="stl_140 stl_115 stl_12">Examination &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 9.3419em; "><span class="stl_141 stl_115 stl_99" style="word-spacing:0.0007em;">Successful completion of the Grade D1 examination within &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 10.1306em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">the three years prior to &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 10.9193em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">submitting certiﬁcation application. &nbsp;</span></div>
					<div class="stl_01" style="left:8.1248em;top: 10.1389em; "><span class="stl_141 stl_115 stl_12">D1 &nbsp;</span></div>
					<div class="stl_01" style="left:8.1248em;top: 12.9326em; "><span class="stl_141 stl_115 stl_12">D2 &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 10.1389em; "><span class="stl_141 stl_115 stl_127" style="word-spacing:0.0048em;">High School Diploma / GED Equivalency* &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 11.7412em; "><span class="stl_141 stl_115 stl_127" style="word-spacing:0.0048em;">High School Diploma / GED Equivalency* &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 12.53em; "><span class="stl_141 stl_115 stl_12">AND &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 13.3186em; "><span class="stl_141 stl_115 stl_139" style="word-spacing:0.0013em;">One 3-unit (or 36-hour) course of specialized training covering &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 14.1074em; "><span class="stl_141 stl_115 stl_85" style="word-spacing:0.0006em;">the fundamentals of water supply principles. &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 12.1356em; "><span class="stl_141 stl_115 stl_99" style="word-spacing:0.0007em;">Successful completion of the Grade D2 examination within &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 12.9243em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">the three years prior to submitting certiﬁcation &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 13.713em; "><span class="stl_141 stl_115 stl_12">application &nbsp;</span></div>
					<div class="stl_01" style="left:44.6433em;top: 12.9326em; "><span class="stl_141 stl_115 stl_12">.</span></div>
					<div class="stl_01" style="left:28.2739em;top: 14.9293em; "><span class="stl_141 stl_115 stl_99" style="word-spacing:0.0007em;">Successful completion of the Grade D3 examination within &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 15.718em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">the three years prior to submitting certiﬁcation application &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 16.5067em; "><span class="stl_141 stl_115 stl_12">AND &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 17.2954em; "><span class="stl_141 stl_115 stl_121" style="word-spacing:0.0012em;">At least one year of operator experience working as a certiﬁed &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 18.0841em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">D2 operator for a D2 system or higher &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 18.8728em; "><span class="stl_141 stl_115 stl_12">AND &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 19.6616em; "><span class="stl_141 stl_115 stl_121" style="word-spacing:0.0012em;">At least one additional year of operator experience working &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 20.4502em; "><span class="stl_141 stl_115 stl_09" style="word-spacing:0.0103em;">as a distribution operator. This may be substituted with (1) &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 21.239em; z-index:1026; "><span class="stl_141 stl_115 stl_142" style="word-spacing:0.0225em;">or (2) below. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 16.1123em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">Current D2 Certiﬁcation &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 16.9011em; "><span class="stl_141 stl_115 stl_12">AND &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 17.6897em; "><span class="stl_141 stl_115 stl_96" style="word-spacing:0.0042em;">Two 3-unit (or 36-hour) courses of specialized training that &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 18.4785em; "><span class="stl_141 stl_115 stl_57" style="word-spacing:0.0005em;">includes at least one course in the fundamentals of water supply &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 19.2671em; "><span class="stl_141 stl_115 stl_85" style="word-spacing:0.0005em;">principles and a second course in either drinking water &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 20.0559em; "><span class="stl_141 stl_115 stl_143" style="word-spacing:0.0033em;">distribution, treatment, or wastewater treatment. &nbsp;</span></div>
					<div class="stl_01" style="left:8.1248em;top: 18.0924em; "><span class="stl_141 stl_115 stl_12">D3 &nbsp;</span></div>
					<div class="stl_01" style="left:8.1248em;top: 25.224em; "><span class="stl_141 stl_115 stl_12">D4 &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 22.0609em; "><span class="stl_141 stl_115 stl_85" style="word-spacing:0.0007em;">Successful completion of the Grade D4 examination within the &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 22.8496em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">three years prior to submitting the application for certiﬁcation &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 23.6382em; "><span class="stl_141 stl_115 stl_12">AND &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 23.2439em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">Current D3 certiﬁcation &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 24.0326em; "><span class="stl_141 stl_115 stl_12">AND &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 24.427em; "><span class="stl_141 stl_115 stl_139" style="word-spacing:0.0015em;">At least one year of operator experience working as a &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 25.2156em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">certiﬁed D3 operator for a D3 system or higher &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 26.0044em; "><span class="stl_141 stl_115 stl_12">AND &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 24.8213em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">Three 3-unit (or 36-hour) courses of specialized training &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 25.6101em; z-index:1165; "><span class="stl_141 stl_115 stl_99" style="word-spacing:0.0009em;">that includes at least two courses in the fundamentals of water supply &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 26.3987em; "><span class="stl_141 stl_115 stl_121" style="word-spacing:0.0012em;">principles and a third course in either drinking water distribution, &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 27.1875em; "><span class="stl_141 stl_115 stl_143" style="word-spacing:0.0032em;">treatment, or wastewater treatment. &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 26.7931em; "><span class="stl_141 stl_115 stl_121" style="word-spacing:0.0011em;">At least three additional years of operator experience working &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 27.5818em; "><span class="stl_141 stl_115 stl_09" style="word-spacing:0.0103em;">as a distribution operator. This may be substituted with (1) &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 28.3705em; z-index:1569; "><span class="stl_141 stl_115 stl_142" style="word-spacing:0.0225em;">or (2) below. &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 29.5121em; "><span class="stl_141 stl_115 stl_99" style="word-spacing:0.0007em;">Successful completion of the Grade D5 examination within &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 30.3008em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">the three years prior to submitting the application for &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 31.0895em; "><span class="stl_141 stl_115 stl_12">certiﬁcation &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 31.0895em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">Current D4 certiﬁcation &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 31.8782em; "><span class="stl_141 stl_115 stl_12">AND &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 31.8782em; "><span class="stl_141 stl_115 stl_12">AND &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 32.6669em; "><span class="stl_141 stl_115 stl_99" style="word-spacing:0.0007em;">Four 3-unit (or 36-hour) courses of specialized training &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 33.4556em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">that includes at least two courses in the fundamentals of water &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 34.2443em; "><span class="stl_141 stl_115 stl_85" style="word-spacing:0.0005em;">supply principles and two additional courses in either &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 35.0331em; "><span class="stl_141 stl_115 stl_24" style="word-spacing:0.0029em;">drinking water distribution, treatment, or wastewater treatment. &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 32.6669em; "><span class="stl_141 stl_115 stl_64" style="word-spacing:0.002em;">At least two years of operator experience working as a &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 33.4556em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">certiﬁed D4 operator for a D4 or D5 system &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 34.2443em; "><span class="stl_141 stl_115 stl_12">AND &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 35.0331em; "><span class="stl_141 stl_115 stl_99" style="word-spacing:0.0008em;">At least three additional years of operator experience &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 35.8217em; "><span class="stl_141 stl_115 stl_89" style="word-spacing:0.0115em;">working as a distribution operator. This may be substituted &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 36.6104em; z-index:2116; "><span class="stl_141 stl_115 stl_144" style="word-spacing:0.0138em;">with (1) or (2) below. &nbsp;</span></div>
					<div class="stl_01" style="left:8.1248em;top: 33.0696em; "><span class="stl_141 stl_115 stl_12">D5 &nbsp;</span></div>
					<div class="stl_01" style="left:28.2818em;top: 39.5198em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;"># of Questions &nbsp;</span></div>
					<div class="stl_01" style="left:14.1961em;top: 40.6494em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0em;">Content Category &nbsp;</span></div>
					<div class="stl_01" style="left:14.1961em;top: 41.8445em; "><span class="stl_114 stl_115 stl_80" style="word-spacing:0.0178em;">Source Water &nbsp;</span></div>
					<div class="stl_01" style="left:14.1961em;top: 43.0068em; "><span class="stl_114 stl_115 stl_43" style="word-spacing:0.0115em;">Water Treatment Processes &nbsp;</span></div>
					<div class="stl_01" style="left:14.1961em;top: 44.1691em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Operation / Maintenance &nbsp;</span></div>
					<div class="stl_01" style="left:14.1961em;top: 45.3314em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Laboratory Procedures &nbsp;</span></div>
					<div class="stl_01" style="left:28.2818em;top: 40.6822em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T1 T2 T3 T4 &nbsp;</span></div>
					<div class="stl_01" style="left:28.3323em;top: 41.8445em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.9934em;">25 25 20 15 &nbsp;</span></div>
					<div class="stl_01" style="left:28.3323em;top: 43.0068em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.9934em;">25 25 35 20 &nbsp;</span></div>
					<div class="stl_01" style="left:28.3323em;top: 44.1691em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.9934em;">20 20 15 15 &nbsp;</span></div>
					<div class="stl_01" style="left:28.3323em;top: 45.3314em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.9934em;">15 15 15 15 &nbsp;</span></div>
					<div class="stl_01" style="left:14.1961em;top: 46.4937em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0039em;">Regulations / Administrative Duties</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.9397em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.9934em;">15 15 15 35 &nbsp;</span></div>
					<div class="stl_01" style="left:8.4138em;top: 48.4863em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0087em;">Table 1.1: Distribution License Exams - Eligibility and Number of Questions by Category &nbsp;</span></div>
					<div class="stl_01 stl_147" style="left:7.0866em;top: 51.9236em; "><span class="stl_148 stl_115 stl_143" style="word-spacing:0.0001em;">High School Diploma/GED equivalency for Grades 1 and 2 ON</span><span class="stl_148 stl_115 stl_149">L</span><span class="stl_148 stl_115 stl_12" style="word-spacing:-0.003em;">Y </span><span class="stl_148 stl_115 stl_12">c</span><span class="stl_148 stl_115 stl_56" style="word-spacing:-0.0006em;">an be fulﬁlled with either successful completion of Basic Small Water Systems Operations course provided &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 52.6501em; "><span class="stl_150 stl_115 stl_18" style="word-spacing:0.001em;">by the Department OR 1 year as an operator of a facility that required an understanding of a piping system that included pumps, valves, and storage tanks. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 53.3766em; "><span class="stl_150 stl_115 stl_121" style="word-spacing:0.0012em;">"Experience substitutions for certiﬁcation, as referenced above. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5312em;top: 54.103em; "><span class="stl_150 stl_115 stl_12" style="word-spacing:0.627em;">1. A</span><span class="stl_150 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_150 stl_115 stl_29" style="word-spacing:0.0026em;">relevant degree earned at an accredited academic institution may be substituted as follows: &nbsp;</span></div>
					<div class="stl_01" style="left:10.3519em;top: 54.8276em; "><span class="stl_150 stl_115 stl_12" style="word-spacing:0.6264em;">(a) </span><span class="stl_151 stl_115 stl_67" style="word-spacing:0.0053em;">Associate’s Degree or Certiﬁcate in Water or Wastewater Technology that includes at least 15 units of physical, chemical, or biological science may be used &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 55.5559em; "><span class="stl_150 stl_115 stl_121" style="word-spacing:0.0011em;">to fulﬁll 1 year of operator experience. &nbsp;</span></div>
					<div class="stl_01" style="left:10.324em;top: 56.2731em; "><span class="stl_150 stl_115 stl_12" style="word-spacing:0.6624em;">(b) </span><span class="stl_152 stl_115 stl_89" style="word-spacing:0.0026em;">Bachelor’s Degree in engineering or in physical, chemical, or biological sciences (e.g. Biology, Chemical Engineering, Chemistry, Civil Engineering, &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 57.0087em; "><span class="stl_150 stl_115 stl_55" style="word-spacing:0.0024em;">Environmental Engineering, Microbiology, Public Health, or Sanitary Engineering) may be used to fulﬁll 1.5 years of operator experience. &nbsp;</span></div>
					<div class="stl_01" style="left:10.3519em;top: 57.7352em; "><span class="stl_150 stl_115 stl_76" style="word-spacing:0.6742em;">(c) Master’s</span><span class="stl_150 stl_115 stl_12" style="word-spacing:0.0061em;">&nbsp;</span><span class="stl_150 stl_115 stl_64" style="word-spacing:0.002em;">Degree in the above mentioned ﬁelds in (b) may be used to fulﬁll 2 years of operator experience. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5312em;top: 58.4529em; "><span class="stl_150 stl_115 stl_12" style="word-spacing:0.6266em;">2. </span><span class="stl_153 stl_115 stl_139" style="word-spacing:-0.0032em;">A certiﬁed operator may substitute, on a day-for-day basis, 1 additional year of operator experience working as a distribution operator with experience gained while &nbsp;</span></div>
					<div class="stl_01" style="left:9.3414em;top: 59.1881em; "><span class="stl_150 stl_115 stl_85" style="word-spacing:0.0006em;">working with lead responsibility for water quality or quantity related projects or research." &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_15.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_15.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">16 &nbsp;</span></div>
					<div class="stl_01" style="left:21.0791em;top: 4.9344em; "><span class="stl_20 stl_11 stl_132" style="word-spacing:0.0297em;">Chapter 1. Water Systems Operator Certiﬁcations &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 7.0167em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">1.1.2 </span><span class="stl_20 stl_11 stl_100" style="word-spacing:0.0355em;">Water Treatment Operator License &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0439em;top: 8.7017em; "><span class="stl_117 stl_115 stl_63" style="word-spacing:0.001em;">Water Treatment Operators work in water treatment plants where water from wells, rivers, &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 10.113em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0017em;">streams, and reservoirs is treated and distributed to customers. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0439em;top: 11.5244em; "><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0048em;">Water treatment plant operators typically do the following: &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 12.9358em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• Add</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">chemicals, such as ammonia, chlorine, or lime, to disinfect water or other liquids &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 14.3471em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Inspect</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">equipment on a regular basis &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.7585em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Monitor</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0003em;">operating conditions, meters, and gauges &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 17.1698em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Collect</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0041em;">and test water and sewage samples &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 18.5812em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Record</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0003em;">meter and gauge readings, and operational data &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 19.9926em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Operate</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0035em;">equipment to purify and clarify water, or to process or dispose of sewage &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 21.404em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Clean</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0005em;">and maintain equipment, tanks, ﬁlter beds, and other work areas &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 22.8153em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Stay</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0041em;">current on environmental laws and regulations &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 24.2267em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Ensure</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">safety standards are met &nbsp;</span></div>
					<div id="16_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_16.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_16.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_71" style="word-spacing:0.2026em;">1.1 Drinking</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0248em;">&nbsp;</span><span class="stl_131 stl_23 stl_25" style="word-spacing:0.0354em;">Water Operator License &nbsp;</span></div>
					<div class="stl_01" style="left:41.5121em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">17 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 7.2436em; "><span class="stl_140 stl_115 stl_12">Grade &nbsp;</span></div>
					<div class="stl_01" style="left:8.1617em;top: 8.4286em; "><span class="stl_141 stl_115 stl_12">T1 &nbsp;</span></div>
					<div class="stl_01" style="left:12.6424em;top: 7.2436em; "><span class="stl_140 stl_115 stl_12" style="word-spacing:0em;">Minimum Qualiﬁcations for Examination &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 8.4286em; "><span class="stl_141 stl_115 stl_74" style="word-spacing:0.0046em;">High School Diploma / GED Equivalency*. &nbsp;</span></div>
					<div class="stl_01" style="left:31.3009em;top: 7.2436em; "><span class="stl_140 stl_115 stl_12" style="word-spacing:0em;">Eligibility Criteria for Certiﬁcation &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:28.2739em;top: 8.4286em; "><span class="stl_154 stl_115 stl_85" style="word-spacing:-0.0043em;">Successful completion of the Grade T1 examination within &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 9.2174em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">the three years prior to submitting certiﬁcation application. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 10.0393em; "><span class="stl_141 stl_115 stl_127" style="word-spacing:0.0048em;">High School Diploma / GED Equivalency* &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 10.828em; "><span class="stl_141 stl_115 stl_12">AND &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 11.6167em; "><span class="stl_141 stl_115 stl_139" style="word-spacing:0.0013em;">One 3-unit (or 36-hour) course of specialized training covering &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 12.4054em; "><span class="stl_141 stl_115 stl_85" style="word-spacing:0.0006em;">the fundamentals of drinking water treatment. &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 10.828em; "><span class="stl_141 stl_115 stl_99" style="word-spacing:0.0007em;">Successful completion of the Grade T2 examination within &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 11.6167em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">the three years prior to submitting certiﬁcation application. &nbsp;</span></div>
					<div class="stl_01" style="left:8.1617em;top: 11.2306em; "><span class="stl_141 stl_115 stl_12">T2 &nbsp;</span></div>
					<div class="stl_01" style="left:8.1617em;top: 16.7848em; "><span class="stl_141 stl_115 stl_12">T3 &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 13.2273em; "><span class="stl_141 stl_115 stl_85" style="word-spacing:0.0007em;">Successful completion of the Grade T3 examination within the &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 14.0161em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">three years prior to submitting certiﬁcation application &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 14.8047em; "><span class="stl_141 stl_115 stl_12">AND &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 15.5935em; "><span class="stl_141 stl_115 stl_121" style="word-spacing:0.0012em;">At least one year of operator experience working as a certiﬁed &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 16.3821em; "><span class="stl_141 stl_115 stl_143" style="word-spacing:0.0087em;">T2 operator at a T2 facility or higher. This may be substituted &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 14.8047em; "><span class="stl_141 stl_115 stl_127" style="word-spacing:0.0048em;">High School Diploma / GED Equivalency* &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 15.5935em; "><span class="stl_141 stl_115 stl_12">AND &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 16.3821em; "><span class="stl_141 stl_115 stl_28" style="word-spacing:0.0045em;">Two 3-unit (or 36-hour) courses of specialized training &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 17.1709em; z-index:942; "><span class="stl_141 stl_115 stl_57" style="word-spacing:0.0005em;">that include at least one course in drinking water treatment and a</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0.706em;">&nbsp;</span><span class="stl_141 stl_115 stl_35" style="word-spacing:0.018em;">with (3) below. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 17.9596em; "><span class="stl_141 stl_115 stl_121" style="word-spacing:0.0012em;">second coursein either drinking water treatment, distribution, &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 18.7483em; "><span class="stl_141 stl_115 stl_127" style="word-spacing:0.0047em;">or wastewater treatment. &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 17.9596em; "><span class="stl_141 stl_115 stl_12">AND &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 18.7483em; "><span class="stl_141 stl_115 stl_121" style="word-spacing:0.0012em;">At least one additional year of operator experience working as a &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 19.537em; "><span class="stl_141 stl_115 stl_56" style="word-spacing:0.0112em;">certiﬁed treatment operator. This may be substituted with &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 20.3257em; z-index:1068; "><span class="stl_141 stl_115 stl_37" style="word-spacing:0.0129em;">(1), (2), or (4) below. &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 21.4672em; "><span class="stl_141 stl_115 stl_85" style="word-spacing:0.0007em;">Successful completion of the Grade T4 examination within the &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 22.256em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">three years prior to submitting the certiﬁcation application &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 23.0446em; "><span class="stl_141 stl_115 stl_12">AND &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 23.8334em; "><span class="stl_141 stl_115 stl_139" style="word-spacing:0.0013em;">At least one year of operator experience working as shift &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 24.6221em; "><span class="stl_141 stl_115 stl_55" style="word-spacing:0.0024em;">or chief operator, while a certiﬁed T3 operator at a T3 &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 25.4108em; z-index:1550; "><span class="stl_141 stl_115 stl_68" style="word-spacing:0.0144em;">facility or higher. This may be substituted with (3) below. &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 26.1995em; "><span class="stl_141 stl_115 stl_12">AND &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 26.9882em; "><span class="stl_141 stl_115 stl_99" style="word-spacing:0.0008em;">At least three additional years of operator experience &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 27.7769em; "><span class="stl_141 stl_115 stl_09" style="word-spacing:0.0111em;">working as a certiﬁed treatment operator. This may be &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 28.5656em; z-index:1674; "><span class="stl_141 stl_115 stl_68" style="word-spacing:0.0078em;">substituted with (1) or (4) below. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 23.0446em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">Current T3 certiﬁcation &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 23.8334em; "><span class="stl_141 stl_115 stl_12">AND &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 24.6221em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">Three 3-unit (or 36-hour) courses of specialized training that &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 25.4108em; "><span class="stl_141 stl_115 stl_57" style="word-spacing:0.0005em;">include at least two courses in the fundamentals of drinking &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 26.1995em; "><span class="stl_141 stl_115 stl_85" style="word-spacing:0.0007em;">water treatment and a third course in either &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 26.9882em; "><span class="stl_141 stl_115 stl_24" style="word-spacing:0.0029em;">drinking water treatment, distribution, or wastewater treatment. &nbsp;</span></div>
					<div class="stl_01" style="left:8.1617em;top: 25.0247em; "><span class="stl_141 stl_115 stl_12">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 29.7071em; "><span class="stl_141 stl_115 stl_85" style="word-spacing:0.0007em;">Successful completion of the Grade T5 examination within the &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 30.4959em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">three years prior to submitting the application for certiﬁcation &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 31.2846em; "><span class="stl_141 stl_115 stl_12">AND &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 32.0733em; "><span class="stl_141 stl_115 stl_47" style="word-spacing:0.0018em;">At least two years of operator experience working as a shift or &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 32.862em; "><span class="stl_141 stl_115 stl_55" style="word-spacing:0.0024em;">chief operator, while a certiﬁed T4 operator at a T4 facility or &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 33.6507em; "><span class="stl_141 stl_115 stl_96" style="word-spacing:0.0192em;">higher. There are no substitutions. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 30.8902em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">Current T4 certiﬁcation &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 31.679em; "><span class="stl_141 stl_115 stl_12">AND &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 32.4676em; "><span class="stl_141 stl_115 stl_85" style="word-spacing:0.0007em;">Four 3-unit (or 36-hour) courses of specialized training that &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 33.2564em; "><span class="stl_141 stl_115 stl_12">include &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 34.0451em; "><span class="stl_141 stl_115 stl_21" style="word-spacing:0.0016em;">at least two courses in drinking water treatment and two &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 34.8338em; "><span class="stl_141 stl_115 stl_57" style="word-spacing:0.0005em;">additional courses in either drinking water treatment, &nbsp;</span></div>
					<div class="stl_01" style="left:10.4728em;top: 35.6225em; "><span class="stl_141 stl_115 stl_89" style="word-spacing:0.0041em;">distribution,or wastewater treatment. &nbsp;</span></div>
					<div class="stl_01" style="left:8.1617em;top: 33.2646em; "><span class="stl_141 stl_115 stl_12">T5 &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 34.4394em; "><span class="stl_141 stl_115 stl_12">AND &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 35.2281em; "><span class="stl_141 stl_115 stl_121" style="word-spacing:0.0011em;">At least three additional years of operator experience working &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 36.0168em; "><span class="stl_141 stl_115 stl_56" style="word-spacing:0.0092em;">as a certiﬁed treatment operator. This may be substituted with &nbsp;</span></div>
					<div class="stl_01" style="left:28.2739em;top: 36.8056em; z-index:2266; "><span class="stl_141 stl_115 stl_35" style="word-spacing:0.018em;">(1) or (4) below. &nbsp;</span></div>
					<div class="stl_01" style="left:29.1947em;top: 40.0346em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;"># of Questions &nbsp;</span></div>
					<div class="stl_01" style="left:14.1961em;top: 41.1642em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0em;">Content Category &nbsp;</span></div>
					<div class="stl_01" style="left:14.1961em;top: 42.3593em; "><span class="stl_114 stl_115 stl_80" style="word-spacing:0.0178em;">Source Water &nbsp;</span></div>
					<div class="stl_01" style="left:14.1961em;top: 43.5215em; "><span class="stl_114 stl_115 stl_43" style="word-spacing:0.0115em;">Water Treatment Processes &nbsp;</span></div>
					<div class="stl_01" style="left:14.1961em;top: 44.6838em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Operation / Maintenance &nbsp;</span></div>
					<div class="stl_01" style="left:14.1961em;top: 45.8462em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Laboratory Procedures &nbsp;</span></div>
					<div class="stl_01" style="left:28.2818em;top: 41.1969em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T1 T2 T3 T4 &nbsp;</span></div>
					<div class="stl_01" style="left:28.3323em;top: 42.3593em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.9934em;">25 25 20 15 &nbsp;</span></div>
					<div class="stl_01" style="left:28.3323em;top: 43.5215em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.9934em;">25 25 35 20 &nbsp;</span></div>
					<div class="stl_01" style="left:28.3323em;top: 44.6838em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.9934em;">20 20 15 15 &nbsp;</span></div>
					<div class="stl_01" style="left:28.3323em;top: 45.8462em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.9934em;">15 15 15 15 &nbsp;</span></div>
					<div class="stl_01" style="left:14.1961em;top: 47.0084em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0039em;">Regulations / Administrative Duties</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.9397em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.9934em;">15 15 15 35 &nbsp;</span></div>
					<div class="stl_01" style="left:9.6574em;top: 49.001em; "><span class="stl_114 stl_115 stl_34" style="word-spacing:0.0128em;">Table 1.2: Water Treatment License Exams - Eligibility and Questions by Category &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 52.4384em; "><span class="stl_152 stl_115 stl_143" style="word-spacing:-0.0018em;">"*High School Diploma/GED equivalency for Grades 1 and 2 ON</span><span class="stl_152 stl_115 stl_155">L</span><span class="stl_152 stl_115 stl_12" style="word-spacing:-0.005em;">Y </span><span class="stl_152 stl_115 stl_12">c</span><span class="stl_152 stl_115 stl_55" style="word-spacing:-0.0026em;">an be fulﬁlled with either successful completion of Basic Small Water Systems Operations course &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 53.1648em; "><span class="stl_150 stl_115 stl_85" style="word-spacing:0.0006em;">provided by the Department OR 1 year as an operator of a facility that required an understanding of a chemical feeds, hydraulic systems, and pumps." &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 53.8913em; "><span class="stl_150 stl_115 stl_121" style="word-spacing:0.0012em;">"Experience substitutions for certiﬁcation, as referenced above. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5312em;top: 54.6177em; "><span class="stl_150 stl_115 stl_12" style="word-spacing:0.627em;">1. A</span><span class="stl_150 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_150 stl_115 stl_29" style="word-spacing:0.0026em;">relevant degree earned at an accredited academic institution may be substituted as follows: &nbsp;</span></div>
					<div class="stl_01" style="left:10.5178em;top: 55.3423em; "><span class="stl_150 stl_115 stl_12" style="word-spacing:0.6265em;">a) </span><span class="stl_151 stl_115 stl_67" style="word-spacing:0.0053em;">Associate’s Degree or Certiﬁcate in Water or Wastewater Technology that includes at least 15 units of physical, chemical, or biological science may be used &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 56.0706em; "><span class="stl_150 stl_115 stl_121" style="word-spacing:0.0011em;">to fulﬁll 1 year of operator experience. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4898em;top: 56.7879em; "><span class="stl_150 stl_115 stl_12" style="word-spacing:0.6625em;">b) </span><span class="stl_152 stl_115 stl_89" style="word-spacing:-0.0007em;">Bachelor’s Degree in engineering or in physical, chemical, or biological sciences (e.g Biology, Chemical Engineering, Chemistry, Civil Engineering, &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 57.5235em; "><span class="stl_150 stl_115 stl_55" style="word-spacing:0.0024em;">Environmental Engineering, Microbiology, Public Health, or Sanitary Engineering) may be used to fulﬁll 1.5 years of operator experience. &nbsp;</span></div>
					<div class="stl_01" style="left:10.5178em;top: 58.25em; "><span class="stl_150 stl_115 stl_113" style="word-spacing:0.677em;">c) Master’s</span><span class="stl_150 stl_115 stl_12" style="word-spacing:0.007em;">&nbsp;</span><span class="stl_150 stl_115 stl_64" style="word-spacing:0.002em;">Degree in the above mentioned ﬁelds in (b) may be used to fulﬁll 2 years of operator experience. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5312em;top: 58.9764em; "><span class="stl_150 stl_115 stl_12" style="word-spacing:0.627em;">2. A</span><span class="stl_150 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_150 stl_115 stl_18" style="word-spacing:0.001em;">certiﬁed operator may substitute, on a day-for-day basis, experience gained while working with lead responsibility for water quality related projects of research. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5312em;top: 59.6936em; "><span class="stl_150 stl_115 stl_12" style="word-spacing:0.6625em;">3. </span><span class="stl_152 stl_115 stl_24" style="word-spacing:-0.0019em;">If an applicant has a Bachelor’s or Master’s of Science degree, completion of a comprehensive operator training program, pursuant to Section 63800(h), may be &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 60.4293em; "><span class="stl_150 stl_115 stl_18" style="word-spacing:0.001em;">substituted for the required experience. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5312em;top: 61.1493em; "><span class="stl_150 stl_115 stl_12" style="word-spacing:0.6625em;">4. </span><span class="stl_156 stl_115 stl_143" style="word-spacing:0.0022em;">Experience gained as a certiﬁed wastewater treatment operator may be used to substitute up to 2 years of the experience requirement. Wastewater treatment operator &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 61.8821em; "><span class="stl_150 stl_115 stl_29" style="word-spacing:0.0068em;">experience is credited on a two-for-one basis (i.e. 2 months in wastewater=1 month in drinking water)." &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_17.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_17.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">18 &nbsp;</span></div>
					<div class="stl_01" style="left:21.0791em;top: 4.9344em; "><span class="stl_20 stl_11 stl_132" style="word-spacing:0.0297em;">Chapter 1. Water Systems Operator Certiﬁcations &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 6.9295em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">1.2 </span><span class="stl_130 stl_11 stl_26" style="word-spacing:0.0379em;">Wastewater Treatment Operator License &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 8.979em; "><span class="stl_157 stl_115 stl_29" style="word-spacing:-0.002em;">Per California law a wastewater treatment plant can be only operated by state certiﬁed wastewater treat- &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 10.3905em; "><span class="stl_158 stl_115 stl_85" style="word-spacing:0.0005em;">ment plant operator or operator-in-training at a grade appropriate for the class of plant being operated. &nbsp;</span></div>
					<div class="stl_01" style="left:30.6469em;top: 12.6477em; "><span class="stl_140 stl_115 stl_30">CERTIFIC</span><span class="stl_140 stl_115 stl_159">A</span><span class="stl_140 stl_115 stl_12">T</span><span class="stl_140 stl_115 stl_86" style="word-spacing:0.005em;">ION QUALIFYING EXPERIENCE &nbsp;</span></div>
					<div class="stl_01" style="left:8.2954em;top: 13.1043em; "><span class="stl_140 stl_115 stl_160">PA</span><span class="stl_140 stl_115 stl_12">T</span><span class="stl_140 stl_115 stl_12">H &nbsp;</span></div>
					<div class="stl_01" style="left:11.8348em;top: 13.1043em; "><span class="stl_140 stl_115 stl_101">EXAMIN</span><span class="stl_140 stl_115 stl_159">A</span><span class="stl_140 stl_115 stl_12">T</span><span class="stl_140 stl_115 stl_12" style="word-spacing:0em;">ION EDUC</span><span class="stl_140 stl_115 stl_159">A</span><span class="stl_140 stl_115 stl_12">T</span><span class="stl_140 stl_115 stl_21" style="word-spacing:0.0015em;">ION REQUIREMENTS &nbsp;</span></div>
					<div class="stl_01" style="left:35.2788em;top: 13.5609em; "><span class="stl_140 stl_115 stl_47">REQUIREMENTS &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 14.746em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">GRADE I &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 15.5679em; "><span class="stl_141 stl_115 stl_12">1</span></div>
					<div class="stl_01" style="left:11.8016em;top: 15.5679em; "><span class="stl_141 stl_115 stl_56" style="word-spacing:0.0026em;">High school diploma or equivalent and 6 educational pts &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 17.2117em; "><span class="stl_141 stl_115 stl_56" style="word-spacing:0.0026em;">High school diploma or equivalent and 9 educational pts &nbsp;</span></div>
					<div class="stl_01" style="left:28.4776em;top: 15.5679em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:28.4776em;top: 17.2117em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:28.4776em;top: 18.8224em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:28.4776em;top: 20.4413em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 15.5679em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">1 year of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 16.3898em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">GRADE II &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 17.2117em; "><span class="stl_141 stl_115 stl_12">1</span></div>
					<div class="stl_01 stl_119" style="left:30.4662em;top: 17.2117em; "><span class="stl_161 stl_115 stl_99" style="word-spacing:-0.0004em;">18 months of full-time qualifying experience as a Grade I &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 18.0005em; "><span class="stl_141 stl_115 stl_12">operator &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 18.8224em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">2 years of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 18.8224em; "><span class="stl_141 stl_115 stl_12">2</span></div>
					<div class="stl_01" style="left:7.6179em;top: 20.4413em; "><span class="stl_141 stl_115 stl_12">3</span></div>
					<div class="stl_01" style="left:11.8016em;top: 18.8224em; "><span class="stl_141 stl_115 stl_56" style="word-spacing:0.0026em;">High school diploma or equivalent and 12 educational pts &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 19.6443em; "><span class="stl_141 stl_115 stl_127" style="word-spacing:0.0049em;">Associate’s degree, a higher degree, or a minimum of &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 20.433em; "><span class="stl_141 stl_115 stl_99" style="word-spacing:0.0009em;">60 college semester units, including a minimum of 15 &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 21.2217em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">semester units of science courses &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 20.4413em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">1 year of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 22.0436em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">GRADE III &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 22.8656em; "><span class="stl_141 stl_115 stl_12">1</span></div>
					<div class="stl_01" style="left:11.8016em;top: 22.8656em; "><span class="stl_141 stl_115 stl_56" style="word-spacing:0.0026em;">High school diploma or equivalent and 12 educational pts &nbsp;</span></div>
					<div class="stl_01" style="left:28.4776em;top: 22.8656em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:28.4776em;top: 24.4761em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:28.4776em;top: 26.0951em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:30.4662em;top: 22.8656em; "><span class="stl_154 stl_115 stl_99" style="word-spacing:-0.0042em;">3 years of full-time qualifying experience as a Grade II &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 23.6542em; "><span class="stl_141 stl_115 stl_12">operator &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 24.4761em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">4 years of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 24.4761em; "><span class="stl_141 stl_115 stl_12">2</span></div>
					<div class="stl_01" style="left:7.6179em;top: 26.0951em; "><span class="stl_141 stl_115 stl_12">3</span></div>
					<div class="stl_01" style="left:11.8016em;top: 24.4761em; "><span class="stl_141 stl_115 stl_56" style="word-spacing:0.0026em;">High school diploma or equivalent and 18 educational pts &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 25.2981em; "><span class="stl_141 stl_115 stl_74" style="word-spacing:0.0046em;">Associate’s degree or a minimum of 60 college semester &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 26.0868em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">units,including a minimum of 15 semester units of &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 26.8755em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">science courses &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 27.6974em; "><span class="stl_141 stl_115 stl_86" style="word-spacing:0.005em;">Bachelor’s degree or a higher degree, including a &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 28.4861em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">minimum of 30 semester units of science courses &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 26.0951em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">2 years of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 28.1001em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">1 year of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 30.13em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">6 years of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 28.1001em; "><span class="stl_141 stl_115 stl_12">4</span></div>
					<div class="stl_01" style="left:28.4776em;top: 28.1001em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:28.4776em;top: 30.13em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 29.3081em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">GRADE IV &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 30.13em; "><span class="stl_141 stl_115 stl_12">1</span></div>
					<div class="stl_01 stl_116" style="left:11.8016em;top: 30.13em; "><span class="stl_154 stl_115 stl_29" style="word-spacing:-0.0022em;">High school diploma or equivalent and 32 educational &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 30.9186em; "><span class="stl_141 stl_115 stl_12">points &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 31.7406em; "><span class="stl_141 stl_115 stl_74" style="word-spacing:0.0046em;">Associate’s degree or a minimum of 60 college semester &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 32.5293em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">units, including a minimum of 15 semester units of science</span><span class="stl_141 stl_115 stl_12" style="word-spacing:1.2478em;">&nbsp;</span><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 33.318em; "><span class="stl_141 stl_115 stl_12">courses &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 32.5376em; "><span class="stl_141 stl_115 stl_12">2</span></div>
					<div class="stl_01" style="left:7.6179em;top: 34.8622em; "><span class="stl_141 stl_115 stl_12">3</span></div>
					<div class="stl_01" style="left:30.4662em;top: 32.5376em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">4 years of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 34.8622em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">3 years of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 34.4596em; "><span class="stl_141 stl_115 stl_96" style="word-spacing:0.0043em;">Bachelor’s degree or a higher degree, including a minimum &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 35.2482em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">of 30 semester units of science courses &nbsp;</span></div>
					<div class="stl_01" style="left:28.4776em;top: 34.8622em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 36.4728em; z-index:1733; "><span class="stl_141 stl_115 stl_159">V</span><span class="stl_141 stl_115 stl_12">a</span><span class="stl_141 stl_115 stl_24" style="word-spacing:0.003em;">lid registration as a chemical, civil, &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 37.2616em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">or mechanical engineer issued by the California Board &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 38.0502em; "><span class="stl_141 stl_115 stl_21" style="word-spacing:0.0017em;">for Professional Engineers and Land Surveyors or by &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 38.839em; "><span class="stl_141 stl_115 stl_28" style="word-spacing:0.0043em;">another state, territory, or Indian tribe &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 37.6642em; "><span class="stl_141 stl_115 stl_12">4</span></div>
					<div class="stl_01" style="left:28.4776em;top: 37.6642em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 37.6642em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">2 years of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 40.4828em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">10 years full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 39.6609em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">GRADE V &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 40.4828em; "><span class="stl_141 stl_115 stl_12">1</span></div>
					<div class="stl_01 stl_116" style="left:11.8016em;top: 40.4828em; "><span class="stl_154 stl_115 stl_29" style="word-spacing:-0.0022em;">High school diploma or equivalent and 48 educational &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 41.2715em; "><span class="stl_141 stl_115 stl_12">points &nbsp;</span></div>
					<div class="stl_01" style="left:28.4776em;top: 40.4828em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 42.0934em; "><span class="stl_141 stl_115 stl_74" style="word-spacing:0.0046em;">Associate’s degree or a minimum of 60 college semester &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 42.8821em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">units, including a minimum of 15 semester units of science</span><span class="stl_141 stl_115 stl_12" style="word-spacing:1.2478em;">&nbsp;</span><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 43.6708em; "><span class="stl_141 stl_115 stl_12">courses &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 42.8904em; "><span class="stl_141 stl_115 stl_12">2</span></div>
					<div class="stl_01" style="left:7.6179em;top: 44.8124em; "><span class="stl_141 stl_115 stl_12">3</span></div>
					<div class="stl_01" style="left:30.4662em;top: 42.8904em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">6 years of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 44.8124em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">5 years of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.8016em;top: 44.8124em; "><span class="stl_154 stl_115 stl_28" style="word-spacing:-0.0005em;">Bachelor’s degree or a higher degree, including a mini- &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 45.6011em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">mum of 30 semester units of science courses &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 46.423em; z-index:2329; "><span class="stl_141 stl_115 stl_159">V</span><span class="stl_141 stl_115 stl_12">a</span><span class="stl_141 stl_115 stl_88" style="word-spacing:0.0022em;">lid registration as a chemical, civil, or mechanical &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 47.2117em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">engineer issued by the California Board for Professional &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 48.0004em; "><span class="stl_141 stl_115 stl_47" style="word-spacing:0.0018em;">Engineers and Land Surveyors or by another state, a &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 48.7891em; "><span class="stl_141 stl_115 stl_52" style="word-spacing:0.0065em;">territory, or an Indian tribe &nbsp;</span></div>
					<div class="stl_01" style="left:28.4776em;top: 44.8124em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 47.6144em; "><span class="stl_141 stl_115 stl_12">4</span></div>
					<div class="stl_01" style="left:28.4776em;top: 47.6144em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 47.6144em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">4 years of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:13.5024em;top: 50.4533em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0189em;">Table 1.3: Wastewater Operator License Exams Requirements &nbsp;</span></div>
					<div id="18_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_18.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_18.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_112" style="word-spacing:0.2237em;">1.3 Water</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0353em;">&nbsp;</span><span class="stl_131 stl_23 stl_55" style="word-spacing:0.0295em;">Reuse Operator License &nbsp;</span></div>
					<div class="stl_01" style="left:41.5121em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">19 &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 6.9295em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">1.3 </span><span class="stl_130 stl_11 stl_27" style="word-spacing:0.0338em;">Water Reuse Operator License &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.9062em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_122" style="left:9.3593em;top: 8.9062em; "><span class="stl_123 stl_115 stl_64" style="word-spacing:0.0018em;">California Law under Title 23 stipulate that except for a person certiﬁed by the Department &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 10.3176em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">of Health Services as a water treatment plant operator, no person shall operate a water recy- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 11.7289em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0026em;">cling treatment plant unless that person has been certiﬁed by the division as a wastewater &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 13.1403em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0044em;">treatment plant operator or operator-intraining at a grade appropriate for the class of plant &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 14.5517em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">being operated. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.9631em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_162" style="left:9.3266em;top: 15.9631em; "><span class="stl_163 stl_115 stl_121" style="word-spacing:0.0007em;">As demand for highly skilled and certiﬁed advanced water treatment operators continues to &nbsp;</span></div>
					<div class="stl_01 stl_119" style="left:9.3593em;top: 17.3744em; "><span class="stl_120 stl_115 stl_67" style="word-spacing:0.0111em;">grow as more advanced treatment facilities come online. The CA-NV AW</span><span class="stl_120 stl_115 stl_164">W</span><span class="stl_120 stl_115 stl_12" style="word-spacing:-0.001em;">A </span><span class="stl_120 stl_115 stl_12">c</span><span class="stl_120 stl_115 stl_12" style="word-spacing:-0.001em;">urrently of- &nbsp;</span></div>
					<div class="stl_01 stl_165" style="left:9.3593em;top: 18.7858em; "><span class="stl_166 stl_115 stl_167" style="word-spacing:0.0063em;">fers Advanced Water Treatment Operator (AWTO) certiﬁcations for water and wastewater &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 20.1972em; "><span class="stl_114 stl_115 stl_12">operators. &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 22.2849em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">Grade 3 &nbsp;</span></div>
					<div class="stl_01" style="left:9.2037em;top: 23.5571em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.8907em;top: 23.5571em; "><span class="stl_154 stl_115 stl_104" style="word-spacing:0.0011em;">Possess a current state issued Drinking Water Treat- &nbsp;</span></div>
					<div class="stl_01 stl_168" style="left:9.8907em;top: 24.3458em; "><span class="stl_169 stl_115 stl_81" style="word-spacing:0.0032em;">ment Operator Certiﬁcation or Wastewater Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:9.8907em;top: 25.1345em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">Plant Operator Certiﬁcation, Grade III or higher &nbsp;</span></div>
					<div class="stl_01" style="left:26.9036em;top: 23.5571em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:27.5906em;top: 23.5571em; "><span class="stl_154 stl_115 stl_34" style="word-spacing:0.0025em;">Successful completion of AWTO Grade 3 Exam &nbsp;</span></div>
					<div class="stl_01" style="left:27.5687em;top: 24.3458em; "><span class="stl_141 stl_115 stl_41">(AWT3TM) &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 26.7451em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">Grade 4 &nbsp;</span></div>
					<div class="stl_01" style="left:9.2037em;top: 28.0174em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.434em;">• Possess</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_61" style="word-spacing:0.009em;">a current AWT3 certiﬁcation &nbsp;</span></div>
					<div class="stl_01" style="left:26.9036em;top: 28.0174em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:27.5906em;top: 28.0174em; "><span class="stl_154 stl_115 stl_34" style="word-spacing:0.0025em;">Successful completion of AWTO Grade 4 Exam &nbsp;</span></div>
					<div class="stl_01" style="left:27.5687em;top: 28.8061em; "><span class="stl_141 stl_115 stl_41">(AWT4TM) &nbsp;</span></div>
					<div class="stl_01" style="left:9.2037em;top: 28.8061em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.8907em;top: 28.8061em; "><span class="stl_154 stl_115 stl_170" style="word-spacing:0.0023em;">2 years of experience with one or more AWT pro- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.8907em;top: 29.5948em; "><span class="stl_154 stl_115 stl_118" style="word-spacing:0.0106em;">cesses (see Table 1). Retroactive experience prior to &nbsp;</span></div>
					<div class="stl_01" style="left:9.8668em;top: 30.3835em; "><span class="stl_141 stl_115 stl_81" style="word-spacing:0.0075em;">AWT3 certiﬁcation may be included &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 31.9941em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">Grade 5 &nbsp;</span></div>
					<div class="stl_01" style="left:9.2037em;top: 33.2663em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.434em;">• Possess</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_61" style="word-spacing:0.009em;">a current AWT4 certiﬁcation &nbsp;</span></div>
					<div class="stl_01" style="left:26.9036em;top: 33.2663em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:27.5906em;top: 33.2663em; "><span class="stl_154 stl_115 stl_34" style="word-spacing:0.0025em;">Successful completion of AWTO Grade 5 Exam &nbsp;</span></div>
					<div class="stl_01" style="left:27.5687em;top: 34.0551em; "><span class="stl_141 stl_115 stl_41">(AWT5TM) &nbsp;</span></div>
					<div class="stl_01" style="left:9.2037em;top: 34.0551em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_135" style="left:9.8907em;top: 34.0551em; "><span class="stl_171 stl_115 stl_47" style="word-spacing:-0.0007em;">3 years of experience to include 2 years of experience &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.8907em;top: 34.8437em; "><span class="stl_154 stl_115 stl_104" style="word-spacing:0.001em;">in at least one AWT process and 1 additional year &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.8668em;top: 35.6325em; "><span class="stl_154 stl_115 stl_100" style="word-spacing:0.0007em;">with at least 2 AWT processes in a single treatment &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.8907em;top: 36.4211em; "><span class="stl_154 stl_115 stl_170" style="word-spacing:0.0108em;">train (see Table 1). Retroactive experience prior to &nbsp;</span></div>
					<div class="stl_01" style="left:9.8668em;top: 37.2099em; "><span class="stl_141 stl_115 stl_170" style="word-spacing:0.0072em;">AWT4 certiﬁcation may be included. &nbsp;</span></div>
					<div class="stl_01" style="left:12.8315em;top: 39.6627em; "><span class="stl_114 stl_115 stl_70" style="word-spacing:0.0192em;">Table 1.4: Advanced Water Treatment Certiﬁcation Requirements &nbsp;</span></div>
					<div id="19_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02" />
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_20.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_20.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:8.1149em;top: 19.9827em; "><span class="stl_10 stl_11 stl_12">Appendix &nbsp;</span></div>
					<div class="stl_01" style="left:16.8719em;top: 46.004em; "><span class="stl_145 stl_146 stl_172" style="word-spacing:0.011em;">Water Treatment Facilities Classiﬁcation &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_22.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_22.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01 stl_173" style="left:2.1336em;top: 4.0879em; "><span class="stl_174 stl_175 stl_75" style="word-spacing:-0.0152em;">7/30/23, 11:13 AM &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:21.6836em;top: 4.0879em; "><span class="stl_174 stl_175 stl_18" style="word-spacing:0.0011em;">View Document - California Code of Regulations &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:8.9331em;top: 6.51em; "><span class="stl_176 stl_177 stl_12" style="word-spacing:0em;">California Code of Regulations &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:2.3401em;top: 9.961em; "><span class="stl_178 stl_177 stl_12" style="word-spacing:-0.0176em;">Home </span><span class="stl_178 stl_177 stl_179">T</span><span class="stl_178 stl_177 stl_12">a</span><span class="stl_178 stl_177 stl_12" style="word-spacing:0em;">ble of Contents &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:15.5839em;top: 12.3085em; "><span class="stl_180 stl_177 stl_96" style="word-spacing:0.0043em;">§ 64413.1. Classification of Water Treatment Facilities. &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:21.31em;top: 13.121em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.0276em;">22 CA ADC § 64413.1 &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:17.2626em;top: 13.9336em; "><span class="stl_181 stl_177 stl_18" style="word-spacing:0.001em;">Barclays Official California Code of Regulations &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.0104em;top: 15.776em; "><span class="stl_182 stl_183 stl_12" style="word-spacing:0em;">Barclays California Code of Regulations &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.7327em;top: 16.6337em; "><span class="stl_182 stl_183 stl_12" style="word-spacing:0em;">Title 22. Social Security &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:5.455em;top: 17.4914em; "><span class="stl_182 stl_183 stl_12" style="word-spacing:0em;">Division 4. Environmental Health &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:6.1773em;top: 18.3943em; "><span class="stl_182 stl_183 stl_12" style="word-spacing:0em;">Chapter 15. Domestic Water Quality and Monitoring Regulations &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:6.8996em;top: 19.252em; "><span class="stl_182 stl_183 stl_12" style="word-spacing:0em;">Article 2. General Requirements &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:22.0619em;top: 20.8771em; "><span class="stl_182 stl_183 stl_12" style="word-spacing:0em;">22 CCR § 64413.1 &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:14.4327em;top: 22.7309em; "><span class="stl_184 stl_183 stl_12" style="word-spacing:0em;">§ 64413.1. Classification of Water Treatment Facilities. &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:22.8956em;top: 24.7594em; "><span class="stl_185 stl_183 stl_12">Currentness &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.6041em;top: 27.0701em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.0018em;">(a) Each water treatment facility shall be classified pursuant to </span><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.005em;">ble 64413.1-A based on the calculation of total points for the facility &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.6041em;top: 27.973em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">using the factors specified in subsection (b). &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.6041em;top: 28.8307em; "><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_143" style="word-spacing:0.0003em;">ble 64413.1-A. Water Treatment Facility Class Designations &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 30.5461em; "><span class="stl_186 stl_177 stl_31" style="word-spacing:0.0082em;">Total Points &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 31.5844em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">Less than 20 &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 32.6227em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">20 through 39 &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 33.7061em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">40 through 59 &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 34.7444em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">60 through 79 &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 35.8278em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">80 or more &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:29.9477em;top: 30.5461em; "><span class="stl_186 stl_177 stl_12">Class &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:30.4901em;top: 31.5844em; "><span class="stl_181 stl_177 stl_12">T1 &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:30.4901em;top: 32.6227em; "><span class="stl_181 stl_177 stl_12">T2 &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:30.4901em;top: 33.7061em; "><span class="stl_181 stl_177 stl_12">T3 &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:30.4901em;top: 34.7444em; "><span class="stl_181 stl_177 stl_12">T4 &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:30.4901em;top: 35.8278em; "><span class="stl_181 stl_177 stl_12">T5 &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.6041em;top: 37.4981em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.0008em;">(b) The calculation of total points for each water treatment facility shall be the sum of the points derived in each of paragraphs (1) &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.6041em;top: 38.3558em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">through (13). If a treatment facility treats more than one source, the source with the highest average concentration of each &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.6041em;top: 39.2586em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">contaminant shall be used to determine the point value in paragraphs (2) through (5). &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 40.8386em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.0018em;">(1) For water source, the points are determined pursuant to </span><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">ble 64413.1-B. &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.6041em;top: 41.6963em; "><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_47" style="word-spacing:0.0019em;">ble 64413.1-B. Points for Source Water Used by the Facility &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 43.4118em; "><span class="stl_186 stl_177 stl_29" style="word-spacing:0.0029em;">Type of source water used by the facility &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:40.9259em;top: 43.4118em; "><span class="stl_186 stl_177 stl_12">Points &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 44.45em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">Groundwater and/or purchased treated water meeting primary and secondary drinking water standards, as &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 45.3078em; "><span class="stl_181 stl_177 stl_96" style="word-spacing:0.0041em;">defined in section 116275 of the Health and Safety Code &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:41.828em;top: 44.45em; "><span class="stl_181 stl_177 stl_12">2</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 46.3912em; "><span class="stl_181 stl_177 stl_121" style="word-spacing:0.0011em;">Water that includes any surface water or groundwater under the direct influence of surface water &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:41.828em;top: 46.3912em; "><span class="stl_181 stl_177 stl_12">5</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 48.1066em; "><span class="stl_181 stl_177 stl_21" style="word-spacing:0.0017em;">(2) For influent microbiological water quality, points shall be determined by using the median of all total coliform analyses &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 48.9643em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.0023em;">completed in the previous 24 months pursuant to </span><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">ble 64413.1-C: &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.6041em;top: 49.822em; "><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_21" style="word-spacing:0.0016em;">ble 64413.1-C. Influent Water Microbiological Quality Points &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 51.5375em; "><span class="stl_186 stl_177 stl_12" style="word-spacing:0em;">Median Coliform Density Most Probable Number Index (MPN) &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 52.5757em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">less than 1 per 100 mL &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:40.0773em;top: 51.5375em; "><span class="stl_186 stl_177 stl_12">Points &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:40.9795em;top: 52.5757em; "><span class="stl_181 stl_177 stl_12">0</span></div>
					<div class="stl_01 stl_173" style="left:40.9795em;top: 53.614em; "><span class="stl_181 stl_177 stl_12">2</span></div>
					<div class="stl_01 stl_173" style="left:40.9795em;top: 54.6974em; "><span class="stl_181 stl_177 stl_12">4</span></div>
					<div class="stl_01 stl_173" style="left:40.9795em;top: 55.7357em; "><span class="stl_181 stl_177 stl_12">6</span></div>
					<div class="stl_01 stl_173" style="left:40.9795em;top: 56.8191em; "><span class="stl_181 stl_177 stl_12">8</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 53.614em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">1 through 100 per 100 mL &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 54.6974em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">greater than 100 through 1,000 per 100 mL &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 55.7357em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">greater than 1,000 through 10,000 per 100 mL &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 56.8191em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">greater than 10,000 per 100 mL &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 58.4894em; "><span class="stl_181 stl_177 stl_121" style="word-spacing:0.0011em;">(3) For facilities treating surface water or groundwater under the direct influence of surface water, points for influent water turbidity &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 59.3923em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.0036em;">shall be determined pursuant to </span><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">ble 64413.1-D on the basis of the previous 24 months of data, except that if turbidity data is &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 60.25em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.0008em;">missing for one or more of the months, the points given for turbidity shall be 5. The maximum influent turbidity sustained for at &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 61.1077em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">least one hour according to an on-line turbidimeter shall be used unless such data is not available, in which case, the maximum &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 61.9654em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">influent turbidity identified by grab sample shall be used. For facilities that have not been in operation for 24 months, the available &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 62.8231em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">data shall be used. For facilities whose permit specifies measures to ensure that influent turbidity will not exceed a specified level, &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 63.6808em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">the points corresponding to that level shall be assigned. &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:2.1336em;top: 65.1519em; "><a href="https://govt.westlaw.com/calregs/Document/I779854F85B6111EC9451000D3A7C4BC3?viewType=Full" target="_blank"><span class="stl_174 stl_175 stl_63">https://govt.westlaw.com/calregs/Document/I779854F85B6111EC9451000D3A7C4BC3?viewType=Full</span></a><span class="stl_174 stl_175 stl_179">T</span><span class="stl_174 stl_175 stl_12">e</span><span class="stl_174 stl_175 stl_132" style="word-spacing:0.7142em;">xt&amp;originationContext=documenttoc&amp;transitio… 1/3 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_23.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_23.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01 stl_173" style="left:2.1336em;top: 4.0879em; "><span class="stl_174 stl_175 stl_75" style="word-spacing:-0.0152em;">7/30/23, 11:13 AM &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.6041em;top: 5.2662em; "><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_96" style="word-spacing:0.0006em;">ble 64413.1-D. Influent Water Turbidity Points &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:21.6836em;top: 4.0879em; "><span class="stl_174 stl_175 stl_18" style="word-spacing:0.0011em;">View Document - California Code of Regulations &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 6.9816em; "><span class="stl_187 stl_177 stl_100" style="word-spacing:0.0056em;">Maximum Influent Turbidity Level Nephelometric Turbidity Units (NTU) &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:40.1768em;top: 6.9816em; "><span class="stl_187 stl_177 stl_12">Points &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 8.0199em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">Less than 15 &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:40.9795em;top: 8.0199em; "><span class="stl_181 stl_177 stl_12">0</span></div>
					<div class="stl_01 stl_173" style="left:40.9795em;top: 9.1033em; "><span class="stl_181 stl_177 stl_12">2</span></div>
					<div class="stl_01 stl_173" style="left:40.9795em;top: 10.1416em; "><span class="stl_181 stl_177 stl_12">5</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 9.1033em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">15 through 100 &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 10.1416em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">Greater than 100 &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 11.857em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.0009em;">(4) The points for influent water perchlorate, nitrate, or nitrite levels shall be determined by an average of the three most recent &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 12.7147em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.0045em;">sample results, pursuant to </span><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">ble 64413.1-E. &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.6041em;top: 13.5724em; "><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_139" style="word-spacing:0.0014em;">ble 64413.1-E. Influent Water Perchlorate, Nitrate, and Nitrite Points &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 15.2879em; "><span class="stl_186 stl_177 stl_12" style="word-spacing:-0.0074em;">Perchlorate, Nitrate, and Nitrite Data Average &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:40.0773em;top: 15.2879em; "><span class="stl_186 stl_177 stl_12">Points &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 16.3262em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.0014em;">Less than or equal to the maximum contaminant level (MCL), as specified in </span><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">ble 64431-A &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 17.4096em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">For each contaminant greater than its MCL &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:40.9795em;top: 16.3262em; "><span class="stl_181 stl_177 stl_12">0</span></div>
					<div class="stl_01 stl_173" style="left:40.9795em;top: 17.4096em; "><span class="stl_181 stl_177 stl_12">5</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 19.0799em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.0008em;">(5) The points for other influent water contaminants with primary MCLs shall be a sum of the points for each of the inorganic &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 19.9827em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">contaminants (</span><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">ble 64431-A), organic contaminants (</span><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">ble 64444-A) and radionuclides (</span><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.0029em;">bles 64442 and 64443). The points for &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 20.8404em; z-index:1329; "><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.0011em;">each contaminant shall be based on an average of the three most recent sample results, pursuant to </span><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">ble 64413.1-</span><span class="stl_181 stl_177 stl_179">F</span><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">. </span><span class="stl_181 stl_177 stl_12">I</span><span class="stl_181 stl_177 stl_12">f &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 21.6981em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">monitoring for a contaminant has been waived pursuant to sections 64432(m) or (n), 64432.2(c), or 64445(d), the points shall be &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 22.5558em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">zero for that contaminant. &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.6041em;top: 23.4136em; z-index:1501; "><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">ble 64413.1-</span><span class="stl_181 stl_177 stl_179">F</span><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">. </span><span class="stl_181 stl_177 stl_12">I</span><span class="stl_181 stl_177 stl_21" style="word-spacing:0.0017em;">nfluent Water Chemical and Radiological Contaminant Points &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 25.129em; "><span class="stl_186 stl_177 stl_12" style="word-spacing:-0.0186em;">Contaminant Data Average &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 26.1673em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">Less than or equal to the MCL &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 27.2507em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">Greater than the MCL &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:40.0773em;top: 25.129em; "><span class="stl_186 stl_177 stl_12">Points &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:40.9795em;top: 26.1673em; "><span class="stl_181 stl_177 stl_12">0</span></div>
					<div class="stl_01 stl_173" style="left:40.9795em;top: 27.2507em; "><span class="stl_181 stl_177 stl_12">2</span></div>
					<div class="stl_01 stl_173" style="left:40.9795em;top: 28.289em; "><span class="stl_181 stl_177 stl_12">5</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 28.289em; "><span class="stl_181 stl_177 stl_86" style="word-spacing:-0.0061em;">5 Times the MCL or greater &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 30.0044em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.0008em;">(6) The total points for surface water filtration treatment shall be the sum of the points of those treatment processes utilized by the &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 30.8621em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.0023em;">facility for compliance with section 64652, pursuant to </span><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">ble 64413.1-G. &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.6041em;top: 31.7198em; "><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_143" style="word-spacing:0.0007em;">ble 64413.1-G. Points for Surface Water Filtration Treatment &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 33.4352em; "><span class="stl_186 stl_177 stl_74">Treatment &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:40.0773em;top: 33.4352em; "><span class="stl_186 stl_177 stl_12">Points &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 34.5187em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">Conventional, direct, or inline &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 35.5569em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">Diatomaceous earth &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:40.7791em;top: 34.5187em; "><span class="stl_181 stl_177 stl_12">15 &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:40.7791em;top: 35.5569em; "><span class="stl_181 stl_177 stl_12">12 &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:40.9795em;top: 36.5952em; "><span class="stl_181 stl_177 stl_12">8</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 36.5952em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">Slow sand, membrane, cartridge, or bag filter &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 37.6787em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">Backwash recycled as part of process &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:40.9795em;top: 37.6787em; "><span class="stl_181 stl_177 stl_12">5</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 39.3489em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.0008em;">(7) The points for each treatment process utilized by the facility and not included in paragraph (6) that is used to reduce the &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 40.2518em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.0039em;">concentration of one or more contaminants for which a primary MCL exists, pursuant to </span><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.009em;">ble 64431-A, </span><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.006em;">ble 64444-A, and </span><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_12">bles &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 41.1095em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">64442 and 64443, shall be 10. Blending shall only be counted as a treatment process if one of the blended sources exceeds a &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 41.9672em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">primary MCL. &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 43.5472em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.0008em;">(8) The points for each treatment process not included in paragraphs (6), or (7) that is used to reduce the concentration of one or &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 44.4049em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.0055em;">more contaminants for which a secondary MCL exists, pursuant to </span><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.0055em;">bles 64449-A and 64449-B, shall be 3. Blending shall only be &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 45.3078em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">counted as a treatment process if one of the blended sources exceeds a secondary MCL. &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 46.8878em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.0008em;">(9) The points for each treatment process not included in paragraphs (6), (7), or (8) that is used for corrosion control or fluoridation &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 47.7455em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">shall be 3. &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 49.3255em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.0008em;">(10) The total points for disinfection treatment shall be the sum of the points for those treatment processes utilized by the facility for &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 50.1832em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.003em;">compliance with section 64654(a), pursuant to </span><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">ble 64413.1-H. &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.6041em;top: 51.086em; "><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_64" style="word-spacing:-0.0016em;">ble 64413.1-H. Points for Disinfection Treatment &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 52.7563em; "><span class="stl_186 stl_177 stl_56" style="word-spacing:0.0026em;">Treatment Process &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 53.8397em; "><span class="stl_181 stl_177 stl_12">Ozone &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:40.0773em;top: 52.7563em; "><span class="stl_186 stl_177 stl_12">Points &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:40.7791em;top: 53.8397em; "><span class="stl_181 stl_177 stl_12">10 &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 54.878em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">Chlorine and/or chloramine &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 55.9163em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">Chlorine dioxide &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 56.9997em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">Ultra violet (UV) &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:40.7791em;top: 54.878em; "><span class="stl_181 stl_177 stl_12">10 &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:40.7791em;top: 55.9163em; "><span class="stl_181 stl_177 stl_12">10 &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:40.9795em;top: 56.9997em; "><span class="stl_181 stl_177 stl_12">7</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 58.7151em; "><span class="stl_181 stl_177 stl_21" style="word-spacing:0.0008em;">(11) The points for disinfection/oxidation treatment not included in paragraphs (6), (7), (8), or (10) shall be a sum of the points for &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:4.3264em;top: 59.5728em; "><span class="stl_181 stl_177 stl_12" style="word-spacing:-0.0018em;">all the treatment processes used at the facility pursuant to </span><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_12" style="word-spacing:0em;">ble 64413.1-I. &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.6041em;top: 60.4306em; "><span class="stl_181 stl_177 stl_179">T</span><span class="stl_181 stl_177 stl_12">a</span><span class="stl_181 stl_177 stl_18" style="word-spacing:-0.0012em;">ble 64413.1-I. Points for Disinfection/Oxidation Treatment without Inactivation Credit &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 62.146em; "><span class="stl_186 stl_177 stl_56" style="word-spacing:0.0026em;">Treatment Process &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:40.0773em;top: 62.146em; "><span class="stl_186 stl_177 stl_12">Points &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:3.7572em;top: 63.1843em; "><span class="stl_181 stl_177 stl_12">Ozone &nbsp;</span></div>
					<div class="stl_01 stl_173" style="left:40.9795em;top: 63.1843em; "><span class="stl_181 stl_177 stl_12">5</span></div>
					<div class="stl_01 stl_173" style="left:2.1336em;top: 65.1519em; "><a href="https://govt.westlaw.com/calregs/Document/I779854F85B6111EC9451000D3A7C4BC3?viewType=Full" target="_blank"><span class="stl_174 stl_175 stl_63">https://govt.westlaw.com/calregs/Document/I779854F85B6111EC9451000D3A7C4BC3?viewType=Full</span></a><span class="stl_174 stl_175 stl_179">T</span><span class="stl_174 stl_175 stl_12">e</span><span class="stl_174 stl_175 stl_132" style="word-spacing:0.7142em;">xt&amp;originationContext=documenttoc&amp;transitio… 2/3 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02" />
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_25.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_25.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:8.1149em;top: 19.9827em; "><span class="stl_10 stl_11 stl_96" style="word-spacing:0.0343em;">2. Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 30.4585em; "><span class="stl_145 stl_146 stl_188" style="word-spacing:0.0063em;">Expected Range of Knowledge for Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 31.6536em; "><span class="stl_07 stl_08 stl_189">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_64" style="word-spacing:0.002em;">ter Distribution System Operator License Exams &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 32.8159em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to measure well depth &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 33.945em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to recognize potential sources of contamination &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 35.0741em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0025em;">of the hydrologic cycle &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 36.2032em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of safety equipment requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 37.3323em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of security procedures/measures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 38.4613em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0053em;">to calculate draw down &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 39.5905em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0032em;">to recognize abnormal pH levels of water in a distribution system &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 40.7196em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">to recognize abnormal turbidity levels in a distribution system &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 41.8487em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">of normal pH range in drinking water &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:12.1683em;top: 42.9778em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0032em;">Knowledge of the impacts of high nitrate concentrations in a distribution &nbsp;</span></div>
					<div class="stl_01" style="left:12.1683em;top: 44.1068em; "><span class="stl_114 stl_115 stl_12">system &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 43.5423em; "><span class="stl_114 stl_115 stl_12">D1-D5 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 45.236em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0027em;">of the meaning of high levels of turbidity in a distribution system &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 46.3651em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of cone of depression &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 47.4942em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0055em;">of recovery time &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 48.6233em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0045em;">of static and pumping water level &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 49.7523em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">of water table ﬂuctuations &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 50.8814em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of well components and terms &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 52.0106em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of well protection &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 53.1397em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of zone of inﬂuence &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 54.2688em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of proper installation of a sanitary seal on a well &nbsp;</span></div>
					<div id="25_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_26.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_26.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">26 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8172em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 2. Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 6.9633em; "><span class="stl_145 stl_146 stl_188" style="word-spacing:0.0063em;">Expected Range of Knowledge for Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 8.1583em; "><span class="stl_07 stl_08 stl_189">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_21" style="word-spacing:0.0016em;">ter Distribution System Operator License Exams (Continued) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 9.3207em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of the vulnerability assessment &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 10.4498em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of well location requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 11.5788em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">of the chemical components of groundwater &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 12.7079em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate speciﬁc yield &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 13.8371em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D4-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0046em;">of long-term water availability &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 14.9662em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D4-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">of sanitary survey requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 16.0953em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D4-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of the characteristics of aquifers &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 17.2243em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D4-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">of proper gravel packing and screen depth &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 18.3534em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D4-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of well abandonment procedures and permit requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 19.4825em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D4-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">to estimate future water needs &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 20.6117em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D4-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0013em;">of capital improvement/capital replacement requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 21.7408em; "><span class="stl_114 stl_115 stl_12">D5 &nbsp;</span></div>
					<div class="stl_01" style="left:12.1683em;top: 21.7408em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">Knowledge of permit requirements &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 22.9031em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.0079em;">Water Treatment Operator License Exams &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 24.0653em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0042em;">to calculate well drawdown &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 25.1944em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate detention time &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 26.3236em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate well speciﬁc capacity &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 27.4527em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to recognize abnormal well operations &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 28.5818em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to recognize potential security risks &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 29.7108em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">to recognize potential sources of contamination in surface water &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 30.8399em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0013em;">to recognize the inﬂuence of surface water on a groundwater source &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 31.969em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0053em;">of ﬂow measurement devices &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:12.1683em;top: 33.0982em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0039em;">Knowledge of potential microbial and chemical contamination sources in &nbsp;</span></div>
					<div class="stl_01" style="left:12.1683em;top: 34.2273em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0027em;">groundwater and surface water &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 33.6627em; "><span class="stl_114 stl_115 stl_12">T1-T4 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 35.3563em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of the characteristics of aquifers &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 36.4854em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0025em;">of the hydrologic cycle &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 37.6145em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0019em;">of visual signs of contamination in a surface water reservoir &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 38.7437em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of well components &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 39.8728em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of well depth measurement procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 41.0018em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of well disinfection procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 42.1309em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0027em;">of well drawdown measurement techniques &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 43.26em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0011em;">of waterborne pathogens &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 44.3891em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">to interpret water quality reports &nbsp;</span></div>
					<div class="stl_01 stl_190" style="left:12.1683em;top: 45.5183em; "><span class="stl_191 stl_115 stl_57" style="word-spacing:-0.0032em;">Ability to discriminate between normal and abnormal conditions of a surface &nbsp;</span></div>
					<div class="stl_01" style="left:12.1355em;top: 46.6473em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">water reservoir &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 46.0828em; "><span class="stl_114 stl_115 stl_12">T2-T4 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_27.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_27.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:41.5124em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">27 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 6.9633em; "><span class="stl_145 stl_146 stl_188" style="word-spacing:0.0063em;">Expected Range of Knowledge for Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 8.1583em; "><span class="stl_07 stl_08 stl_189">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_63" style="word-spacing:0.0058em;">ter Treatment Operator License Exams (Continued) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 9.3207em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T2-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">to recognize hydrological changes &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 10.4498em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T2-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_170" style="word-spacing:0.0072em;">of how reservoir intake level effects water quality &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 11.5788em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T2-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">of the effects of seasonal changes on water reservoirs &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 12.7079em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">of surface water reservoir stratiﬁcation &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 13.8371em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">to recognize head loss across an intake screen &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 14.9662em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">of groundwater treatment procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 16.0953em; "><span class="stl_114 stl_115 stl_12">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.9664em;top: 16.0953em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">Ability to interpret historical water use data &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.9664em;top: 17.2243em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0032em;">Knowledge of the role of Regional Boards in managing contamination &nbsp;</span></div>
					<div class="stl_01" style="left:11.9664em;top: 18.3534em; "><span class="stl_114 stl_115 stl_12">sources &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 17.7889em; "><span class="stl_114 stl_115 stl_12">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 19.4826em; "><span class="stl_114 stl_115 stl_12">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 20.6117em; "><span class="stl_114 stl_115 stl_12">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 21.7408em; "><span class="stl_114 stl_115 stl_12">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.9664em;top: 19.4826em; "><span class="stl_114 stl_115 stl_104" style="word-spacing:0.006em;">Knowledge of the Source Water Assessment Program &nbsp;</span></div>
					<div class="stl_01" style="left:11.9664em;top: 20.6117em; "><span class="stl_114 stl_115 stl_61" style="word-spacing:0.009em;">Knowledge of the Watershed Survey process &nbsp;</span></div>
					<div class="stl_01" style="left:11.9664em;top: 21.7408em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0013em;">Knowledge of the vulnerability assessment process &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_29.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_29.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">28 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8172em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 2. Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 6.7813em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">2.1 </span><span class="stl_130 stl_11 stl_29" style="word-spacing:0.0329em;">Properties of water &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.8928em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 8.8928em; "><span class="stl_117 stl_115 stl_42" style="word-spacing:0.0043em;">Water is one of the most abundant and common materials on earth. It covers 70 per- cent &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 10.3043em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">of the surface of the earth as water and ice. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.7156em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 11.7156em; "><span class="stl_117 stl_115 stl_96" style="word-spacing:0.0029em;">Water makes up 60-75% of human body weight. A loss of just 4% of total body water &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 13.1269em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:0.0009em;">leads to dehydration, and a loss of 15% can be fatal. A person could survive a month &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 14.5383em; z-index:346; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.0081em;">without food but wouldn’t survive 3 days without water. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.9497em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 21.5952em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 27.2407em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 15.9497em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0028em;">Even though most other planets have water in some form, the earth is the only planet in &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 17.3611em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0002em;">the solar system that contains water in all its common forms (gas, liquid, solid). Others &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 18.7724em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0022em;">have ice, but only the earth has an abundance of this miraculous substance in the proper &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 20.1838em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">temperature range to support life. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 21.5952em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">Its chemical formula, H</span><sub style="top: 0.1364em;"><span class="stl_192 stl_115 stl_193">2</span></sub><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">O, indicates that each of its molecules contains one oxygen and &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 23.0066em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:0.0023em;">two hydrogen atoms. The much larger oxygen atom is connected by covalent bonds to &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 24.4179em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0003em;">each of the two hydrogen atome. The hydrogen atoms are attached to the oxygen atom at &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 25.8293em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">an angle of 104.45</span><sup style="top: -0.33em;"><span class="stl_194 stl_195 stl_12" style="word-spacing:0em;">◦ &nbsp;</span></sup></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 27.2407em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0032em;">Even though the water molecule is overall neutral, its bent shape results in the accumula- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 28.6521em; "><span class="stl_117 stl_115 stl_127" style="word-spacing:0.0041em;">tion of positive charge near the oxygen end and negative charge near the hydrogen. This &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 30.03em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:-0.0012em;">differential in charges makes the water molecule </span><span class="stl_196 stl_146 stl_12" style="word-spacing:-0.0049em;">polar </span><span class="stl_117 stl_115 stl_96" style="word-spacing:-0.0007em;">- like a magnet and bestows it &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 31.4748em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">unique properties. &nbsp;</span></div>
					<div class="stl_01" style="left:19.7628em;top: 42.018em; "><span class="stl_114 stl_115 stl_25" style="word-spacing:0.0284em;">Figure 2.1: Water Molecule &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 46.6316em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 46.6316em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0017em;">Water has very high boiling and melting point compared to similar molecules and it is the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 48.043em; "><span class="stl_117 stl_115 stl_60" style="word-spacing:-0.0048em;">only natural substance found in all three physical states at the temperatures that naturally &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 49.4543em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">occur on Earth. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 50.8658em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 53.6885em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 50.8658em; "><span class="stl_117 stl_115 stl_96" style="word-spacing:0.0034em;">Most other substances become more dense as they cool. However, ice is less dense than &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 52.2771em; "><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0102em;">water which makes ice ﬂoat on water. This unique property allows for: &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 53.6885em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:-0.001em;">Providing insulation from the top to prevent the water below from freezing and allowing &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 55.0998em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:-0.0012em;">for ﬁsh and other life form to survive and also allows for the movement of animals who &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 56.5113em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0042em;">live in these cold habitats. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 57.9226em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 57.9226em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.004em;">As water cools, its density increases upto 4</span><sup style="top: -0.33em;"><span class="stl_194 stl_195 stl_197">◦</span></sup><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">C after which it gets less dense as it is cooled &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 59.334em; z-index:1638; "><span class="stl_114 stl_115 stl_198">further. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 60.7453em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:0.0011em;">The changing density of water is responsible for turnover of a lake during fall. When the &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:9.3593em;top: 62.1568em; "><span class="stl_138 stl_115 stl_56" style="word-spacing:-0.0002em;">surface water cools, the cold water becomes more dense than the warm water below so the &nbsp;</span></div>
					<div id="28_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_30.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_30.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_112" style="word-spacing:0.2237em;">2.2 Water</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0353em;">&nbsp;</span><span class="stl_131 stl_23 stl_12">use &nbsp;</span></div>
					<div class="stl_01" style="left:41.5121em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">29 &nbsp;</span></div>
					<div class="stl_01 stl_199" style="left:9.3593em;top: 6.7888em; "><span class="stl_200 stl_115 stl_21" style="word-spacing:0.0026em;">cold water sinks to the bottom and warm water rises to the top. When lakes are used as the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 8.2002em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">source water for water treatment plants, turnover can cause abrupt changes in the quality of &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 9.6116em; z-index:173; "><span class="stl_114 stl_115 stl_201" style="word-spacing:0.0229em;">raw water. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.0229em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.2571em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 19.4912em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 11.0229em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.004em;">Its polarity and molecule size imparts it a unique property of being able to dissolve a very &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 12.4343em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.004em;">wide range of minerals, chemicals and gases which makes it indispensable for the exis- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 13.8457em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">tence of lifeforms and a very critical element of our day-to-day life. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 15.2571em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">It needs a lot of energy to make the water warmer or cooler (high Speciﬁc Heat) which &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 16.6684em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.0018em;">allows for keeping the temperature of water bodies such as oceans, rivers, ponds more or &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 18.0798em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">less constant despite the heat from the sun. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 19.4912em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:-0.0012em;">Water molecules stick together well because of its high surface tension - which allows for &nbsp;</span></div>
					<div class="stl_01 stl_165" style="left:9.3266em;top: 20.9026em; "><span class="stl_166 stl_115 stl_121" style="word-spacing:0.0016em;">water to rise up in tubes through capillary action. This capillary action allows for plants to &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 22.3139em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">draw water along with nutrients from the ground. &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 25.3889em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">2.2 </span><span class="stl_130 stl_11 stl_30" style="word-spacing:0.045em;">Water use &nbsp;</span></div>
					<div class="stl_01 stl_190" style="left:9.3593em;top: 27.4123em; "><span class="stl_191 stl_115 stl_18" style="word-spacing:-0.0027em;">Besides it being needed for basic sustenance of all living beings, water is vital element for &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 27.4123em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:9.3593em;top: 28.8238em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">the world economy and sustenance of the human society in various ways including: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 30.2048em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">As a food source - ﬁshing &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 31.6161em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">For commerce - shipping, trade and transportation &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 33.0275em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">For recreation - swimming, skiing, surﬁng etc. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 34.4739em; "><span class="stl_114 stl_115 stl_67" style="word-spacing:0.2563em;">• Breakdown</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0031em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0011em;">of global freshwater use: &nbsp;</span></div>
					<div class="stl_01" style="left:9.3366em;top: 35.8853em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">70% is used for agriculture &nbsp;</span></div>
					<div class="stl_01" style="left:9.2912em;top: 37.2967em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">19% is used by industries, and &nbsp;</span></div>
					<div class="stl_01" style="left:9.2912em;top: 38.7081em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">11% is for municipal use &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 41.783em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">2.3 </span><span class="stl_130 stl_11 stl_31" style="word-spacing:0.0382em;">Water Supplies &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 43.8065em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 43.8065em; "><span class="stl_117 stl_115 stl_28" style="word-spacing:0.0041em;">Civilizations have always formed near water sources - on the banks of rivers. Ancient &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 45.2179em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0038em;">Egyptians - on the Nile, Mesopotamians in the Fertile Crescent on the Tigris/Euphrates &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.6293em; z-index:1315; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0038em;">rivers, Ancient Chinese on the </span><span class="stl_114 stl_115 stl_202">Y</span><span class="stl_114 stl_115 stl_12">e</span><span class="stl_114 stl_115 stl_118" style="word-spacing:0.007em;">llow River, and the Ancient India on the Indus. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 48.0406em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0041em;">The water on our Earth today is the same water that has been here for nearly 5 billion &nbsp;</span></div>
					<div class="stl_01" style="left:9.3366em;top: 49.452em; "><span class="stl_114 stl_115 stl_12">years. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 48.0406em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 50.8633em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 50.8633em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0024em;">Water molecules were formed in interstellar space by chemical reactions between hydro- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 52.2748em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">gen molecules and oxygen-bearing molecules such as carbon monoxide and the Earth &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 53.6861em; "><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0005em;">inherited its water from asteroids and comets crashing into it. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 55.0975em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0026em;">The only thing that changes is the form that water takes as it travels through the water &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 56.5088em; "><span class="stl_114 stl_115 stl_104">cycle. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 55.0975em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 57.9203em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 57.9203em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">On Earth, water is the only substance that can occur naturally in its three states of matter - &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 59.3316em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">gas, liquid and solids, circulates naturally through its ﬁve principal realms: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 60.7126em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12">Oceans &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 62.124em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_12">Atmosphere &nbsp;</span></div>
					<div id="29_0" style="position:absolute;left:7.0866em;top:25.1055em;">&nbsp;</div>
					<div id="29_1" style="position:absolute;left:7.0866em;top:41.4997em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_32.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_32.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">30 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8172em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 2. Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01" style="left:20.4191em;top: 31.1931em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.03em;">Figure 2.2: Water Cycle &nbsp;</span></div>
					<div class="stl_01" style="left:20.06em;top: 32.3222em; "><span class="stl_07 stl_08 stl_27" style="word-spacing:0.0037em;">(Credit:David Cain/NWS) &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 36.5567em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_61" style="word-spacing:0.0091em;">Lakes and rivers &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 37.9681em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Icecaps and glaciers &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 39.3794em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_09">Underground &nbsp;</span></div>
					<div class="stl_01" style="left:9.3312em;top: 40.8778em; "><span class="stl_114 stl_115 stl_118" style="word-spacing:0.007em;">This is the planetary Water Cycle. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 42.2891em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Elements</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0028em;">of the water cycle include: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 43.7219em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.219em;">– </span><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">Transpiration - process by which plants lose water as vapor out of their leaves. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 45.1334em; "><span class="stl_145 stl_146 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 47.956em; "><span class="stl_145 stl_146 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 50.7788em; "><span class="stl_145 stl_146 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 45.1661em; "><span class="stl_117 stl_115 stl_104" style="word-spacing:0.0013em;">Evaporation - conversion of water in oceans, rives and lakes into vapor by the heat &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 46.5774em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">from the sun &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 47.9888em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0025em;">Evapotranspiration is the combined processes of evaporation and transpiration - the &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 49.4002em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">movement of water from oceans or land to the atmosphere. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 50.8115em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0036em;">Condensation - cooling of water vapor in the upper layer of earths atmosphere into &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 52.2229em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">liquid water in the form of clouds &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 53.6015em; z-index:625; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0042em;">Precipitation - discharge of the water bearing clouds as rain, hail, sleet or snow. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 55.0129em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0028em;">Inﬁltration - movement of water from surface to soil. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 56.5113em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Life</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0052em;">on earth is dependent on the Earth’s water cycle &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 57.9226em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 57.9226em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0029em;">A watershed is the area of land, where all of the water that falls in it and drains off of it &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 59.334em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0045em;">into to a common outlet which could be a one or combination of water bodies such as a &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 60.7453em; z-index:892; "><span class="stl_114 stl_115 stl_172" style="word-spacing:0.0111em;">river, lake or underlying ground water. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 62.1568em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">The natural features including - mountains, trees, shrubs, grasses, and man-made features &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_33.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_33.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_112" style="word-spacing:0.2237em;">2.3 Water</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0353em;">&nbsp;</span><span class="stl_131 stl_23 stl_12">Supplies &nbsp;</span></div>
					<div class="stl_01" style="left:41.5121em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">31 &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 6.7888em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0026em;">such as urban area, industries, wastes and water discharges affect the quality of the water &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 8.2002em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0013em;">in or from the watershed. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 9.6116em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.2571em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 9.6116em; "><span class="stl_117 stl_115 stl_127" style="word-spacing:-0.0003em;">Watersheds are important sources of drinking water, as well as a habitat for many aquatic &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 11.0229em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:0.0038em;">species. Healthy watersheds with intact native vegetation and wetlands provide important &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 12.4343em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0038em;">functions such as water puriﬁcation, ﬂood control, nutrient recycling, and groundwater &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 13.8457em; "><span class="stl_114 stl_115 stl_74">recharge. &nbsp;</span></div>
					<div class="stl_01 stl_119" style="left:9.3166em;top: 15.2571em; "><span class="stl_120 stl_115 stl_36" style="word-spacing:0.0117em;">Water covers about 71% of Earth’s surface. The distribution of Earth’s water is provided in &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 16.6684em; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0045em;">the below table. &nbsp;</span></div>
					<div class="stl_01" style="left:31.6956em;top: 18.9518em; "><span class="stl_114 stl_115 stl_12">Atmosphere &nbsp;</span></div>
					<div class="stl_01" style="left:31.6956em;top: 20.0809em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">Living things &nbsp;</span></div>
					<div class="stl_01" style="left:31.6956em;top: 21.21em; "><span class="stl_114 stl_115 stl_203">Rivers &nbsp;</span></div>
					<div class="stl_01" style="left:31.6956em;top: 22.3391em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0017em;">Swamps, marshes &nbsp;</span></div>
					<div class="stl_01" style="left:31.6956em;top: 23.4682em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Soil moisture &nbsp;</span></div>
					<div class="stl_01" style="left:31.6956em;top: 24.5973em; "><span class="stl_114 stl_115 stl_86">Lakes &nbsp;</span></div>
					<div class="stl_01" style="left:42.495em;top: 18.9518em; "><span class="stl_114 stl_115 stl_12">3.00% &nbsp;</span></div>
					<div class="stl_01" style="left:42.495em;top: 20.0809em; "><span class="stl_114 stl_115 stl_12">0.26% &nbsp;</span></div>
					<div class="stl_01" style="left:42.495em;top: 21.21em; "><span class="stl_114 stl_115 stl_12">0.49% &nbsp;</span></div>
					<div class="stl_01" style="left:42.495em;top: 22.3391em; "><span class="stl_114 stl_115 stl_12">2.60% &nbsp;</span></div>
					<div class="stl_01" style="left:42.495em;top: 23.4682em; "><span class="stl_114 stl_115 stl_12">3.80% &nbsp;</span></div>
					<div class="stl_01" style="left:42.495em;top: 24.5973em; "><span class="stl_114 stl_115 stl_12">20.90% &nbsp;</span></div>
					<div class="stl_01" style="left:19.135em;top: 22.3391em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">Surface water &nbsp;</span></div>
					<div class="stl_01" style="left:19.135em;top: 26.8555em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">Ground water &nbsp;</span></div>
					<div class="stl_01" style="left:27.8634em;top: 22.3391em; "><span class="stl_114 stl_115 stl_12">1.20% &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 23.4682em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">Fresh water &nbsp;</span></div>
					<div class="stl_01" style="left:15.3028em;top: 23.4682em; "><span class="stl_114 stl_115 stl_12">2.50% &nbsp;</span></div>
					<div class="stl_01" style="left:31.6956em;top: 25.7264em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Ground ice and permafrost</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">69.00% &nbsp;</span></div>
					<div class="stl_01" style="left:27.8634em;top: 26.8555em; "><span class="stl_114 stl_115 stl_12">30.10% &nbsp;</span></div>
					<div class="stl_01" style="left:19.135em;top: 27.9846em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Glaciers and ice caps</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8823em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">68.70% &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 29.1137em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">Other saline water</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8831em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">0.90% &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 30.2428em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:5.2603em;">Oceans 96.50% &nbsp;</span></div>
					<div class="stl_01" style="left:17.5718em;top: 32.2021em; "><span class="stl_114 stl_115 stl_204" style="word-spacing:0.0282em;">Table 2.1: Distribution of Earth’s Water &nbsp;</span></div>
					<div class="stl_01" style="left:7.6383em;top: 33.3312em; "><span class="stl_07 stl_08 stl_144" style="word-spacing:0.0188em;">(From: Igor Shiklomanov’s chapter "Worlds fresh water resources" in Peter H. Gleick (editor), &nbsp;</span></div>
					<div class="stl_01" style="left:12.3324em;top: 34.4603em; "><span class="stl_07 stl_08 stl_12" style="word-spacing:0em;">1993, </span><span class="stl_07 stl_08 stl_189">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_46" style="word-spacing:0.0166em;">ter in Crisis: A guide to the world’s Fresh water resources) &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 38.1633em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 38.1633em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0021em;">97% of the Earth’s water can be found in our ocean and freshwater is only 2.5% of all the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 39.5748em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">water on earth &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.9861em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Most</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">of the fresh water is in form of ice in glaciers, ice caps and permafrost. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 42.3975em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 42.3975em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0028em;">A very very small fraction - about 0.006% of the total water is the freshwater in lakes and &nbsp;</span></div>
					<div class="stl_01 stl_119" style="left:9.3593em;top: 43.8088em; "><span class="stl_120 stl_115 stl_55" style="word-spacing:0.0051em;">rivers. Most of the remaining freshwater is in groundwater - about 0.75% of the total water &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 45.2203em; z-index:1253; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0054em;">or about 30% of the total freshwater. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 46.6316em; z-index:1306; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Clean</span><span class="stl_114 stl_115 stl_12">&nbsp;</span><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0039em;">water is vital to our health, communities, and economy. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 48.043em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 48.043em; "><span class="stl_117 stl_115 stl_124" style="word-spacing:0.0003em;">There is no universally accepted deﬁnition of “safe drinking water.” Generally speaking, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 49.4543em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0024em;">safe drinking water, is deﬁned as the water that does not represent any signiﬁcant risk to &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 50.8658em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">health over a lifetime of consumption. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 52.2771em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 55.0998em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 52.2771em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0024em;">Water scarcity can be caused by a mix of hydrological, infrastructural, political and social &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 53.6885em; "><span class="stl_114 stl_115 stl_12">issues. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 55.0998em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">In developing countries, water supply and sanitation related factors cause more than 20 &nbsp;</span></div>
					<div class="stl_01 stl_199" style="left:9.3593em;top: 56.5113em; "><span class="stl_200 stl_115 stl_139" style="word-spacing:0.0032em;">percent of deaths of people under age 14. Nearly half of all people in developing countries &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 57.9226em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0015em;">have infections or diseases associated with inadequate water supply and sanitation. &nbsp;</span></div>
					<div class="stl_01 stl_122" style="left:9.3593em;top: 59.334em; "><span class="stl_123 stl_115 stl_99" style="word-spacing:0.0006em;">Chemical contaminants in drinking water arise including arsenic, ﬂuoride or nitrate, emerg- &nbsp;</span></div>
					<div class="stl_01 stl_133" style="left:9.3593em;top: 60.7453em; "><span class="stl_134 stl_115 stl_18" style="word-spacing:-0.003em;">ing contaminants such as pharmaceuticals, pesticides, per- and polyﬂuoroalkyl substances &nbsp;</span></div>
					<div class="stl_01" style="left:9.3293em;top: 62.1568em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0038em;">(PFASs) and microplastics generate public concern. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 59.334em; "><span class="stl_114 stl_115 stl_12">•</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_34.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_34.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">32 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8172em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 2. Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.0229em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 6.7888em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0044em;">Microbiologically contaminated drinking water can transmit diseases such as diarrhoea, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 8.2002em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0029em;">cholera, dysentery, typhoid and polio and is estimated to cause 485 000 diarrhoeal deaths &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 9.6116em; z-index:200; "><span class="stl_114 stl_115 stl_198" style="word-spacing:0.0157em;">each year. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 11.0229em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.003em;">The amount of water that is available for sustenance including agriculture, sanitation and &nbsp;</span></div>
					<div class="stl_01 stl_133" style="left:9.3593em;top: 12.4343em; "><span class="stl_134 stl_115 stl_139" style="word-spacing:0.0015em;">hygiene is limited in many areas of the world. Billions of people throughout the world are &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 13.8457em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">battling daily against enormous difﬁculties accessing the most basic services. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 15.2571em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0028em;">Some 1.1 billion people worldwide lack access to water, and a total of 2.7 billion ﬁnd &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 16.6684em; z-index:534; "><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0045em;">water scarce for at least one month of the year. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.2571em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 18.0798em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 18.0798em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0038em;">Inadequate sanitation is also a problem for 2.4 billion people—they are exposed to dis- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 19.4912em; "><span class="stl_117 stl_115 stl_188" style="word-spacing:0.0063em;">eases, such as cholera and typhoid fever, and other water-borne illnesses. Two million &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 20.9026em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">people, mostly children, die each year from diarrheal diseases alone. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 22.3139em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.002em;">Many of the water systems that keep ecosystems thriving and feed a growing human pop- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 23.7253em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:0.0024em;">ulation have become stressed. Rivers, lakes and aquifers are drying up or becoming too &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 25.1367em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0101em;">polluted to use. More than half the world’s wetlands have disappeared. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 26.5481em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0043em;">Climate change is altering patterns of weather and water around the world, causing short- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 27.9594em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0042em;">ages and droughts in some areas and ﬂoods in others, changing large-scale hydrological &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 29.3708em; "><span class="stl_114 stl_115 stl_104">cycle. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 22.3139em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 26.5481em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 30.7822em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_205" style="left:9.3266em;top: 30.7822em; "><span class="stl_206 stl_115 stl_85" style="word-spacing:0.0006em;">At the current consumption rate, this situation will only get worse. By 2025, two-thirds of &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 32.1936em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:0.0033em;">the world’s population may face water shortages. And ecosystems around the world will &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 33.6049em; "><span class="stl_114 stl_115 stl_39" style="word-spacing:0.0118em;">suffer even more &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 35.0163em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 37.8391em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_168" style="left:9.3593em;top: 35.0163em; "><span class="stl_207 stl_115 stl_127" style="word-spacing:0.0004em;">Historical rates of progress would need to double for the world to achieve universal cover- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 36.4277em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">age with basic drinking water services by 2030. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 37.8391em; "><span class="stl_117 stl_115 stl_100" style="word-spacing:0.0062em;">To achieve universal safely managed services, rates would need to quadruple. Climate &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 39.2504em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.002em;">change, increasing water scarcity, population growth, demographic changes and urbaniza- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 40.6618em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0005em;">tion already pose challenges for water supply systems. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 42.0732em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 44.8959em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 47.7187em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_190" style="left:9.3593em;top: 42.0732em; "><span class="stl_191 stl_115 stl_09" style="word-spacing:-0.0001em;">Over 2 billion people live in water-stressed countries, which is expected to be exacerbated &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 43.4846em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">in some regions as result of climate change and population growth. &nbsp;</span></div>
					<div class="stl_01 stl_208" style="left:9.3593em;top: 44.8959em; "><span class="stl_209 stl_115 stl_28" style="word-spacing:-0.0001em;">Re-use of wastewater to recover water, nutrients or energy is becoming an important strat- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.3073em; z-index:1804; "><span class="stl_114 stl_115 stl_210">egy. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 47.7187em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0024em;">Increasingly countries are using wastewater for irrigation; in developing countries this &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 49.1301em; "><span class="stl_117 stl_115 stl_60" style="word-spacing:0.0002em;">represents 7% of irrigated land. While this practice if done inappropriately poses health &nbsp;</span></div>
					<div class="stl_01 stl_211" style="left:9.3593em;top: 50.5414em; "><span class="stl_212 stl_115 stl_139" style="word-spacing:0.0005em;">risks, safe management of wastewater can yield multiple beneﬁts, including increased food &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 51.9528em; "><span class="stl_114 stl_115 stl_12">production. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 53.3642em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0023em;">Options for water sources used for drinking-water and irrigation will continue to evolve, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 54.7755em; z-index:2205; "><span class="stl_117 stl_115 stl_28" style="word-spacing:-0.0004em;">with an increasing reliance on groundwater and alternative sources, including wastewater. &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:9.3593em;top: 56.1869em; "><span class="stl_138 stl_115 stl_55" style="word-spacing:0.0046em;">Climate change will lead to greater ﬂuctuations in harvested rainwater. Management of all &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 57.5983em; z-index:2344; "><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0048em;">water resources will need to be improved to ensure provision and quality. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_36.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_36.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_112" style="word-spacing:0.2237em;">2.4 Water</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0353em;">&nbsp;</span><span class="stl_131 stl_23 stl_52">Sources &nbsp;</span></div>
					<div class="stl_01" style="left:41.5121em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">33 &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 6.7813em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">2.4 </span><span class="stl_130 stl_11 stl_32" style="word-spacing:0.0404em;">Water Sources &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.9281em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 8.9281em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">Source waters refers to the sources of water - the water bodies or means, which provide &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 10.3394em; "><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">water needed for domestic, agricultural and industrial uses. &nbsp;</span></div>
					<div class="stl_01" style="left:18.6387em;top: 37.1742em; "><span class="stl_114 stl_115 stl_118" style="word-spacing:0.022em;">Figure 2.3: Water Supply Sources &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.6422em; "><span class="stl_114 stl_115 stl_213" style="word-spacing:0.243em;">• Water</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">sources include: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 42.0621em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.2529em;">1. Surface</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0014em;">&nbsp;</span><span class="stl_114 stl_115 stl_31" style="word-spacing:0.0082em;">water (for example, a lake, river, or reservoir) &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 43.4735em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.2518em;">2. Groundwater</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0009em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0017em;">(for example, an aquifer) &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 44.8848em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.2537em;">3. Recycled</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0019em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0019em;">water - also called reused water &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 47.5993em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">2.4.1 </span><span class="stl_20 stl_11 stl_26">Groundwater &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 49.4543em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.252em;">• Groundwater</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.001em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">is the water found underground in spaces between sand, rock and soil. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 50.8658em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 50.833em; "><span class="stl_196 stl_146 stl_12" style="word-spacing:-0.0049em;">Aquifers </span><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0026em;">are underground layers of very porous water-bearing soil or sand with enough &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 52.2771em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0025em;">groundwater that it can be pumped to the surface and used for drinking water, irrigation, &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 53.6885em; "><span class="stl_114 stl_115 stl_81" style="word-spacing:0.0076em;">industry, or other uses. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 55.0998em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_137" style="left:9.3593em;top: 55.0998em; "><span class="stl_138 stl_115 stl_121" style="word-spacing:0.003em;">Groundwater enters an aquifer as precipitation seeps through the soil. It can move through &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:9.3593em;top: 56.5113em; "><span class="stl_138 stl_115 stl_21" style="word-spacing:0.0035em;">the aquifer and resurface through springs and wells. The rate at which groundwater moves &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 57.9226em; z-index:799; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">through an aquifer varies depending on the permeability of the layer. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 59.334em; "><span class="stl_117 stl_115 stl_42" style="word-spacing:0.0004em;">Groundwater moves from higher elevations to lower elevations and from areas of higher &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 60.7453em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">pressure to areas of lower pressure. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 59.334em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 62.1568em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0025em;">Groundwater is not stored in huge underground caverns, groundwater ﬁlls the pores of &nbsp;</span></div>
					<div id="33_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
					<div id="33_1" style="position:absolute;left:7.0866em;top:47.2083em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_39.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_39.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">34 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8172em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 2. Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 6.7655em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:0.0031em;">the various kinds of rocks that form the earth below us. </span><span class="stl_196 stl_146 stl_143" style="word-spacing:-0.0013em;">Hydrogeology </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">is the study of &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 8.2102em; z-index:119; "><span class="stl_114 stl_115 stl_39">groundwater. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 9.6216em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_165" style="left:9.3312em;top: 9.6216em; "><span class="stl_166 stl_115 stl_18" style="word-spacing:-0.0024em;">The presence of the groundwater depends largely on the geology of a speciﬁc area and the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3366em;top: 11.0329em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0039em;">variable porosity of the upper portion of the earth’s crust. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 12.4443em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• Access</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">to groundwater is through: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 13.8069em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2em;">1. </span><span class="stl_196 stl_146 stl_214" style="word-spacing:0.0273em;">Wells </span><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0045em;">- an ordinary well is essentially an a hole in the ground to access the water in &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 15.2685em; z-index:356; "><span class="stl_114 stl_115 stl_76" style="word-spacing:0.0122em;">the aquifer. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 16.6297em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2139em;">2. </span><span class="stl_196 stl_146 stl_37" style="word-spacing:0.008em;">Artesian Well </span><span class="stl_117 stl_115 stl_74" style="word-spacing:-0.0002em;">- as the groundwater moves in a aquifer, in certain areas of poor per- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 18.0913em; "><span class="stl_117 stl_115 stl_74" style="word-spacing:0.0036em;">meability, the water is pressurized. In a well dug in this area, the water level will &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 19.4692em; "><span class="stl_117 stl_115 stl_127" style="word-spacing:-0.0002em;">rise above the top of the aquifer and may even ﬂow onto the land surface - </span><span class="stl_196 stl_146 stl_89">ﬂowing &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 20.8813em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0em;">artesian well &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 22.2752em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">3. </span><span class="stl_196 stl_146 stl_12" style="word-spacing:-0.005em;">Springs </span><span class="stl_117 stl_115 stl_96" style="word-spacing:-0.0008em;">- which is the ﬂow of groundwater onto the earth’s surface through a natu- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 23.7368em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:0.0006em;">ral opening. Springs occur when the contact between an upper aquifer and a lower &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 25.1481em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">aquitard intersects the ground surface &nbsp;</span></div>
					<div class="stl_01" style="left:15.5432em;top: 52.7702em; "><span class="stl_145 stl_146 stl_12">Springs &nbsp;</span></div>
					<div class="stl_01" style="left:34.3014em;top: 52.7702em; "><span class="stl_145 stl_146 stl_52">Groundwater &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 56.5113em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 56.4779em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:0.0075em;">There are two general types of aquifers: conﬁned and unconﬁned. </span><span class="stl_196 stl_146 stl_12" style="word-spacing:-0.005em;">Conﬁned Aquifers &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 57.8892em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:-0.0017em;">have a layer of impenetrable rock or clay above them, while </span><span class="stl_196 stl_146 stl_12" style="word-spacing:-0.0049em;">Unconﬁned Aquifers </span><span class="stl_117 stl_115 stl_12">lie &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 59.334em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">below a permeable layer of soil. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 60.7453em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">The layers of earth which hold the groundwater include a spectrum of layer with porous &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 62.1568em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0036em;">layer through which the ground water could through easily in the downward direction, at &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_40.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_40.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_112" style="word-spacing:0.2237em;">2.4 Water</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0353em;">&nbsp;</span><span class="stl_131 stl_23 stl_52">Sources &nbsp;</span></div>
					<div class="stl_01" style="left:41.5121em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">35 &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 6.7655em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">one end of that spectrum to an </span><span class="stl_196 stl_146 stl_12" style="word-spacing:-0.005em;">Aquiclude </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">which is a geological material through which &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 8.1768em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:0.0057em;">zero ﬂow occurs. Then there is the </span><span class="stl_196 stl_146 stl_12" style="word-spacing:-0.0049em;">Aquitard </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">in the middle, which is compacted layers of &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 9.6216em; z-index:199; "><span class="stl_114 stl_115 stl_43" style="word-spacing:0.0114em;">clay, silt or rock that retards the water ﬂow. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.0329em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 10.9995em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:0.0022em;">The replenishment of aquifers by precipitation is called recharging. </span><span class="stl_196 stl_146 stl_12" style="word-spacing:-0.0049em;">Safe yield </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">is the max- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 12.4443em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0026em;">imum quantity of water which can be extracted from an aquifer, yet still maintain the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 13.8557em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">supply unimpaired. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.2671em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.252em;">• Groundwater</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.001em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">can become depleted if used at a faster rate than it can be replenished. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 16.6784em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_215" style="left:9.3593em;top: 16.6784em; "><span class="stl_216 stl_115 stl_64" style="word-spacing:0.0004em;">Groundwater can become contaminated when an excessive amount of pesticides and herbi- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 18.0898em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">cides are sprayed on agricultural ﬁelds, septic tanks leak, or landﬁlls are improperly lined &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 19.5012em; z-index:650; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0023em;">or managed and toxic materials seep through the soil into the aquifer. &nbsp;</span></div>
					<div class="stl_01 stl_211" style="left:9.3266em;top: 20.9126em; "><span class="stl_212 stl_115 stl_57" style="word-spacing:-0.0005em;">Aquifers naturally ﬁlter groundwater by forcing it to pass through small pores and between &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 22.3239em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:0.0029em;">sediments, which helps to remove substances from the water. This natural ﬁltration pro- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 23.7353em; "><span class="stl_114 stl_115 stl_67" style="word-spacing:0.0061em;">cess, however, may not be enough to remove all of the contaminants. &nbsp;</span></div>
					<div class="stl_01 stl_133" style="left:9.3593em;top: 25.1467em; "><span class="stl_134 stl_115 stl_74" style="word-spacing:0.0007em;">Groundwater can be found at nearly every point in the Earth’s shallow subsurface to some &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 26.5581em; z-index:991; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">degree, although aquifers do not necessarily contain fresh water. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 20.9126em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 25.1467em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 27.9694em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 27.9694em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0036em;">Most land areas on Earth have some form of aquifer underlying them, sometimes at sig- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 29.3808em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0004em;">niﬁcant depths. In some cases, these aquifers are rapidly being depleted by the human &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 30.7922em; "><span class="stl_114 stl_115 stl_12">population. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 32.2036em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 35.0263em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 32.2036em; "><span class="stl_117 stl_115 stl_96" style="word-spacing:-0.0004em;">Many parts of the world are heavily dependent on groundwater due to low levels of rain- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 33.6149em; "><span class="stl_114 stl_115 stl_86">fall. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 35.0263em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:0.0005em;">The United States relies on groundwater for 23 percent of its freshwater needs. In Califor- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 36.4377em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0039em;">nia, that number is signiﬁcantly higher – groundwater provides nearly 40% of the water &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 37.8491em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">used by California’s farms and cities, and signiﬁcantly more in dry years. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_47.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_47.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">36 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8172em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 2. Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 6.78em; "><span class="stl_217 stl_11 stl_218" style="word-spacing:0.053em;">Water Wells &nbsp;</span></div>
					<div class="stl_01" style="left:18.8268em;top: 61.818em; "><span class="stl_114 stl_115 stl_45" style="word-spacing:0.0295em;">Figure 2.4: Water Well Elements &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_49.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_49.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_112" style="word-spacing:0.2237em;">2.4 Water</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0353em;">&nbsp;</span><span class="stl_131 stl_23 stl_52">Sources &nbsp;</span></div>
					<div class="stl_01" style="left:41.5121em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">37 &nbsp;</span></div>
					<div class="stl_01" style="left:17.7787em;top: 28.9325em; "><span class="stl_114 stl_115 stl_37" style="word-spacing:0.0248em;">Figure 2.5: Water Well System Design &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 32.6475em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">2.4.2 </span><span class="stl_20 stl_11 stl_42" style="word-spacing:0.0353em;">Groundwater Under the Direct Inﬂuence of Surface Water &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 34.4224em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 34.389em; "><span class="stl_117 stl_115 stl_86" style="word-spacing:0.0002em;">Groundwater Under the Direct Inﬂuence of Surface Water (</span><span class="stl_196 stl_146 stl_12">GWUDISW</span><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0021em;">) is the water &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 35.8338em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">which may be subject to contamination with pathogenic organisms from surface waters. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 37.2452em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• GWUDISW</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">is deﬁned as: &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 38.6565em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">Any water beneath the surface of the ground with signiﬁcant occurrence of: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 40.0397em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12">Insects &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 41.4511em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0027em;">Other macroorganisms &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 42.8624em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_55">Algae &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 44.2739em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">Large diameter pathogens such as Giardia lamblia &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.4311em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">or as: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 47.8143em; "><span class="stl_145 stl_146 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 47.847em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0022em;">Any water beneath the surface of the ground with signiﬁcant and relatively rapid &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 49.2584em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">shifts in water characteristics such as: &nbsp;</span></div>
					<div class="stl_01" style="left:13.0312em;top: 50.6743em; "><span class="stl_114 stl_115 stl_82">Turbidity &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 50.8752em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 52.2866em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 53.6979em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 55.1093em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:13.0312em;top: 52.0857em; "><span class="stl_114 stl_115 stl_113">Temperature &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 53.497em; "><span class="stl_114 stl_115 stl_144" style="word-spacing:0.0138em;">Conductivity, or &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 54.9084em; "><span class="stl_114 stl_115 stl_12">pH &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 56.3243em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">that closely correlates to climatological or surface water conditions. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 58.9705em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">2.4.3 </span><span class="stl_20 stl_11 stl_219" style="word-spacing:0.042em;">Surface Water &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 60.7453em; "><span class="stl_117 stl_115 stl_124" style="word-spacing:0.004em;">Surface water is water that is open to the atmosphere and results from overland ﬂow. It is &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 62.1568em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0055em;">also said to be the result of surface runoff. These are two ways of saying the same thing. &nbsp;</span></div>
					<div id="37_0" style="position:absolute;left:7.0866em;top:32.8584em;">&nbsp;</div>
					<div id="37_1" style="position:absolute;left:7.0866em;top:58.6198em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_50.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_50.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">38 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8172em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 2. Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Examples</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">of surface water include: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 8.5889em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0059em;">Streams, Rivers, Lakes &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 10.0003em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0015em;">Man-made impoundments - Reservoirs &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 11.4117em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.203em;">– </span><span class="stl_114 stl_115 stl_32" style="word-spacing:0.0104em;">Wells drilled next to or in a stream or river &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 12.823em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Rain catchments &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 14.6886em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 17.5113em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 14.6886em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:0.0022em;">Surface waters are classiﬁed as either: running waters which include streams, rivers and &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 16.1em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0017em;">brooks; and quiescent waters which include lakes and reservoirs. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 17.5113em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:-0.0013em;">A lake is where surface-water runoff (and maybe some groundwater seepage) have accu- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 18.9228em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:0.002em;">mulated in a low spot, relative to the surrounding countryside. Whereas a reservoir is a &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 20.3341em; z-index:502; "><span class="stl_114 stl_115 stl_118" style="word-spacing:0.0069em;">man-made lake that is created when a dam is built on a river. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 21.7455em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 21.7455em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">The exposure of surface waters to the atmosphere results in exposure to precipitation &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 23.1568em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0016em;">events, surface water runoff and contamination with micro and macroorganisms resulting &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 24.5683em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">from activities in their surrounding areas. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 25.9796em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 28.8023em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 25.9796em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.002em;">Changes in weather cause the natural ﬂow of streams and rivers to vary greatly with time. &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 27.391em; "><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0047em;">Periods of excess ﬂows and valley ﬂooding may alternate with low ﬂows or droughts. &nbsp;</span></div>
					<div class="stl_01 stl_147" style="left:9.3312em;top: 28.8023em; "><span class="stl_220 stl_115 stl_56" style="word-spacing:-0.0007em;">The role of water-storage reservoirs, also known as impoundments is to store water during &nbsp;</span></div>
					<div class="stl_01 stl_165" style="left:9.3593em;top: 30.2138em; "><span class="stl_166 stl_115 stl_64" style="word-spacing:-0.0012em;">periods of higher ﬂows, thus preventing ﬂood disasters, and then permit gradual release of &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 31.6251em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">water during periods of lower ﬂows. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 33.0365em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 33.0365em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0035em;">Lakes and reservoirs can be classiﬁed into three categories based upon their nutrient con- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 34.4478em; "><span class="stl_114 stl_115 stl_12">tent: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 36.2479em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Eutrophic - rich in nutrient &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 37.6594em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Mestrophic - moderate amount of nutrient &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 39.0707em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Oligotrophic - little or no nutrient &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.9363em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_162" style="left:9.3593em;top: 40.9363em; "><span class="stl_163 stl_115 stl_18" style="word-spacing:0.0006em;">In many locations, as the water temperatures decrease with increasing water depth, thermal &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 42.3477em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0041em;">stratiﬁcation - formation of distinct thermal layers, of lakes and reservoirs occur due to &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 43.759em; z-index:1420; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0041em;">temperature related density changes which prevents the vertical mixing of water. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 45.5918em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. Epilimnion</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0028em;">- Suface layer of warm, light water (mixed by wind) &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 47.0033em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">2. Thermocline</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">or Metalimnion- Middle layer with rapidly changing temperature &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 48.3978em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">3. </span><span class="stl_117 stl_115 stl_24" style="word-spacing:0.0035em;">Hypolimnion - Lowest layer of coldest and densest water. Hypolimnion usually has &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 49.826em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0054em;">depletion of dissolved oxygen (DO) leading to ﬁsh kills for ﬁsh living at that depth. · &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 51.6588em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 54.4816em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 51.6588em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Destratiﬁcation - can be natural by change in weather or by means such as aeration or &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 53.0702em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">mechanical agitation and mixing. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 54.4816em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0019em;">Lake turnover - During autumn and winter, top layer of water gets colder and denser and &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 55.8929em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">sink to the bottom, water from bottom comes to the top causes the bottom sediments to &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 57.3043em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:0.0019em;">be stirred causing high turbidity in the water. It can also cause the heav metals (such as &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 58.7157em; z-index:2069; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0032em;">mercury and lead from the bottom of the reservoir become dispersed in the water. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 60.1271em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:-0.0016em;">Thus, water intakes are located at various levels in the reservoir to get the best possible &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 61.5384em; z-index:2203; "><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0051em;">quality of raw intake water possible at different times of the year. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.1271em; "><span class="stl_114 stl_115 stl_12">•</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_52.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_52.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_112" style="word-spacing:0.2237em;">2.4 Water</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0353em;">&nbsp;</span><span class="stl_131 stl_23 stl_52">Sources &nbsp;</span></div>
					<div class="stl_01" style="left:41.5121em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">39 &nbsp;</span></div>
					<div class="stl_01" style="left:17.4164em;top: 26.0847em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0218em;">Figure 2.6: Lake/Reservoir Stratiﬁcation &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 29.973em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">2.4.4 </span><span class="stl_20 stl_11 stl_170" style="word-spacing:0.0371em;">Advantages and Disadvantages of Surface Water vs Groundwater &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 32.1672em; "><span class="stl_114 stl_115 stl_100" style="word-spacing:0.2196em;">• Advantages</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0028em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0019em;">of surface water with respect to groundwater: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 33.5714em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0053em;">It is easily located. It takes no sophisticated equipment to ﬁnd a surface water source. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 34.9829em; "><span class="stl_145 stl_146 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 35.0156em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0027em;">In many parts of the US, considerable data is available on quantity and quality of &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 36.4269em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0028em;">existing surface water supplies. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 37.8056em; "><span class="stl_145 stl_146 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 37.8383em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0021em;">Surface water is generally softer than groundwater, which makes treatment much &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 39.2497em; z-index:414; "><span class="stl_114 stl_115 stl_198">simpler. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.6868em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.2542em;">• Disadvantages</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0019em;">of surface water with respect to groundwater: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 42.091em; "><span class="stl_145 stl_146 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 42.1238em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0024em;">Surface waters can be easily contaminated with microorganisms that cause water- &nbsp;</span></div>
					<div class="stl_01 stl_133" style="left:11.3593em;top: 43.5351em; "><span class="stl_134 stl_115 stl_121" style="word-spacing:-0.0028em;">borne diseases and chemicals that enter the stream from surface runoff and upstream &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 44.9465em; "><span class="stl_114 stl_115 stl_09">discharges. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 46.3251em; "><span class="stl_145 stl_146 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 49.1479em; "><span class="stl_145 stl_146 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3312em;top: 46.3578em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0042em;">The turbidity of a surface water source often ﬂuctuates with the amount of precipita- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 47.7693em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0067em;">tion. Increases in turbidity increase treatment cost and operator time. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3312em;top: 49.1806em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:0.0016em;">The temperature of surface water ﬂuctuates with the ambient temperature. This &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 50.592em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">makes it difﬁcult to produce consistent water quality at a water treatment plant. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 52.029em; "><span class="stl_114 stl_115 stl_100" style="word-spacing:0.2196em;">• Advantages</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0028em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0019em;">of groundwater with respect to surface water: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 53.4333em; z-index:993; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">Groundwater is not as easily contaminated as surface water. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 54.8447em; "><span class="stl_145 stl_146 stl_12">–</span></div>
					<div class="stl_01 stl_125" style="left:11.3312em;top: 54.8774em; "><span class="stl_126 stl_115 stl_29" style="word-spacing:0.0019em;">The quality of groundwater, while not always as good as would be preferred, is stable &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 56.2888em; z-index:1083; "><span class="stl_114 stl_115 stl_34" style="word-spacing:0.0073em;">throughout the year. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 57.6674em; "><span class="stl_145 stl_146 stl_12">–</span></div>
					<div class="stl_01 stl_208" style="left:11.3593em;top: 57.7002em; "><span class="stl_209 stl_115 stl_47" style="word-spacing:-0.0031em;">Groundwater sources are generally lower in bacteriological count than surface water &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 59.1115em; "><span class="stl_114 stl_115 stl_12">sources. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 60.4902em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">Groundwater is available in most locations throughout the continental US and Alaska. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 61.9599em; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.2545em;">• Disdvantages</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0023em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0019em;">of groundwater with respect to surface water: &nbsp;</span></div>
					<div id="39_0" style="position:absolute;left:7.0866em;top:30.1839em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_54.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_54.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">40 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8172em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 2. Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01" style="left:16.7323em;top: 23.533em; "><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0172em;">Figure 2.7: Sources of Water Contamination &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 27.4723em; "><span class="stl_145 stl_146 stl_12">–</span></div>
					<div class="stl_01 stl_190" style="left:11.3593em;top: 27.505em; "><span class="stl_191 stl_115 stl_88" style="word-spacing:-0.0016em;">Groundwater usually contains more minerals than surface water, including increased &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 28.9163em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:0.0017em;">levels of hardness. Because groundwater is in contact longer with minerals, there is &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 30.3278em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">more time to bring them into solution. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 31.7064em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0017em;">Removal of groundwater normally requires a pump, thus increasing operation cost. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 33.1178em; "><span class="stl_145 stl_146 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">Groundwater is more susceptible to long-term contamination from fuel spills. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 34.5291em; "><span class="stl_145 stl_146 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 37.3519em; "><span class="stl_145 stl_146 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 40.1746em; "><span class="stl_145 stl_146 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 34.5618em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.0019em;">Groundwater supplies often have high levels of iron and manganese, thus increasing &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 35.9733em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">treatment cost and/or causing stains on plumbing and the clothing of customers. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3166em;top: 37.3846em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.0019em;">Wells in the coastal areas are subject to salt water intrusion into the aquifer and well. &nbsp;</span></div>
					<div class="stl_01" style="left:11.3312em;top: 38.796em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">This contamination is difﬁcult to predict and costly to treat. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 40.2073em; "><span class="stl_117 stl_115 stl_96" style="word-spacing:0.0036em;">Once a groundwater source is contaminated, it is difﬁcult for it to recover. There is &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 41.6188em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:0.0015em;">no easy way to remove the contaminants. Sources of contamination can be hidden &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 43.0301em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">from sight. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 45.9045em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">2.4.5 </span><span class="stl_20 stl_11 stl_221" style="word-spacing:0.0509em;">Recycled Water &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 47.9471em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 47.9471em; "><span class="stl_117 stl_115 stl_127" style="word-spacing:-0.0001em;">Water reuse (also commonly known as water recycling or water reclamation) reclaims &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 49.3584em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0037em;">water from a variety of sources then treats and reuses it for beneﬁcial purposes such as &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 50.7698em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0043em;">agriculture and irrigation, potable water supplies, groundwater replenishment, industrial &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 52.1812em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">processes, and environmental restoration. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 53.5926em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 56.4153em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 53.5926em; "><span class="stl_117 stl_115 stl_124" style="word-spacing:0.0003em;">Water reuse can provide alternatives to existing water supplies and be used to enhance &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 55.0039em; "><span class="stl_114 stl_115 stl_34" style="word-spacing:0.0074em;">water security, sustainability, and resilience. &nbsp;</span></div>
					<div class="stl_01 stl_168" style="left:9.3593em;top: 56.4153em; "><span class="stl_207 stl_115 stl_85" style="word-spacing:-0.0038em;">Unplanned or de facto reuse refers to situations in which a source of water is substantially &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 57.8267em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:0.0042em;">composed of previously-used water. An example of unplanned water reuse occurs when &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 59.2381em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:-0.0015em;">communities draw their water supplies from rivers, such as the Colorado River and the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 60.6494em; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0053em;">Mississippi River, that receive treated wastewater discharges from communities upstream. &nbsp;</span></div>
					<div id="40_0" style="position:absolute;left:7.0866em;top:45.4189em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_55.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_55.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_112" style="word-spacing:0.2237em;">2.4 Water</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0353em;">&nbsp;</span><span class="stl_131 stl_23 stl_52">Sources &nbsp;</span></div>
					<div class="stl_01" style="left:41.5121em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">41 &nbsp;</span></div>
					<div class="stl_01" style="left:8.3858em;top: 7.1432em; "><span class="stl_222 stl_115 stl_12" style="word-spacing:0em;">Chapter Assessment &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 9.0193em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">1. Which</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">one of the following best deﬁnes the term aquifer? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 10.4307em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(a) A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">low lying area where water pools &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 11.8421em; "><span class="stl_114 stl_115 stl_223" style="word-spacing:0.2173em;">(b) Water-bearing</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0071em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">stratum of rock, sand, or gravel &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 13.2534em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Impervious</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">stratum near the ground surface &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 14.6648em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.2278em;">(d) Treated</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0044em;">&nbsp;</span><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0038em;">water leaving the water system &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 16.0594em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">2. </span><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0047em;">The height to which water will rise in wells located in an artesian aquifer is called &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 17.4876em; "><span class="stl_114 stl_115 stl_12">the &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 18.8989em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Pumping</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_91" style="word-spacing:0.0125em;">water level &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 20.3103em; "><span class="stl_114 stl_115 stl_224" style="word-spacing:0.2297em;">(b) Water</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0133em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">table &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 21.7217em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Piezometric</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_59">surface &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 23.1331em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.2589em;">(d) Drawdown &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 24.5444em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(e) Radius</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of inﬂuence &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 25.939em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">3. </span><span class="stl_117 stl_115 stl_09" style="word-spacing:-0.0013em;">What percentage of all the earth’s water is readily available as a potential drinking &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 27.3672em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0039em;">water supply in the form of lakes, rivers, and near-surface groundwater? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 28.7785em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) 97 &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 30.1899em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) 50 &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 31.6013em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) 2 &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 33.0127em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.175em;">(d) 1 &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 34.424em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(e) 0.34 &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 35.8354em; "><span class="stl_114 stl_115 stl_225" style="word-spacing:0.299em;">4. To</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.04em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0021em;">prevent the entry of surface contamination into a well is the purpose of &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 37.2468em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(a) The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">well casing &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 38.6582em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(b) The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">water table &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 40.0695em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(c) The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0027em;">louvers or slots &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 41.4809em; "><span class="stl_114 stl_115 stl_214" style="word-spacing:0.235em;">(d) Well</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.016em;">&nbsp;</span><span class="stl_114 stl_115 stl_26">development &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 42.8923em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(e) The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">annular grout seal &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 44.3037em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">5. An</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">aquifer that is located underneath an aquiclude is called &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 45.715em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(a) An</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">unconﬁned aquifer &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 47.1264em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(b) A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">conﬁned aquifer &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 48.5378em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(c) A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">water table &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 49.9492em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Unreachable</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64">groundwater &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 51.3605em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(e) An</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Artesian spring &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 52.7719em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">6. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">process by which water changes from the gas to the liquid phase is termed &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 54.1833em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Condensation</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">· &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 55.5947em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.2542em;">(b) Evaporation &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 57.006em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Percolation &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 58.4174em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Precipitation &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 59.8288em; "><span class="stl_114 stl_115 stl_170" style="word-spacing:0.2571em;">(e) Runoff &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_56.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_56.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">42 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8172em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 2. Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 7.6156em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">7. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0023em;">free surface of the water in an unconﬁned aquifer is known as the &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 9.027em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Pumping</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_91" style="word-spacing:0.0125em;">water level &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 10.4383em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(b) Artesian</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">spring &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 11.8498em; "><span class="stl_114 stl_115 stl_224" style="word-spacing:0.2297em;">(c) Water</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0133em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">table &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 13.2611em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.2589em;">(d) Drawdown &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 14.6725em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(e) Percolation &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 16.0746em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">8. </span><span class="stl_138 stl_115 stl_99" style="word-spacing:-0.002em;">The transfer of liquid water from plants and animals on the surface of the earth into &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 17.4952em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0027em;">water vapor in the atmosphere is called &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 18.9066em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.224em;">(a) Transpiration &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 20.3179em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.2542em;">(b) Evaporation &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 21.7293em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Condensation &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 23.1407em; "><span class="stl_114 stl_115 stl_170" style="word-spacing:0.2571em;">(d) Runoff &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 24.5521em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(e) Percolation &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 25.9634em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">9. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0029em;">elevation of water in the casing of an operating well is called the &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 27.3748em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Piezometric</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_59">surface &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 28.7862em; "><span class="stl_114 stl_115 stl_224" style="word-spacing:0.2297em;">(b) Water</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0133em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">table &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 30.1976em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Pumping</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_91" style="word-spacing:0.0125em;">water level &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 31.6089em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.2589em;">(d) Drawdown &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 33.0203em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(e) Radius</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of inﬂuence &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 34.4317em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">10. An</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">aquifer under pressure is often termed &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 35.8431em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Unconﬁned &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 37.2544em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.2543em;">(b) Paciﬁc &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 38.6658em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(c) Artesian &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 40.0772em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(d) Alluvial &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 41.4886em; "><span class="stl_114 stl_115 stl_82" style="word-spacing:0.2611em;">(e) Elevated &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 42.8999em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">11. An</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">aquifer is usually composed of &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 44.3113em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Sand</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_33" style="word-spacing:0.01em;">and gravel &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 45.7227em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Clays</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and silts &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 47.1341em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Bedrock &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 48.5454em; "><span class="stl_114 stl_115 stl_104" style="word-spacing:0.256em;">(d) Large</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.003em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0028em;">voids in the soil, resembling underground lakes &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 49.9568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(e) None</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_50" style="word-spacing:0.0086em;">of the above &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 51.3682em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">12. Which</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0013em;">of the following best deﬁnes the term speciﬁc capacity? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 52.7628em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(a) </span><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.002em;">Amount of water a given volume of saturated rock or sediment will yield to &nbsp;</span></div>
					<div class="stl_01" style="left:12.6586em;top: 54.1909em; "><span class="stl_114 stl_115 stl_52">gravity &nbsp;</span></div>
