					<div class="stl_01" style="left:11.0188em;top: 53.5963em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0005em;">Knowledge of pH adjustment procedures &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 54.8711em; "><span class="stl_168 stl_153 stl_132" style="word-spacing:-0.0016em;">Knowledge of corrosion causes &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 56.1507em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:-0.0009em;">Knowledge of corrosion reduction methods &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 57.4255em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:0.0005em;">Knowledge of C-factor &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 58.7052em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0012em;">Knowledge of the cathodic protection process &nbsp;</span></div>
					<div class="stl_01" style="left:44.7865em;top: 60.0744em; "><span class="stl_169 stl_159 stl_12">4</span></div>
					<div class="stl_01" style="left:4.3675em;top: 62.1375em; "><span class="stl_169 stl_159 stl_60" style="word-spacing:-0.0033em;">Rev. 4/2020 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:6.8247em;top: 5.8484em; "><span class="stl_163 stl_153 stl_85" style="word-spacing:0.0014em;">Expected Range of Knowledge for Drinking Water Treatment Exam &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 9.2069em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 10.4866em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 11.7614em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:7.1409em;top: 13.0411em; "><span class="stl_168 stl_153 stl_21">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 9.2069em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:-0.0006em;">Knowledge of corrosion control inhibitors &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 10.4866em; "><span class="stl_168 stl_153 stl_12" style="word-spacing:0.0004em;">Knowledge of the Langelier Index &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 11.7614em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0005em;">Knowledge of corrosion control chemical reactions &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 13.0411em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0004em;">Ability to choose the proper corrosion control chemical for a specific problem &nbsp;</span></div>
					<div class="stl_01" style="left:5.1801em;top: 15.4394em; "><span class="stl_165 stl_153 stl_105" style="word-spacing:0.0017em;">Taste and Odor &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 16.7147em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 17.9895em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 19.2691em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 16.7147em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0013em;">Knowledge of abnormal taste and odors &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 17.9895em; "><span class="stl_168 stl_153 stl_12" style="word-spacing:-0.0001em;">Knowledge of chemicals that contribute taste and odor &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 19.2691em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:-0.0001em;">Knowledge of taste and odor treatment processes &nbsp;</span></div>
					<div class="stl_01" style="left:5.1801em;top: 21.6675em; "><span class="stl_165 stl_153 stl_90" style="word-spacing:0.0014em;">Iron and Manganese &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 22.9427em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 24.2175em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 25.4971em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 22.9427em; "><span class="stl_168 stl_153 stl_18" style="word-spacing:0.0013em;">Ability to recognize an iron and manganese problem &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 24.2175em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:-0.001em;">Knowledge of iron and manganese oxidation chemistry &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 25.4971em; "><span class="stl_168 stl_153 stl_12" style="word-spacing:0.0002em;">Knowledge of iron and manganese removal techniques &nbsp;</span></div>
					<div class="stl_01" style="left:5.1801em;top: 27.8955em; "><span class="stl_165 stl_153 stl_78">Fluoridation &nbsp;</span></div>
					<div class="stl_01" style="left:7.1409em;top: 29.1707em; "><span class="stl_168 stl_153 stl_21">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:7.1409em;top: 30.4455em; "><span class="stl_168 stl_153 stl_21">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:7.1409em;top: 31.7252em; "><span class="stl_168 stl_153 stl_21">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:7.1409em;top: 33em; "><span class="stl_168 stl_153 stl_21">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 29.1707em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0005em;">Knowledge fluoridation chemicals &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 30.4455em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0007em;">Knowledge of fluoride chemistry &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 31.7252em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0001em;">Knowledge of optimal fluoride level range &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 33em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0002em;">Knowledge of the health effects of fluoride &nbsp;</span></div>
					<div class="stl_01" style="left:5.1801em;top: 35.4032em; "><span class="stl_165 stl_153 stl_12" style="word-spacing:-0.0213em;">Best Available Technology (BAT) &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 36.6735em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 37.9532em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 39.228em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 40.5077em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 41.7825em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0011em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 43.0621em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:7.1409em;top: 44.3369em; "><span class="stl_168 stl_153 stl_21">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 36.6735em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:0.0007em;">Knowledge of health effects of lead and copper &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 37.9532em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:-0.0004em;">Knowledge of adverse health effects caused by common contaminants &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 39.228em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0028em;">Knowledge of Best Available Technology (BAT) for common water contaminants &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 40.5077em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0019em;">Knowledge of effective removal techniques for common contaminants &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 41.7825em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0003em;">Ability to perform blending calculations &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 43.0621em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0006em;">Knowledge of the aeration process &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 44.3369em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0002em;">Knowledge of chemical oxidation techniques and uses &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 45.6166em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0006em;">Knowledge of granular activated carbon (GAC) &nbsp;</span></div>
					<div class="stl_01" style="left:7.1409em;top: 45.6166em; "><span class="stl_168 stl_153 stl_21">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:7.1409em;top: 46.8914em; "><span class="stl_168 stl_153 stl_21">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 46.8914em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0021em;">Knowledge of nitrate removal processes &nbsp;</span></div>
					<div class="stl_01" style="left:4.3675em;top: 49.1527em; "><span class="stl_163 stl_153 stl_57" style="word-spacing:0em;">Operation / Maintenance &nbsp;</span></div>
					<div class="stl_01" style="left:5.1801em;top: 50.6959em; "><span class="stl_165 stl_153 stl_105" style="word-spacing:0.0007em;">Chemical Feeders &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 51.9663em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 53.2459em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 54.5207em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 55.8004em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 57.0752em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 58.3549em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 51.9663em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0006em;">Ability to calculate a dosage for a chemical feeder &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 53.2459em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0003em;">Ability to calibrate and adjust a chemical feeder pump &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 54.5207em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0009em;">Ability to operate a chemical feeder system &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 55.8004em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0014em;">Ability to replace components of a chemical feeder system &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 57.0752em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:-0.0008em;">Ability to set proper chemical feed rate &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 58.3549em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0002em;">Knowledge of chemical feeder calibration and adjustment &nbsp;</span></div>
					<div class="stl_01" style="left:44.7865em;top: 60.0744em; "><span class="stl_169 stl_159 stl_12">5</span></div>
					<div class="stl_01" style="left:4.3675em;top: 62.1375em; "><span class="stl_169 stl_159 stl_60" style="word-spacing:-0.0033em;">Rev. 4/2020 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:6.8247em;top: 5.8484em; "><span class="stl_163 stl_153 stl_85" style="word-spacing:0.0014em;">Expected Range of Knowledge for Drinking Water Treatment Exam &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 9.2069em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 10.4866em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 9.2069em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0013em;">Knowledge of the components of chemical feeder systems &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 10.4866em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:0.0005em;">Knowledge of the operation of chemical feeder systems &nbsp;</span></div>
					<div class="stl_01" style="left:5.1801em;top: 12.885em; "><span class="stl_165 stl_153 stl_60" style="word-spacing:0.0015em;">Pumps, Motors, and Gearboxes &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 14.1602em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 15.435em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 16.7147em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 17.9895em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 19.2691em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 20.5439em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 21.8236em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 14.1602em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0013em;">Ability to discriminate between normal and abnormal operation of a water pump &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 15.435em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0009em;">Knowledge of pump types and uses &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 16.7147em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0005em;">Knowledge of the components of a water pump &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 17.9895em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0013em;">Knowledge of the operation of a water pump &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 19.2691em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0013em;">Knowledge of valve types and uses &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 20.5439em; "><span class="stl_168 stl_153 stl_18" style="word-spacing:0.0015em;">Ability to replace components of a water pump &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 21.8236em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0006em;">Knowledge of pump installation procedures &nbsp;</span></div>
					<div class="stl_01" style="left:5.1801em;top: 24.2219em; "><span class="stl_165 stl_153 stl_65" style="word-spacing:0.0016em;">Blowers and Compressors &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 25.4971em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 25.4971em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0023em;">Knowledge of the operation of blowers and compressors &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 26.7719em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0015em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 26.7719em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0009em;">Ability to discriminate between normal and abnormal operation of blowers and &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 27.7986em; "><span class="stl_168 stl_153 stl_12">compressors &nbsp;</span></div>
					<div class="stl_01" style="left:7.1409em;top: 28.8253em; "><span class="stl_168 stl_153 stl_21">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:7.1409em;top: 30.1001em; "><span class="stl_168 stl_153 stl_21">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 28.8253em; "><span class="stl_168 stl_153 stl_18" style="word-spacing:0.0018em;">Ability to replace components of blowers and compressors &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 30.1001em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0026em;">Knowledge of the components of blowers and compressors &nbsp;</span></div>
					<div class="stl_01" style="left:5.1801em;top: 32.5033em; "><span class="stl_165 stl_153 stl_47" style="word-spacing:0.0044em;">Water Meters &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 33.7736em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0015em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 33.7736em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:0.0006em;">Ability to read and interpret water meter readings &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 35.0533em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0012em;">Knowledge of the components of water meters &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 36.3281em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0012em;">Knowledge of the operation of water meters &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 37.6078em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:-0.0002em;">Knowledge of water meter types and uses &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 38.8826em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:-0.0002em;">Ability to calibrate a water meter &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 35.0533em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 36.3281em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 37.6078em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 38.8826em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.1801em;top: 41.2858em; "><span class="stl_165 stl_153 stl_60" style="word-spacing:0.0024em;">Pressure Gauges &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 42.5561em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 43.8358em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 45.1106em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 46.3902em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 42.5561em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0009em;">Knowledge of head pressure &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 43.8358em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0009em;">Knowledge of the operation of pressure gauges &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 45.1106em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0008em;">Ability to replace pressure gauges &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 46.3902em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0013em;">Knowledge of the components of pressure gauges &nbsp;</span></div>
					<div class="stl_01" style="left:5.1801em;top: 48.7886em; "><span class="stl_165 stl_153 stl_90">Instrumentation &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 50.0638em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 51.3386em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 52.6183em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 53.8931em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 55.1727em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 56.4475em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 50.0638em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0003em;">Knowledge of basic SCADA system components &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 51.3386em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0007em;">Ability to determine normal operation of a SCADA system &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 52.6183em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0009em;">Knowledge of the components of on-line analyzers &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 53.8931em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0016em;">Ability to recognize analytical interferences in on-line analyzers &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 55.1727em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:0.0014em;">Ability to repair or replace defective parts of on-line analyzers &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 56.4475em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0021em;">Knowledge of the operation of on-line analyzers &nbsp;</span></div>
					<div class="stl_01" style="left:44.7865em;top: 60.0744em; "><span class="stl_169 stl_159 stl_12">6</span></div>
					<div class="stl_01" style="left:4.3675em;top: 62.1375em; "><span class="stl_169 stl_159 stl_60" style="word-spacing:-0.0033em;">Rev. 4/2020 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:6.8247em;top: 5.8484em; "><span class="stl_163 stl_153 stl_85" style="word-spacing:0.0014em;">Expected Range of Knowledge for Drinking Water Treatment Exam &nbsp;</span></div>
					<div class="stl_01" style="left:5.1801em;top: 9.2114em; "><span class="stl_165 stl_153 stl_90" style="word-spacing:0.0004em;">Electrical Generators &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 10.4866em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 10.4866em; "><span class="stl_168 stl_153 stl_18" style="word-spacing:0.0028em;">Knowledge of the operation of an electrical generator &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 11.7614em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 11.7614em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0021em;">Knowledge of the components of an electrical generator &nbsp;</span></div>
					<div class="stl_01" style="left:4.3675em;top: 14.1686em; "><span class="stl_163 stl_153 stl_85" style="word-spacing:0.0019em;">Laboratory Procedures &nbsp;</span></div>
					<div class="stl_01" style="left:5.1801em;top: 15.4686em; "><span class="stl_165 stl_153 stl_60">Sampling &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 16.739em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 18.0186em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 19.2934em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 20.5731em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 21.8479em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 23.1276em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 24.4024em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 16.7483em; "><span class="stl_165 stl_153 stl_12" style="word-spacing:0.003em;">Ability to collect a water sample &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 18.0231em; "><span class="stl_165 stl_153 stl_105" style="word-spacing:0.0013em;">Ability to determine a proper sampling site &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 19.3027em; "><span class="stl_165 stl_153 stl_90" style="word-spacing:0.0016em;">Ability to follow chain of custody &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 20.5776em; "><span class="stl_165 stl_153 stl_132" style="word-spacing:0.0028em;">Knowledge of appropriate sample containers and sample sizes &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 21.8572em; "><span class="stl_165 stl_153 stl_18" style="word-spacing:0.0053em;">Knowledge of maximum holding times &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 23.132em; "><span class="stl_165 stl_153 stl_132" style="word-spacing:0.0033em;">Knowledge of proper sampling and preservation techniques &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 24.4117em; "><span class="stl_165 stl_153 stl_132" style="word-spacing:0.0033em;">Knowledge of well sampling techniques &nbsp;</span></div>
					<div class="stl_01" style="left:5.1801em;top: 26.8056em; "><span class="stl_165 stl_153 stl_105" style="word-spacing:-0.0033em;">General Laboratory Practices &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 28.0759em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 29.3556em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 30.6304em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 31.9101em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 33.1849em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 28.0759em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0001em;">Ability to calculate a chemical solution concentration &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 29.3556em; "><span class="stl_168 stl_153 stl_12" style="word-spacing:-0.0013em;">Knowledge of chemical hazards &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 30.6304em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:-0.0003em;">Ability to calculate a dilution factor &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 31.9101em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0002em;">Ability to mix chemicals and prepare reagents &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 33.1849em; "><span class="stl_168 stl_153 stl_12" style="word-spacing:0.0005em;">Ability to perform dilutions &nbsp;</span></div>
					<div class="stl_01" style="left:5.1801em;top: 35.5881em; "><span class="stl_165 stl_153 stl_18" style="word-spacing:0.0041em;">Disinfectant Analysis &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 36.8584em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 38.1381em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 39.4129em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 40.6926em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 36.8584em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.001em;">Ability to analyze a water sample for free and total chlorine &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 38.1381em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0017em;">Ability to read and interpret a colorimeter &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 39.4129em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:-0.0004em;">Knowledge of approved analytical procedures for chlorine analysis &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 40.6926em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:-0.001em;">Knowledge of chlorine chemistry &nbsp;</span></div>
					<div class="stl_01" style="left:5.1801em;top: 43.0958em; "><span class="stl_165 stl_153 stl_99" style="word-spacing:0.0022em;">Alkalinity Analysis &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 44.3661em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 45.6409em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 46.9206em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 48.1954em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 44.3661em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:-0.0002em;">Knowledge of chemicals that contribute alkalinity to water &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 45.6409em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:0.0009em;">Ability to use a titrator &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 46.9206em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0026em;">Ability to recognize a titration endpoint &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 48.1954em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0026em;">Knowledge of abnormal alkalinity levels &nbsp;</span></div>
					<div class="stl_01" style="left:5.1801em;top: 50.5986em; "><span class="stl_165 stl_153 stl_78" style="word-spacing:-0.0021em;">pH Analysis &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 51.869em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 51.869em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0006em;">Ability to read and interpret a pH meter &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 53.1486em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:-0.0006em;">Knowledge of acids and bases &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 53.1486em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 54.4234em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 54.4234em; "><span class="stl_168 stl_153 stl_12" style="word-spacing:-0.0001em;">Knowledge of acceptable water pH range &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 55.7031em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.001em;">Knowledge of chemicals that affect the pH of water &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 56.9779em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.001em;">Knowledge of the effects of pH on water quality &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 58.2576em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0003em;">Knowledge of the pH scale &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 55.7031em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 56.9779em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 58.2576em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:44.7865em;top: 60.0744em; "><span class="stl_169 stl_159 stl_12">7</span></div>
					<div class="stl_01" style="left:4.3675em;top: 62.1375em; "><span class="stl_169 stl_159 stl_60" style="word-spacing:-0.0033em;">Rev. 4/2020 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_21.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_21.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:6.8247em;top: 5.8484em; "><span class="stl_163 stl_153 stl_85" style="word-spacing:0.0014em;">Expected Range of Knowledge for Drinking Water Treatment Exam &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 9.2069em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 10.4866em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 9.2069em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0011em;">Ability to analyze a water sample for pH &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 10.4866em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:0.0001em;">Ability to calibrate a pH meter &nbsp;</span></div>
					<div class="stl_01" style="left:5.1801em;top: 12.885em; "><span class="stl_165 stl_153 stl_99" style="word-spacing:0.0022em;">Turbidity Analysis &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 14.1602em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 15.435em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 16.7147em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 17.9895em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 19.2691em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2456em;top: 20.5439em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.5594em;">T1 T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 21.8236em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 14.1602em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0008em;">Ability to analyze a water sample for turbidity &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 15.435em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0013em;">Ability to read and interpret a turbidimeter &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 16.7147em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0029em;">Knowledge of the Nephelometric Turbidity Unit (NTU) scale &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 17.9895em; "><span class="stl_168 stl_153 stl_12" style="word-spacing:0.0002em;">Knowledge of turbidimeter instrumentation &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 19.2691em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:-0.0004em;">Knowledge of turbidity causing matter &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 20.5439em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0019em;">Knowledge of turbidity level requirements &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 21.8236em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0017em;">Ability to prepare and calibrate turbidimeter with Primary Standard (Formazin) &nbsp;</span></div>
					<div class="stl_01" style="left:5.1801em;top: 24.2219em; "><span class="stl_165 stl_153 stl_132" style="word-spacing:0.0021em;">Specific Conductance &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 25.4971em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 26.7719em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:7.1409em;top: 28.0516em; "><span class="stl_168 stl_153 stl_21">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 25.4971em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0019em;">Ability to analyze a water sample for specific conductance &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 26.7719em; "><span class="stl_168 stl_153 stl_18" style="word-spacing:0.0025em;">Ability to read and interpret a specific conductance meter &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 28.0516em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:-0.0007em;">Ability to calculate a TDS value from a specific conductance reading &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 29.3264em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0003em;">Knowledge of EC/TDS ratio &nbsp;</span></div>
					<div class="stl_01" style="left:7.1409em;top: 29.3264em; "><span class="stl_168 stl_153 stl_21">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:7.1409em;top: 30.6061em; "><span class="stl_168 stl_153 stl_21">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 30.6061em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0003em;">Ability to calibrate a specific conductance meter &nbsp;</span></div>
					<div class="stl_01" style="left:5.1801em;top: 33.0044em; "><span class="stl_165 stl_153 stl_85">Hardness &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 34.2796em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 34.2796em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0005em;">Knowledge of chemicals that contribute hardness to water &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 35.5544em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.001em;">Ability to analyze a water sample for water hardness &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 36.8341em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:0.0003em;">Knowledge of hardness removal processes &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 35.5544em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 36.8341em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.1801em;top: 39.2324em; "><span class="stl_165 stl_153 stl_60" style="word-spacing:-0.0022em;">Fluoride Analysis &nbsp;</span></div>
					<div class="stl_01" style="left:7.1409em;top: 40.5077em; "><span class="stl_168 stl_153 stl_21">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 40.5077em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0017em;">Ability to operate an Ion Specific Electrode (ISE) &nbsp;</span></div>
					<div class="stl_01" style="left:7.1409em;top: 41.7825em; "><span class="stl_168 stl_153 stl_21">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 41.7825em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:-0.0002em;">Knowledge of optimal fluoride level range &nbsp;</span></div>
					<div class="stl_01" style="left:5.1801em;top: 44.1857em; "><span class="stl_165 stl_153 stl_132" style="word-spacing:0.0041em;">Color Analysis &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 45.456em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 46.7357em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:7.1409em;top: 48.0105em; "><span class="stl_168 stl_153 stl_21">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 45.456em; "><span class="stl_168 stl_153 stl_18" style="word-spacing:0.0018em;">Ability to recognize abnormal colors in water &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 46.7357em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0011em;">Knowledge of abnormal color levels &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 48.0105em; "><span class="stl_168 stl_153 stl_12" style="word-spacing:-0.0007em;">Knowledge of color analysis scale &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 49.2902em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:-0.0002em;">Knowledge of true and apparent color &nbsp;</span></div>
					<div class="stl_01" style="left:7.1409em;top: 49.2902em; "><span class="stl_168 stl_153 stl_21">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.1801em;top: 51.6885em; "><span class="stl_165 stl_153 stl_99" style="word-spacing:0.002em;">Taste and Odor Analysis &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 52.9637em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 54.2385em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:7.1409em;top: 55.5182em; "><span class="stl_168 stl_153 stl_21">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 52.9637em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0022em;">Ability to identify an objectionable taste or odor in water &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 54.2385em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0018em;">Knowledge of chemicals that contribute taste and odor to water &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 55.5182em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0012em;">Knowledge of odor analysis protocol &nbsp;</span></div>
					<div class="stl_01" style="left:44.7865em;top: 60.0744em; "><span class="stl_169 stl_159 stl_12">8</span></div>
					<div class="stl_01" style="left:4.3675em;top: 62.1375em; "><span class="stl_169 stl_159 stl_60" style="word-spacing:-0.0033em;">Rev. 4/2020 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:6.8247em;top: 5.8484em; "><span class="stl_163 stl_153 stl_85" style="word-spacing:0.0014em;">Expected Range of Knowledge for Drinking Water Treatment Exam &nbsp;</span></div>
					<div class="stl_01" style="left:5.1801em;top: 9.2114em; "><span class="stl_165 stl_153 stl_105" style="word-spacing:-0.0061em;">Microbiological Analysis &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 10.4866em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 11.7614em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 13.0411em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 14.3159em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 15.5956em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 16.8704em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 18.15em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 10.4866em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:0.0006em;">Knowledge of the presence/absence test method &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 11.7614em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:-0.0007em;">Knowledge of approved analytical procedures for coliform analysis &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 13.0411em; "><span class="stl_168 stl_153 stl_18" style="word-spacing:0.002em;">Knowledge of common microbial contaminants in raw water &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 14.3159em; "><span class="stl_168 stl_153 stl_18" style="word-spacing:0.003em;">Knowledge of Heterotrophic Plate Count (HPC) &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 15.5956em; "><span class="stl_168 stl_153 stl_132" style="word-spacing:-0.0002em;">Ability to distinguish between presumptive and confirmed coliform results &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 16.8704em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0007em;">Knowledge of the multiple tube fermentation method &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 18.15em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0008em;">Knowledge of the membrane filtration method &nbsp;</span></div>
					<div class="stl_01" style="left:4.3675em;top: 20.4064em; "><span class="stl_163 stl_153 stl_85" style="word-spacing:0.0011em;">Safety / Regulations / Administrative Duties &nbsp;</span></div>
					<div class="stl_01" style="left:5.1801em;top: 21.9545em; "><span class="stl_165 stl_153 stl_65">Safety &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 23.2249em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 24.4997em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 25.7794em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 27.0542em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 28.3338em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 29.6086em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 30.8883em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 32.1631em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 33.4428em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 34.7176em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 35.9972em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 37.272em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 38.5517em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 39.8265em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0011em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 41.1062em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 42.381em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 43.6606em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 44.9354em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 46.2151em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 23.2249em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.001em;">Ability to demonstrate safe work habits &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 24.4997em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0018em;">Ability to identify potential safety hazards &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 25.7794em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.001em;">Ability to recognize unsafe working conditions &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 27.0542em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0004em;">Ability to select and utilize safety equipment &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 28.3338em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:-0.0008em;">Knowledge of chemical hazards &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 29.6086em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0011em;">Knowledge of compressed gas safety procedures &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 30.8883em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:-0.0001em;">Knowledge of confined space safety procedures &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 32.1631em; "><span class="stl_168 stl_153 stl_132" style="word-spacing:-0.0013em;">Knowledge of electrical safety &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 33.4428em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0016em;">Knowledge of hazardous chemical handling &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 34.7176em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.001em;">Knowledge of incompatible chemicals &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 35.9972em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:0.0006em;">Knowledge of lock-out/tag-out procedures &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 37.272em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0015em;">Knowledge of Material Safety Data (MSD) sheets &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 38.5517em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0021em;">Knowledge of personal protective equipment (PPE) &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 39.8265em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0013em;">Knowledge of proper chemical handling techniques &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 41.1062em; "><span class="stl_168 stl_153 stl_18" style="word-spacing:0.0012em;">Knowledge of safe working practices &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 42.381em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0002em;">Knowledge of the use of safety equipment &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 43.6606em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0001em;">Knowledge of HAZWOPER guidelines &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 44.9354em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0016em;">Ability to administer a safety plan &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 46.2151em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0014em;">Ability to generate a written safety plan &nbsp;</span></div>
					<div class="stl_01" style="left:5.1801em;top: 48.6183em; "><span class="stl_165 stl_153 stl_12" style="word-spacing:0.0028em;">Regulations / Administrative Duties &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 49.8887em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 51.1635em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 52.4431em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 53.7179em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 54.9976em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 56.2724em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 57.552em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 49.8887em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0019em;">Ability to interpret water quality characteristics (hardness, turbidity, pH) &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 51.1635em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0007em;">Knowledge of basic unit processes used in treating drinking water &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 52.4431em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:-0.0004em;">Knowledge of corrective actions to take when regulations are violated &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 53.7179em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:-0.0001em;">Knowledge of drinking water monitoring and reporting requirements &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 54.9976em; "><span class="stl_168 stl_153 stl_12" style="word-spacing:-0.001em;">Knowledge of drinking water regulations &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 56.2724em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0011em;">Knowledge of notification protocol and procedures &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 57.552em; "><span class="stl_168 stl_153 stl_12" style="word-spacing:0.0001em;">Knowledge of NSF Standards &nbsp;</span></div>
					<div class="stl_01" style="left:44.7865em;top: 60.0744em; "><span class="stl_169 stl_159 stl_12">9</span></div>
					<div class="stl_01" style="left:4.3675em;top: 62.1375em; "><span class="stl_169 stl_159 stl_60" style="word-spacing:-0.0033em;">Rev. 4/2020 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:6.8247em;top: 5.8484em; "><span class="stl_163 stl_153 stl_85" style="word-spacing:0.0014em;">Expected Range of Knowledge for Drinking Water Treatment Exam &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 9.2069em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 10.4866em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 11.7614em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 13.0411em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 14.3159em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 15.5956em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 16.8704em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 18.15em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 19.4248em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 20.7045em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 21.9793em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 23.259em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 24.5338em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 25.8134em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 27.0882em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 28.3679em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 29.6427em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 30.9223em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 9.2069em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:-0.0006em;">Knowledge of operator certification requirements &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 10.4866em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0003em;">Knowledge of Primary and Secondary Drinking Water Standards &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 11.7614em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:-0.0003em;">Knowledge of public notification procedures &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 13.0411em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0011em;">Knowledge of record keeping requirements &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 14.3159em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:-0.0003em;">Knowledge of California Waterworks Standards &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 15.5956em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0024em;">Knowledge of the Consumer Confidence Report (CCR) &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 16.8704em; "><span class="stl_168 stl_153 stl_12" style="word-spacing:-0.0007em;">Knowledge of the Disinfectants and Disinfection Byproduct Rule and amendments &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 18.15em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0011em;">Knowledge of the Groundwater Rule &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 19.4248em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0005em;">Knowledge of the Lead and Copper Rule &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 20.7045em; "><span class="stl_168 stl_153 stl_18" style="word-spacing:0.0012em;">Knowledge of the Surface Water Treatment Rule and amendments &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 21.9793em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0012em;">Knowledge of the Total Coliform Rule and amendments &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 23.259em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0008em;">Knowledge of waterborne pathogens &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 24.5338em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0015em;">Ability to interpret water quality reports &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 25.8134em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.003em;">Ability to research and interpret Maximum Contaminant Levels (MCLs) &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 27.0882em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:-0.0002em;">Ability to administer a maintenance program &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 28.3679em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:-0.0003em;">Knowledge of cryptosporidium action plan &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 29.6427em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0008em;">Knowledge of pending regulations &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 30.9223em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0011em;">Knowledge of performance standards and removal requirements for surface water &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 31.9441em; "><span class="stl_168 stl_153 stl_99">treatment &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 32.9708em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 34.2505em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 35.5253em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 36.8049em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 38.0797em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 39.3594em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 40.6342em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0011em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 41.9139em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 43.1886em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 44.4683em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 45.7431em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 47.0228em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 48.2976em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 49.5772em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 50.8521em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 52.1317em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:6.2213em;top: 53.4065em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:7.1409em;top: 54.6862em; "><span class="stl_168 stl_153 stl_21">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 32.9708em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:-0.0005em;">Knowledge of the Filter Backwash Rule &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 34.2505em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:0.0004em;">Knowledge of routine sampling requirements &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 35.5253em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0013em;">Ability to administer a regulatory compliance program &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 36.8049em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0003em;">Ability to calculate percent or log removal of contaminants from water &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 38.0797em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:0.0001em;">Ability to calculate the cost of water treatment operations &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 39.3594em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0001em;">Ability to develop an operational site sampling plan &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 40.6342em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0015em;">Ability to develop an operations plan &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 41.9139em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0002em;">Ability to evaluate treatment facility performance &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 43.1886em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0001em;">Knowledge of facility operation and maintenance &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 44.4683em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.001em;">Knowledge of management principles &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 45.7431em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0015em;">Knowledge of permit requirements for water operations &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 47.0228em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0002em;">Knowledge of principles of supervision &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 48.2976em; "><span class="stl_168 stl_153 stl_18" style="word-spacing:0.0017em;">Knowledge of public relations principles &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 49.5772em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.001em;">Knowledge of pump to waste discharge environmental regulations &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 50.8521em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0015em;">Knowledge of regulatory primacy issues &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 52.1317em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0009em;">Knowledge of source water replenishment processes &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 53.4065em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0013em;">Knowledge of the Sanitary Survey process &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 54.6862em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0013em;">Ability to interpret historical water use data &nbsp;</span></div>
					<div class="stl_01" style="left:7.1409em;top: 55.961em; "><span class="stl_168 stl_153 stl_21">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 55.961em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0005em;">Knowledge of the role of Regional Boards in managing contamination sources &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 57.2406em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0012em;">Knowledge of the Source Water Assessment Program &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 58.5154em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:-0.0002em;">Knowledge of the Watershed Survey process &nbsp;</span></div>
					<div class="stl_01" style="left:7.1409em;top: 57.2406em; "><span class="stl_168 stl_153 stl_21">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:7.1409em;top: 58.5154em; "><span class="stl_168 stl_153 stl_21">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:44.334em;top: 60.0744em; "><span class="stl_169 stl_159 stl_65">10 &nbsp;</span></div>
					<div class="stl_01" style="left:4.3675em;top: 62.1375em; "><span class="stl_169 stl_159 stl_60" style="word-spacing:-0.0033em;">Rev. 4/2020 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:6.8247em;top: 5.8484em; "><span class="stl_163 stl_153 stl_85" style="word-spacing:0.0014em;">Expected Range of Knowledge for Drinking Water Treatment Exam &nbsp;</span></div>
					<div class="stl_01" style="left:7.1409em;top: 9.2069em; "><span class="stl_168 stl_153 stl_21">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.0188em;top: 9.2069em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0009em;">Knowledge of the vulnerability assessment process &nbsp;</span></div>
					<div class="stl_01" style="left:4.3675em;top: 11.7845em; "><span class="stl_163 stl_153 stl_105" style="word-spacing:-0.0004em;">Water Treatment Exam Math &nbsp;</span></div>
					<div class="stl_01" style="left:5.9196em;top: 13.2746em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.9196em;top: 14.5494em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.9196em;top: 15.8291em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.9196em;top: 17.1039em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0015em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.9196em;top: 18.3836em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.9196em;top: 19.6584em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.9196em;top: 20.938em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.9196em;top: 22.2128em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.9196em;top: 23.4925em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.9196em;top: 24.7673em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.9196em;top: 26.047em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.9196em;top: 27.3218em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.9196em;top: 28.6014em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.9196em;top: 29.8762em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.9196em;top: 31.1559em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T1 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.9099em;top: 32.4307em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.9099em;top: 33.7104em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.9099em;top: 34.9852em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.9099em;top: 36.2648em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.9099em;top: 37.5396em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T2 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.9196em;top: 38.8193em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.9196em;top: 40.0941em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.9196em;top: 41.3738em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.9196em;top: 42.6486em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.9196em;top: 43.9282em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:5.9196em;top: 45.203em; "><span class="stl_168 stl_153 stl_21" style="word-spacing:0.0024em;">T3 - T4 &nbsp;</span></div>
					<div class="stl_01" style="left:10.7172em;top: 13.2746em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:-0.0001em;">Ability to calculate flow rates and water velocity &nbsp;</span></div>
					<div class="stl_01" style="left:10.7172em;top: 14.5494em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0006em;">Ability to calculate the volume of water in a storage facility &nbsp;</span></div>
					<div class="stl_01" style="left:10.7172em;top: 15.8291em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0002em;">Ability to calculate well drawdown &nbsp;</span></div>
					<div class="stl_01" style="left:10.7172em;top: 17.1039em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:-0.0004em;">Ability to calculate detention time &nbsp;</span></div>
					<div class="stl_01" style="left:10.7172em;top: 18.3836em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:-0.001em;">Ability to calculate well specific capacity &nbsp;</span></div>
					<div class="stl_01" style="left:10.7172em;top: 19.6584em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0002em;">Ability to calculate well head pressure &nbsp;</span></div>
					<div class="stl_01" style="left:10.7172em;top: 20.938em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0002em;">Ability to convert common water units, (gallons per minute to MGD, etc…) &nbsp;</span></div>
					<div class="stl_01" style="left:10.7172em;top: 22.2128em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0014em;">Ability to convert head pressure to water elevation &nbsp;</span></div>
					<div class="stl_01" style="left:10.7172em;top: 23.4925em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0015em;">Ability to convert units of length, volume, flow and pressure &nbsp;</span></div>
					<div class="stl_01" style="left:10.7172em;top: 24.7673em; "><span class="stl_168 stl_153 stl_12" style="word-spacing:0.0001em;">Ability to determine water level in a storage tank, reservoir or well &nbsp;</span></div>
					<div class="stl_01" style="left:10.7172em;top: 26.047em; "><span class="stl_168 stl_153 stl_85" style="word-spacing:0.0002em;">Ability to calculate a chemical dosage &nbsp;</span></div>
					<div class="stl_01" style="left:10.7172em;top: 27.3218em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:0em;">Ability to calculate a chemical solution concentration &nbsp;</span></div>
					<div class="stl_01" style="left:10.7172em;top: 28.6014em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:0.0004em;">Ability to calculate chlorine demand and chlorine residual &nbsp;</span></div>
					<div class="stl_01" style="left:10.7172em;top: 29.8762em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:-0.0001em;">Ability to calculate a dosage for a chemical feeder &nbsp;</span></div>
					<div class="stl_01" style="left:10.7172em;top: 31.1559em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:0.0001em;">Ability to calculate a chemical solution concentration &nbsp;</span></div>
					<div class="stl_01" style="left:10.6442em;top: 32.4307em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:-0.0001em;">Ability to calculate daily filter production &nbsp;</span></div>
					<div class="stl_01" style="left:10.6442em;top: 33.7104em; "><span class="stl_168 stl_153 stl_57" style="word-spacing:-0.0012em;">Ability to calculate filter backwash rate &nbsp;</span></div>
					<div class="stl_01" style="left:10.6442em;top: 34.9852em; "><span class="stl_168 stl_153 stl_12" style="word-spacing:-0.0018em;">Ability to calculate a CT value &nbsp;</span></div>
					<div class="stl_01" style="left:10.6442em;top: 36.2648em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:0.0012em;">Ability to calculate a dilution factor &nbsp;</span></div>
					<div class="stl_01" style="left:10.6442em;top: 37.5396em; "><span class="stl_168 stl_153 stl_12" style="word-spacing:-0.0003em;">Ability to perform dilutions &nbsp;</span></div>
					<div class="stl_01" style="left:10.6442em;top: 38.8193em; "><span class="stl_168 stl_153 stl_12" style="word-spacing:0em;">Ability to calculate a coagulant dose from a jar test &nbsp;</span></div>
					<div class="stl_01" style="left:10.6442em;top: 40.0941em; "><span class="stl_168 stl_153 stl_12" style="word-spacing:-0.0005em;">Ability to calculate a filter-aid dosage &nbsp;</span></div>
					<div class="stl_01" style="left:10.6442em;top: 41.3738em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:0.0001em;">Ability to calculate a filtration rate &nbsp;</span></div>
					<div class="stl_01" style="left:10.6442em;top: 42.6486em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:-0.0003em;">Ability to calculate filter loading rate &nbsp;</span></div>
					<div class="stl_01" style="left:10.6442em;top: 43.9282em; "><span class="stl_168 stl_153 stl_99" style="word-spacing:0.0005em;">Ability to calculate percent or log removal of contaminants from water &nbsp;</span></div>
					<div class="stl_01" style="left:10.6442em;top: 45.203em; "><span class="stl_168 stl_153 stl_60" style="word-spacing:0.0003em;">Ability to calculate the cost of water treatment operations &nbsp;</span></div>
					<div class="stl_01" style="left:44.334em;top: 60.0744em; "><span class="stl_169 stl_159 stl_65">11 &nbsp;</span></div>
					<div class="stl_01" style="left:4.3675em;top: 62.1375em; "><span class="stl_169 stl_159 stl_60" style="word-spacing:-0.0033em;">Rev. 4/2020 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_22.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_22.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_170" style="word-spacing:0.2252em;">1.2 Wastewater</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0361em;">&nbsp;</span><span class="stl_131 stl_23 stl_124" style="word-spacing:0.0322em;">Treatment Operator License &nbsp;</span></div>
					<div class="stl_01" style="left:41.5121em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">43 &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 6.9295em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">1.2 </span><span class="stl_130 stl_11 stl_26" style="word-spacing:0.0379em;">Wastewater Treatment Operator License &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 8.979em; "><span class="stl_171 stl_115 stl_29" style="word-spacing:-0.002em;">Per California law a wastewater treatment plant can be only operated by state certiﬁed wastewater treat- &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 10.3905em; "><span class="stl_172 stl_115 stl_85" style="word-spacing:0.0005em;">ment plant operator or operator-in-training at a grade appropriate for the class of plant being operated. &nbsp;</span></div>
					<div class="stl_01" style="left:30.6469em;top: 12.6477em; "><span class="stl_140 stl_115 stl_30">CERTIFIC</span><span class="stl_140 stl_115 stl_173">A</span><span class="stl_140 stl_115 stl_12">T</span><span class="stl_140 stl_115 stl_86" style="word-spacing:0.005em;">ION QUALIFYING EXPERIENCE &nbsp;</span></div>
					<div class="stl_01" style="left:8.2954em;top: 13.1043em; "><span class="stl_140 stl_115 stl_174">PA</span><span class="stl_140 stl_115 stl_12">T</span><span class="stl_140 stl_115 stl_12">H &nbsp;</span></div>
					<div class="stl_01" style="left:11.8348em;top: 13.1043em; "><span class="stl_140 stl_115 stl_101">EXAMIN</span><span class="stl_140 stl_115 stl_173">A</span><span class="stl_140 stl_115 stl_12">T</span><span class="stl_140 stl_115 stl_12" style="word-spacing:0em;">ION EDUC</span><span class="stl_140 stl_115 stl_173">A</span><span class="stl_140 stl_115 stl_12">T</span><span class="stl_140 stl_115 stl_21" style="word-spacing:0.0015em;">ION REQUIREMENTS &nbsp;</span></div>
					<div class="stl_01" style="left:35.2788em;top: 13.5609em; "><span class="stl_140 stl_115 stl_47">REQUIREMENTS &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 14.746em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">GRADE I &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 15.5679em; "><span class="stl_141 stl_115 stl_12">1</span></div>
					<div class="stl_01" style="left:11.8016em;top: 15.5679em; "><span class="stl_141 stl_115 stl_56" style="word-spacing:0.0026em;">High school diploma or equivalent and 6 educational pts &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 17.2117em; "><span class="stl_141 stl_115 stl_56" style="word-spacing:0.0026em;">High school diploma or equivalent and 9 educational pts &nbsp;</span></div>
					<div class="stl_01" style="left:28.4776em;top: 15.5679em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:28.4776em;top: 17.2117em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:28.4776em;top: 18.8224em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:28.4776em;top: 20.4413em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 15.5679em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">1 year of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 16.3898em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">GRADE II &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 17.2117em; "><span class="stl_141 stl_115 stl_12">1</span></div>
					<div class="stl_01 stl_119" style="left:30.4662em;top: 17.2117em; "><span class="stl_175 stl_115 stl_99" style="word-spacing:-0.0004em;">18 months of full-time qualifying experience as a Grade I &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 18.0005em; "><span class="stl_141 stl_115 stl_12">operator &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 18.8224em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">2 years of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 18.8224em; "><span class="stl_141 stl_115 stl_12">2</span></div>
					<div class="stl_01" style="left:7.6179em;top: 20.4413em; "><span class="stl_141 stl_115 stl_12">3</span></div>
					<div class="stl_01" style="left:11.8016em;top: 18.8224em; "><span class="stl_141 stl_115 stl_56" style="word-spacing:0.0026em;">High school diploma or equivalent and 12 educational pts &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 19.6443em; "><span class="stl_141 stl_115 stl_127" style="word-spacing:0.0049em;">Associate’s degree, a higher degree, or a minimum of &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 20.433em; "><span class="stl_141 stl_115 stl_99" style="word-spacing:0.0009em;">60 college semester units, including a minimum of 15 &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 21.2217em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">semester units of science courses &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 20.4413em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">1 year of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 22.0436em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">GRADE III &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 22.8656em; "><span class="stl_141 stl_115 stl_12">1</span></div>
					<div class="stl_01" style="left:11.8016em;top: 22.8656em; "><span class="stl_141 stl_115 stl_56" style="word-spacing:0.0026em;">High school diploma or equivalent and 12 educational pts &nbsp;</span></div>
					<div class="stl_01" style="left:28.4776em;top: 22.8656em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:28.4776em;top: 24.4761em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:28.4776em;top: 26.0951em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:30.4662em;top: 22.8656em; "><span class="stl_160 stl_115 stl_99" style="word-spacing:-0.0042em;">3 years of full-time qualifying experience as a Grade II &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 23.6542em; "><span class="stl_141 stl_115 stl_12">operator &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 24.4761em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">4 years of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 24.4761em; "><span class="stl_141 stl_115 stl_12">2</span></div>
					<div class="stl_01" style="left:7.6179em;top: 26.0951em; "><span class="stl_141 stl_115 stl_12">3</span></div>
					<div class="stl_01" style="left:11.8016em;top: 24.4761em; "><span class="stl_141 stl_115 stl_56" style="word-spacing:0.0026em;">High school diploma or equivalent and 18 educational pts &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 25.2981em; "><span class="stl_141 stl_115 stl_74" style="word-spacing:0.0046em;">Associate’s degree or a minimum of 60 college semester &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 26.0868em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">units,including a minimum of 15 semester units of &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 26.8755em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">science courses &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 27.6974em; "><span class="stl_141 stl_115 stl_86" style="word-spacing:0.005em;">Bachelor’s degree or a higher degree, including a &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 28.4861em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">minimum of 30 semester units of science courses &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 26.0951em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">2 years of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 28.1001em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">1 year of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 30.13em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">6 years of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 28.1001em; "><span class="stl_141 stl_115 stl_12">4</span></div>
					<div class="stl_01" style="left:28.4776em;top: 28.1001em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:28.4776em;top: 30.13em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 29.3081em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">GRADE IV &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 30.13em; "><span class="stl_141 stl_115 stl_12">1</span></div>
					<div class="stl_01 stl_116" style="left:11.8016em;top: 30.13em; "><span class="stl_160 stl_115 stl_29" style="word-spacing:-0.0022em;">High school diploma or equivalent and 32 educational &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 30.9186em; "><span class="stl_141 stl_115 stl_12">points &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 31.7406em; "><span class="stl_141 stl_115 stl_74" style="word-spacing:0.0046em;">Associate’s degree or a minimum of 60 college semester &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 32.5293em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">units, including a minimum of 15 semester units of science</span><span class="stl_141 stl_115 stl_12" style="word-spacing:1.2478em;">&nbsp;</span><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 33.318em; "><span class="stl_141 stl_115 stl_12">courses &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 32.5376em; "><span class="stl_141 stl_115 stl_12">2</span></div>
					<div class="stl_01" style="left:7.6179em;top: 34.8622em; "><span class="stl_141 stl_115 stl_12">3</span></div>
					<div class="stl_01" style="left:30.4662em;top: 32.5376em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">4 years of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 34.8622em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">3 years of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 34.4596em; "><span class="stl_141 stl_115 stl_96" style="word-spacing:0.0043em;">Bachelor’s degree or a higher degree, including a minimum &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 35.2482em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">of 30 semester units of science courses &nbsp;</span></div>
					<div class="stl_01" style="left:28.4776em;top: 34.8622em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 36.4728em; z-index:1728; "><span class="stl_141 stl_115 stl_173">V</span><span class="stl_141 stl_115 stl_12">a</span><span class="stl_141 stl_115 stl_24" style="word-spacing:0.003em;">lid registration as a chemical, civil, &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 37.2616em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">or mechanical engineer issued by the California Board &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 38.0502em; "><span class="stl_141 stl_115 stl_21" style="word-spacing:0.0017em;">for Professional Engineers and Land Surveyors or by &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 38.839em; "><span class="stl_141 stl_115 stl_28" style="word-spacing:0.0043em;">another state, territory, or Indian tribe &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 37.6642em; "><span class="stl_141 stl_115 stl_12">4</span></div>
					<div class="stl_01" style="left:28.4776em;top: 37.6642em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 37.6642em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">2 years of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 40.4828em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">10 years full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 39.6609em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">GRADE V &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 40.4828em; "><span class="stl_141 stl_115 stl_12">1</span></div>
					<div class="stl_01 stl_116" style="left:11.8016em;top: 40.4828em; "><span class="stl_160 stl_115 stl_29" style="word-spacing:-0.0022em;">High school diploma or equivalent and 48 educational &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 41.2715em; "><span class="stl_141 stl_115 stl_12">points &nbsp;</span></div>
					<div class="stl_01" style="left:28.4776em;top: 40.4828em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 42.0934em; "><span class="stl_141 stl_115 stl_74" style="word-spacing:0.0046em;">Associate’s degree or a minimum of 60 college semester &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 42.8821em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">units, including a minimum of 15 semester units of science</span><span class="stl_141 stl_115 stl_12" style="word-spacing:1.2478em;">&nbsp;</span><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 43.6708em; "><span class="stl_141 stl_115 stl_12">courses &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 42.8904em; "><span class="stl_141 stl_115 stl_12">2</span></div>
					<div class="stl_01" style="left:7.6179em;top: 44.8124em; "><span class="stl_141 stl_115 stl_12">3</span></div>
					<div class="stl_01" style="left:30.4662em;top: 42.8904em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">6 years of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 44.8124em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">5 years of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.8016em;top: 44.8124em; "><span class="stl_160 stl_115 stl_28" style="word-spacing:-0.0005em;">Bachelor’s degree or a higher degree, including a mini- &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 45.6011em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">mum of 30 semester units of science courses &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 46.423em; z-index:2324; "><span class="stl_141 stl_115 stl_173">V</span><span class="stl_141 stl_115 stl_12">a</span><span class="stl_141 stl_115 stl_88" style="word-spacing:0.0022em;">lid registration as a chemical, civil, or mechanical &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 47.2117em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">engineer issued by the California Board for Professional &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 48.0004em; "><span class="stl_141 stl_115 stl_47" style="word-spacing:0.0018em;">Engineers and Land Surveyors or by another state, a &nbsp;</span></div>
					<div class="stl_01" style="left:11.8016em;top: 48.7891em; "><span class="stl_141 stl_115 stl_52" style="word-spacing:0.0065em;">territory, or an Indian tribe &nbsp;</span></div>
					<div class="stl_01" style="left:28.4776em;top: 44.8124em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 47.6144em; "><span class="stl_141 stl_115 stl_12">4</span></div>
					<div class="stl_01" style="left:28.4776em;top: 47.6144em; "><span class="stl_141 stl_115 stl_12">and &nbsp;</span></div>
					<div class="stl_01" style="left:30.4662em;top: 47.6144em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">4 years of full-time qualifying experience &nbsp;</span></div>
					<div class="stl_01" style="left:13.5024em;top: 50.4533em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0189em;">Table 1.3: Wastewater Operator License Exams Requirements &nbsp;</span></div>
					<div id="43_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_23.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_23.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">44 &nbsp;</span></div>
					<div class="stl_01" style="left:21.0791em;top: 4.9344em; "><span class="stl_20 stl_11 stl_132" style="word-spacing:0.0297em;">Chapter 1. Water Systems Operator Certiﬁcations &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 6.9295em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">1.3 </span><span class="stl_130 stl_11 stl_27" style="word-spacing:0.0338em;">Water Reuse Operator License &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.9062em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_122" style="left:9.3593em;top: 8.9062em; "><span class="stl_123 stl_115 stl_64" style="word-spacing:0.0018em;">California Law under Title 23 stipulate that except for a person certiﬁed by the Department &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 10.3176em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">of Health Services as a water treatment plant operator, no person shall operate a water recy- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 11.7289em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0026em;">cling treatment plant unless that person has been certiﬁed by the division as a wastewater &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 13.1403em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0044em;">treatment plant operator or operator-intraining at a grade appropriate for the class of plant &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 14.5517em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">being operated. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.9631em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_176" style="left:9.3266em;top: 15.9631em; "><span class="stl_177 stl_115 stl_121" style="word-spacing:0.0007em;">As demand for highly skilled and certiﬁed advanced water treatment operators continues to &nbsp;</span></div>
					<div class="stl_01 stl_119" style="left:9.3593em;top: 17.3744em; "><span class="stl_120 stl_115 stl_67" style="word-spacing:0.0111em;">grow as more advanced treatment facilities come online. The CA-NV AW</span><span class="stl_120 stl_115 stl_178">W</span><span class="stl_120 stl_115 stl_12" style="word-spacing:-0.001em;">A </span><span class="stl_120 stl_115 stl_12">c</span><span class="stl_120 stl_115 stl_12" style="word-spacing:-0.001em;">urrently of- &nbsp;</span></div>
					<div class="stl_01 stl_179" style="left:9.3593em;top: 18.7858em; "><span class="stl_180 stl_115 stl_181" style="word-spacing:0.0063em;">fers Advanced Water Treatment Operator (AWTO) certiﬁcations for water and wastewater &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 20.1972em; "><span class="stl_114 stl_115 stl_12">operators. &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 22.2849em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">Grade 3 &nbsp;</span></div>
					<div class="stl_01" style="left:9.2037em;top: 23.5571em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.8907em;top: 23.5571em; "><span class="stl_160 stl_115 stl_104" style="word-spacing:0.0011em;">Possess a current state issued Drinking Water Treat- &nbsp;</span></div>
					<div class="stl_01 stl_182" style="left:9.8907em;top: 24.3458em; "><span class="stl_183 stl_115 stl_81" style="word-spacing:0.0032em;">ment Operator Certiﬁcation or Wastewater Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:9.8907em;top: 25.1345em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">Plant Operator Certiﬁcation, Grade III or higher &nbsp;</span></div>
					<div class="stl_01" style="left:26.9036em;top: 23.5571em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:27.5906em;top: 23.5571em; "><span class="stl_160 stl_115 stl_34" style="word-spacing:0.0025em;">Successful completion of AWTO Grade 3 Exam &nbsp;</span></div>
					<div class="stl_01" style="left:27.5687em;top: 24.3458em; "><span class="stl_141 stl_115 stl_41">(AWT3TM) &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 26.7451em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">Grade 4 &nbsp;</span></div>
					<div class="stl_01" style="left:9.2037em;top: 28.0174em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.434em;">• Possess</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_61" style="word-spacing:0.009em;">a current AWT3 certiﬁcation &nbsp;</span></div>
					<div class="stl_01" style="left:26.9036em;top: 28.0174em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:27.5906em;top: 28.0174em; "><span class="stl_160 stl_115 stl_34" style="word-spacing:0.0025em;">Successful completion of AWTO Grade 4 Exam &nbsp;</span></div>
					<div class="stl_01" style="left:27.5687em;top: 28.8061em; "><span class="stl_141 stl_115 stl_41">(AWT4TM) &nbsp;</span></div>
					<div class="stl_01" style="left:9.2037em;top: 28.8061em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.8907em;top: 28.8061em; "><span class="stl_160 stl_115 stl_184" style="word-spacing:0.0023em;">2 years of experience with one or more AWT pro- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.8907em;top: 29.5948em; "><span class="stl_160 stl_115 stl_118" style="word-spacing:0.0106em;">cesses (see Table 1). Retroactive experience prior to &nbsp;</span></div>
					<div class="stl_01" style="left:9.8668em;top: 30.3835em; "><span class="stl_141 stl_115 stl_81" style="word-spacing:0.0075em;">AWT3 certiﬁcation may be included &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 31.9941em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">Grade 5 &nbsp;</span></div>
					<div class="stl_01" style="left:9.2037em;top: 33.2663em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.434em;">• Possess</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_61" style="word-spacing:0.009em;">a current AWT4 certiﬁcation &nbsp;</span></div>
					<div class="stl_01" style="left:26.9036em;top: 33.2663em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:27.5906em;top: 33.2663em; "><span class="stl_160 stl_115 stl_34" style="word-spacing:0.0025em;">Successful completion of AWTO Grade 5 Exam &nbsp;</span></div>
					<div class="stl_01" style="left:27.5687em;top: 34.0551em; "><span class="stl_141 stl_115 stl_41">(AWT5TM) &nbsp;</span></div>
					<div class="stl_01" style="left:9.2037em;top: 34.0551em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_135" style="left:9.8907em;top: 34.0551em; "><span class="stl_185 stl_115 stl_47" style="word-spacing:-0.0007em;">3 years of experience to include 2 years of experience &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.8907em;top: 34.8437em; "><span class="stl_160 stl_115 stl_104" style="word-spacing:0.001em;">in at least one AWT process and 1 additional year &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.8668em;top: 35.6325em; "><span class="stl_160 stl_115 stl_100" style="word-spacing:0.0007em;">with at least 2 AWT processes in a single treatment &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.8907em;top: 36.4211em; "><span class="stl_160 stl_115 stl_184" style="word-spacing:0.0108em;">train (see Table 1). Retroactive experience prior to &nbsp;</span></div>
					<div class="stl_01" style="left:9.8668em;top: 37.2099em; "><span class="stl_141 stl_115 stl_184" style="word-spacing:0.0072em;">AWT4 certiﬁcation may be included. &nbsp;</span></div>
					<div class="stl_01" style="left:12.8315em;top: 39.6627em; "><span class="stl_114 stl_115 stl_70" style="word-spacing:0.0192em;">Table 1.4: Advanced Water Treatment Certiﬁcation Requirements &nbsp;</span></div>
					<div id="44_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_25.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_25.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:8.1149em;top: 19.9827em; "><span class="stl_10 stl_11 stl_12">Appendix &nbsp;</span></div>
					<div class="stl_01" style="left:16.8719em;top: 46.004em; "><span class="stl_186 stl_187 stl_188" style="word-spacing:0.011em;">Water Treatment Facilities Classiﬁcation &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_27.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_27.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01 stl_189" style="left:2.1336em;top: 4.0879em; "><span class="stl_190 stl_191 stl_75" style="word-spacing:-0.0152em;">7/30/23, 11:13 AM &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:21.6836em;top: 4.0879em; "><span class="stl_190 stl_191 stl_18" style="word-spacing:0.0011em;">View Document - California Code of Regulations &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:8.9331em;top: 6.51em; "><span class="stl_192 stl_153 stl_12" style="word-spacing:0em;">California Code of Regulations &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.3401em;top: 9.961em; "><span class="stl_193 stl_153 stl_12" style="word-spacing:-0.0176em;">Home </span><span class="stl_193 stl_153 stl_194">T</span><span class="stl_193 stl_153 stl_12">a</span><span class="stl_193 stl_153 stl_12" style="word-spacing:0em;">ble of Contents &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:15.5839em;top: 12.3085em; "><span class="stl_195 stl_153 stl_96" style="word-spacing:0.0043em;">§ 64413.1. Classification of Water Treatment Facilities. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:21.31em;top: 13.121em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.0276em;">22 CA ADC § 64413.1 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:17.2626em;top: 13.9336em; "><span class="stl_196 stl_153 stl_18" style="word-spacing:0.001em;">Barclays Official California Code of Regulations &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.0104em;top: 15.776em; "><span class="stl_197 stl_198 stl_12" style="word-spacing:0em;">Barclays California Code of Regulations &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.7327em;top: 16.6337em; "><span class="stl_197 stl_198 stl_12" style="word-spacing:0em;">Title 22. Social Security &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:5.455em;top: 17.4914em; "><span class="stl_197 stl_198 stl_12" style="word-spacing:0em;">Division 4. Environmental Health &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:6.1773em;top: 18.3943em; "><span class="stl_197 stl_198 stl_12" style="word-spacing:0em;">Chapter 15. Domestic Water Quality and Monitoring Regulations &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:6.8996em;top: 19.252em; "><span class="stl_197 stl_198 stl_12" style="word-spacing:0em;">Article 2. General Requirements &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:22.0619em;top: 20.8771em; "><span class="stl_197 stl_198 stl_12" style="word-spacing:0em;">22 CCR § 64413.1 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.4327em;top: 22.7309em; "><span class="stl_199 stl_198 stl_12" style="word-spacing:0em;">§ 64413.1. Classification of Water Treatment Facilities. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:22.8956em;top: 24.7594em; "><span class="stl_200 stl_198 stl_12">Currentness &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.6041em;top: 27.0701em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.0018em;">(a) Each water treatment facility shall be classified pursuant to </span><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.005em;">ble 64413.1-A based on the calculation of total points for the facility &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.6041em;top: 27.973em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">using the factors specified in subsection (b). &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.6041em;top: 28.8307em; "><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_143" style="word-spacing:0.0003em;">ble 64413.1-A. Water Treatment Facility Class Designations &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 30.5461em; "><span class="stl_201 stl_153 stl_31" style="word-spacing:0.0082em;">Total Points &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 31.5844em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">Less than 20 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 32.6227em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">20 through 39 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 33.7061em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">40 through 59 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 34.7444em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">60 through 79 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 35.8278em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">80 or more &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:29.9477em;top: 30.5461em; "><span class="stl_201 stl_153 stl_12">Class &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:30.4901em;top: 31.5844em; "><span class="stl_196 stl_153 stl_12">T1 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:30.4901em;top: 32.6227em; "><span class="stl_196 stl_153 stl_12">T2 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:30.4901em;top: 33.7061em; "><span class="stl_196 stl_153 stl_12">T3 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:30.4901em;top: 34.7444em; "><span class="stl_196 stl_153 stl_12">T4 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:30.4901em;top: 35.8278em; "><span class="stl_196 stl_153 stl_12">T5 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.6041em;top: 37.4981em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.0008em;">(b) The calculation of total points for each water treatment facility shall be the sum of the points derived in each of paragraphs (1) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.6041em;top: 38.3558em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">through (13). If a treatment facility treats more than one source, the source with the highest average concentration of each &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.6041em;top: 39.2586em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">contaminant shall be used to determine the point value in paragraphs (2) through (5). &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 40.8386em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.0018em;">(1) For water source, the points are determined pursuant to </span><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">ble 64413.1-B. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.6041em;top: 41.6963em; "><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_47" style="word-spacing:0.0019em;">ble 64413.1-B. Points for Source Water Used by the Facility &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 43.4118em; "><span class="stl_201 stl_153 stl_29" style="word-spacing:0.0029em;">Type of source water used by the facility &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.9259em;top: 43.4118em; "><span class="stl_201 stl_153 stl_12">Points &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 44.45em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">Groundwater and/or purchased treated water meeting primary and secondary drinking water standards, as &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 45.3078em; "><span class="stl_196 stl_153 stl_96" style="word-spacing:0.0041em;">defined in section 116275 of the Health and Safety Code &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:41.828em;top: 44.45em; "><span class="stl_196 stl_153 stl_12">2</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 46.3912em; "><span class="stl_196 stl_153 stl_121" style="word-spacing:0.0011em;">Water that includes any surface water or groundwater under the direct influence of surface water &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:41.828em;top: 46.3912em; "><span class="stl_196 stl_153 stl_12">5</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 48.1066em; "><span class="stl_196 stl_153 stl_21" style="word-spacing:0.0017em;">(2) For influent microbiological water quality, points shall be determined by using the median of all total coliform analyses &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 48.9643em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.0023em;">completed in the previous 24 months pursuant to </span><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">ble 64413.1-C: &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.6041em;top: 49.822em; "><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_21" style="word-spacing:0.0016em;">ble 64413.1-C. Influent Water Microbiological Quality Points &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 51.5375em; "><span class="stl_201 stl_153 stl_12" style="word-spacing:0em;">Median Coliform Density Most Probable Number Index (MPN) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 52.5757em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">less than 1 per 100 mL &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.0773em;top: 51.5375em; "><span class="stl_201 stl_153 stl_12">Points &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.9795em;top: 52.5757em; "><span class="stl_196 stl_153 stl_12">0</span></div>
					<div class="stl_01 stl_189" style="left:40.9795em;top: 53.614em; "><span class="stl_196 stl_153 stl_12">2</span></div>
					<div class="stl_01 stl_189" style="left:40.9795em;top: 54.6974em; "><span class="stl_196 stl_153 stl_12">4</span></div>
					<div class="stl_01 stl_189" style="left:40.9795em;top: 55.7357em; "><span class="stl_196 stl_153 stl_12">6</span></div>
					<div class="stl_01 stl_189" style="left:40.9795em;top: 56.8191em; "><span class="stl_196 stl_153 stl_12">8</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 53.614em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">1 through 100 per 100 mL &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 54.6974em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">greater than 100 through 1,000 per 100 mL &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 55.7357em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">greater than 1,000 through 10,000 per 100 mL &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 56.8191em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">greater than 10,000 per 100 mL &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 58.4894em; "><span class="stl_196 stl_153 stl_121" style="word-spacing:0.0011em;">(3) For facilities treating surface water or groundwater under the direct influence of surface water, points for influent water turbidity &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 59.3923em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.0036em;">shall be determined pursuant to </span><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">ble 64413.1-D on the basis of the previous 24 months of data, except that if turbidity data is &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 60.25em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.0008em;">missing for one or more of the months, the points given for turbidity shall be 5. The maximum influent turbidity sustained for at &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 61.1077em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">least one hour according to an on-line turbidimeter shall be used unless such data is not available, in which case, the maximum &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 61.9654em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">influent turbidity identified by grab sample shall be used. For facilities that have not been in operation for 24 months, the available &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 62.8231em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">data shall be used. For facilities whose permit specifies measures to ensure that influent turbidity will not exceed a specified level, &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 63.6808em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">the points corresponding to that level shall be assigned. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.1336em;top: 65.1519em; "><a href="https://govt.westlaw.com/calregs/Document/I779854F85B6111EC9451000D3A7C4BC3?viewType=Full" target="_blank"><span class="stl_190 stl_191 stl_63">https://govt.westlaw.com/calregs/Document/I779854F85B6111EC9451000D3A7C4BC3?viewType=Full</span></a><span class="stl_190 stl_191 stl_194">T</span><span class="stl_190 stl_191 stl_12">e</span><span class="stl_190 stl_191 stl_132" style="word-spacing:0.7142em;">xt&amp;originationContext=documenttoc&amp;transitio… 1/3 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_28.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_28.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01 stl_189" style="left:2.1336em;top: 4.0879em; "><span class="stl_190 stl_191 stl_75" style="word-spacing:-0.0152em;">7/30/23, 11:13 AM &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.6041em;top: 5.2662em; "><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_96" style="word-spacing:0.0006em;">ble 64413.1-D. Influent Water Turbidity Points &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:21.6836em;top: 4.0879em; "><span class="stl_190 stl_191 stl_18" style="word-spacing:0.0011em;">View Document - California Code of Regulations &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 6.9816em; "><span class="stl_202 stl_153 stl_100" style="word-spacing:0.0056em;">Maximum Influent Turbidity Level Nephelometric Turbidity Units (NTU) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.1768em;top: 6.9816em; "><span class="stl_202 stl_153 stl_12">Points &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 8.0199em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">Less than 15 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.9795em;top: 8.0199em; "><span class="stl_196 stl_153 stl_12">0</span></div>
					<div class="stl_01 stl_189" style="left:40.9795em;top: 9.1033em; "><span class="stl_196 stl_153 stl_12">2</span></div>
					<div class="stl_01 stl_189" style="left:40.9795em;top: 10.1416em; "><span class="stl_196 stl_153 stl_12">5</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 9.1033em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">15 through 100 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 10.1416em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">Greater than 100 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 11.857em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.0009em;">(4) The points for influent water perchlorate, nitrate, or nitrite levels shall be determined by an average of the three most recent &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 12.7147em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.0045em;">sample results, pursuant to </span><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">ble 64413.1-E. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.6041em;top: 13.5724em; "><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_139" style="word-spacing:0.0014em;">ble 64413.1-E. Influent Water Perchlorate, Nitrate, and Nitrite Points &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 15.2879em; "><span class="stl_201 stl_153 stl_12" style="word-spacing:-0.0074em;">Perchlorate, Nitrate, and Nitrite Data Average &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.0773em;top: 15.2879em; "><span class="stl_201 stl_153 stl_12">Points &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 16.3262em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.0014em;">Less than or equal to the maximum contaminant level (MCL), as specified in </span><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">ble 64431-A &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 17.4096em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">For each contaminant greater than its MCL &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.9795em;top: 16.3262em; "><span class="stl_196 stl_153 stl_12">0</span></div>
					<div class="stl_01 stl_189" style="left:40.9795em;top: 17.4096em; "><span class="stl_196 stl_153 stl_12">5</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 19.0799em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.0008em;">(5) The points for other influent water contaminants with primary MCLs shall be a sum of the points for each of the inorganic &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 19.9827em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">contaminants (</span><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">ble 64431-A), organic contaminants (</span><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">ble 64444-A) and radionuclides (</span><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.0029em;">bles 64442 and 64443). The points for &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 20.8404em; z-index:1329; "><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.0011em;">each contaminant shall be based on an average of the three most recent sample results, pursuant to </span><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">ble 64413.1-</span><span class="stl_196 stl_153 stl_194">F</span><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">. </span><span class="stl_196 stl_153 stl_12">I</span><span class="stl_196 stl_153 stl_12">f &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 21.6981em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">monitoring for a contaminant has been waived pursuant to sections 64432(m) or (n), 64432.2(c), or 64445(d), the points shall be &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 22.5558em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">zero for that contaminant. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.6041em;top: 23.4136em; z-index:1501; "><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">ble 64413.1-</span><span class="stl_196 stl_153 stl_194">F</span><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">. </span><span class="stl_196 stl_153 stl_12">I</span><span class="stl_196 stl_153 stl_21" style="word-spacing:0.0017em;">nfluent Water Chemical and Radiological Contaminant Points &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 25.129em; "><span class="stl_201 stl_153 stl_12" style="word-spacing:-0.0186em;">Contaminant Data Average &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 26.1673em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">Less than or equal to the MCL &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 27.2507em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">Greater than the MCL &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.0773em;top: 25.129em; "><span class="stl_201 stl_153 stl_12">Points &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.9795em;top: 26.1673em; "><span class="stl_196 stl_153 stl_12">0</span></div>
					<div class="stl_01 stl_189" style="left:40.9795em;top: 27.2507em; "><span class="stl_196 stl_153 stl_12">2</span></div>
					<div class="stl_01 stl_189" style="left:40.9795em;top: 28.289em; "><span class="stl_196 stl_153 stl_12">5</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 28.289em; "><span class="stl_196 stl_153 stl_86" style="word-spacing:-0.0061em;">5 Times the MCL or greater &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 30.0044em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.0008em;">(6) The total points for surface water filtration treatment shall be the sum of the points of those treatment processes utilized by the &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 30.8621em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.0023em;">facility for compliance with section 64652, pursuant to </span><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">ble 64413.1-G. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.6041em;top: 31.7198em; "><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_143" style="word-spacing:0.0007em;">ble 64413.1-G. Points for Surface Water Filtration Treatment &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 33.4352em; "><span class="stl_201 stl_153 stl_74">Treatment &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.0773em;top: 33.4352em; "><span class="stl_201 stl_153 stl_12">Points &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 34.5187em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">Conventional, direct, or inline &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 35.5569em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">Diatomaceous earth &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.7791em;top: 34.5187em; "><span class="stl_196 stl_153 stl_12">15 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.7791em;top: 35.5569em; "><span class="stl_196 stl_153 stl_12">12 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.9795em;top: 36.5952em; "><span class="stl_196 stl_153 stl_12">8</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 36.5952em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">Slow sand, membrane, cartridge, or bag filter &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 37.6787em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">Backwash recycled as part of process &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.9795em;top: 37.6787em; "><span class="stl_196 stl_153 stl_12">5</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 39.3489em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.0008em;">(7) The points for each treatment process utilized by the facility and not included in paragraph (6) that is used to reduce the &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 40.2518em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.0039em;">concentration of one or more contaminants for which a primary MCL exists, pursuant to </span><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.009em;">ble 64431-A, </span><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.006em;">ble 64444-A, and </span><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_12">bles &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 41.1095em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">64442 and 64443, shall be 10. Blending shall only be counted as a treatment process if one of the blended sources exceeds a &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 41.9672em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">primary MCL. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 43.5472em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.0008em;">(8) The points for each treatment process not included in paragraphs (6), or (7) that is used to reduce the concentration of one or &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 44.4049em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.0055em;">more contaminants for which a secondary MCL exists, pursuant to </span><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.0055em;">bles 64449-A and 64449-B, shall be 3. Blending shall only be &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 45.3078em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">counted as a treatment process if one of the blended sources exceeds a secondary MCL. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 46.8878em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.0008em;">(9) The points for each treatment process not included in paragraphs (6), (7), or (8) that is used for corrosion control or fluoridation &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 47.7455em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">shall be 3. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 49.3255em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.0008em;">(10) The total points for disinfection treatment shall be the sum of the points for those treatment processes utilized by the facility for &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 50.1832em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.003em;">compliance with section 64654(a), pursuant to </span><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">ble 64413.1-H. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.6041em;top: 51.086em; "><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_64" style="word-spacing:-0.0016em;">ble 64413.1-H. Points for Disinfection Treatment &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 52.7563em; "><span class="stl_201 stl_153 stl_56" style="word-spacing:0.0026em;">Treatment Process &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 53.8397em; "><span class="stl_196 stl_153 stl_12">Ozone &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.0773em;top: 52.7563em; "><span class="stl_201 stl_153 stl_12">Points &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.7791em;top: 53.8397em; "><span class="stl_196 stl_153 stl_12">10 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 54.878em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">Chlorine and/or chloramine &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 55.9163em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">Chlorine dioxide &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 56.9997em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">Ultra violet (UV) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.7791em;top: 54.878em; "><span class="stl_196 stl_153 stl_12">10 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.7791em;top: 55.9163em; "><span class="stl_196 stl_153 stl_12">10 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.9795em;top: 56.9997em; "><span class="stl_196 stl_153 stl_12">7</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 58.7151em; "><span class="stl_196 stl_153 stl_21" style="word-spacing:0.0008em;">(11) The points for disinfection/oxidation treatment not included in paragraphs (6), (7), (8), or (10) shall be a sum of the points for &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:4.3264em;top: 59.5728em; "><span class="stl_196 stl_153 stl_12" style="word-spacing:-0.0018em;">all the treatment processes used at the facility pursuant to </span><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_12" style="word-spacing:0em;">ble 64413.1-I. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.6041em;top: 60.4306em; "><span class="stl_196 stl_153 stl_194">T</span><span class="stl_196 stl_153 stl_12">a</span><span class="stl_196 stl_153 stl_18" style="word-spacing:-0.0012em;">ble 64413.1-I. Points for Disinfection/Oxidation Treatment without Inactivation Credit &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 62.146em; "><span class="stl_201 stl_153 stl_56" style="word-spacing:0.0026em;">Treatment Process &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.0773em;top: 62.146em; "><span class="stl_201 stl_153 stl_12">Points &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.7572em;top: 63.1843em; "><span class="stl_196 stl_153 stl_12">Ozone &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.9795em;top: 63.1843em; "><span class="stl_196 stl_153 stl_12">5</span></div>
					<div class="stl_01 stl_189" style="left:2.1336em;top: 65.1519em; "><a href="https://govt.westlaw.com/calregs/Document/I779854F85B6111EC9451000D3A7C4BC3?viewType=Full" target="_blank"><span class="stl_190 stl_191 stl_63">https://govt.westlaw.com/calregs/Document/I779854F85B6111EC9451000D3A7C4BC3?viewType=Full</span></a><span class="stl_190 stl_191 stl_194">T</span><span class="stl_190 stl_191 stl_12">e</span><span class="stl_190 stl_191 stl_132" style="word-spacing:0.7142em;">xt&amp;originationContext=documenttoc&amp;transitio… 2/3 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02" />
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_30.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_30.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:8.1149em;top: 19.9827em; "><span class="stl_10 stl_11 stl_96" style="word-spacing:0.0343em;">2. Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 30.4585em; "><span class="stl_186 stl_187 stl_203" style="word-spacing:0.0063em;">Expected Range of Knowledge for Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 31.6536em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_64" style="word-spacing:0.002em;">ter Distribution System Operator License Exams &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 32.8159em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to measure well depth &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 33.945em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to recognize potential sources of contamination &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 35.0741em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0025em;">of the hydrologic cycle &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 36.2032em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of safety equipment requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 37.3323em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of security procedures/measures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 38.4613em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0053em;">to calculate draw down &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 39.5905em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0032em;">to recognize abnormal pH levels of water in a distribution system &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 40.7196em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">to recognize abnormal turbidity levels in a distribution system &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 41.8487em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">of normal pH range in drinking water &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:12.1683em;top: 42.9778em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0032em;">Knowledge of the impacts of high nitrate concentrations in a distribution &nbsp;</span></div>
					<div class="stl_01" style="left:12.1683em;top: 44.1068em; "><span class="stl_114 stl_115 stl_12">system &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 43.5423em; "><span class="stl_114 stl_115 stl_12">D1-D5 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 45.236em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0027em;">of the meaning of high levels of turbidity in a distribution system &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 46.3651em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of cone of depression &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 47.4942em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0055em;">of recovery time &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 48.6233em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0045em;">of static and pumping water level &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 49.7523em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">of water table ﬂuctuations &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 50.8814em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of well components and terms &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 52.0106em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of well protection &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 53.1397em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of zone of inﬂuence &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 54.2688em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of proper installation of a sanitary seal on a well &nbsp;</span></div>
					<div id="49_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_31.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_31.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">50 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8172em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 2. Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 6.9633em; "><span class="stl_186 stl_187 stl_203" style="word-spacing:0.0063em;">Expected Range of Knowledge for Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 8.1583em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_21" style="word-spacing:0.0016em;">ter Distribution System Operator License Exams (Continued) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 9.3207em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of the vulnerability assessment &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 10.4498em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of well location requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 11.5788em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">of the chemical components of groundwater &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 12.7079em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate speciﬁc yield &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 13.8371em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D4-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0046em;">of long-term water availability &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 14.9662em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D4-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">of sanitary survey requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 16.0953em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D4-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of the characteristics of aquifers &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 17.2243em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D4-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">of proper gravel packing and screen depth &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 18.3534em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D4-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of well abandonment procedures and permit requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 19.4825em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D4-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">to estimate future water needs &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 20.6117em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D4-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0013em;">of capital improvement/capital replacement requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 21.7408em; "><span class="stl_114 stl_115 stl_12">D5 &nbsp;</span></div>
					<div class="stl_01" style="left:12.1683em;top: 21.7408em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">Knowledge of permit requirements &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 22.9031em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.0079em;">Water Treatment Operator License Exams &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 24.0653em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0042em;">to calculate well drawdown &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 25.1944em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate detention time &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 26.3236em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate well speciﬁc capacity &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 27.4527em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to recognize abnormal well operations &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 28.5818em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to recognize potential security risks &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 29.7108em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">to recognize potential sources of contamination in surface water &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 30.8399em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0013em;">to recognize the inﬂuence of surface water on a groundwater source &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 31.969em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0053em;">of ﬂow measurement devices &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:12.1683em;top: 33.0982em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0039em;">Knowledge of potential microbial and chemical contamination sources in &nbsp;</span></div>
					<div class="stl_01" style="left:12.1683em;top: 34.2273em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0027em;">groundwater and surface water &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 33.6627em; "><span class="stl_114 stl_115 stl_12">T1-T4 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 35.3563em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of the characteristics of aquifers &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 36.4854em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0025em;">of the hydrologic cycle &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 37.6145em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0019em;">of visual signs of contamination in a surface water reservoir &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 38.7437em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of well components &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 39.8728em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of well depth measurement procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 41.0018em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of well disinfection procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 42.1309em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0027em;">of well drawdown measurement techniques &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 43.26em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0011em;">of waterborne pathogens &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 44.3891em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">to interpret water quality reports &nbsp;</span></div>
					<div class="stl_01 stl_205" style="left:12.1683em;top: 45.5183em; "><span class="stl_206 stl_115 stl_57" style="word-spacing:-0.0032em;">Ability to discriminate between normal and abnormal conditions of a surface &nbsp;</span></div>
					<div class="stl_01" style="left:12.1355em;top: 46.6473em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">water reservoir &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 46.0828em; "><span class="stl_114 stl_115 stl_12">T2-T4 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_32.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_32.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:41.5124em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">51 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 6.9633em; "><span class="stl_186 stl_187 stl_203" style="word-spacing:0.0063em;">Expected Range of Knowledge for Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 8.1583em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_63" style="word-spacing:0.0058em;">ter Treatment Operator License Exams (Continued) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 9.3207em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T2-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">to recognize hydrological changes &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 10.4498em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T2-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0072em;">of how reservoir intake level effects water quality &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 11.5788em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T2-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">of the effects of seasonal changes on water reservoirs &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 12.7079em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">of surface water reservoir stratiﬁcation &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 13.8371em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">to recognize head loss across an intake screen &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 14.9662em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">of groundwater treatment procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 16.0953em; "><span class="stl_114 stl_115 stl_12">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.9664em;top: 16.0953em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">Ability to interpret historical water use data &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.9664em;top: 17.2243em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0032em;">Knowledge of the role of Regional Boards in managing contamination &nbsp;</span></div>
					<div class="stl_01" style="left:11.9664em;top: 18.3534em; "><span class="stl_114 stl_115 stl_12">sources &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 17.7889em; "><span class="stl_114 stl_115 stl_12">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 19.4826em; "><span class="stl_114 stl_115 stl_12">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 20.6117em; "><span class="stl_114 stl_115 stl_12">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 21.7408em; "><span class="stl_114 stl_115 stl_12">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.9664em;top: 19.4826em; "><span class="stl_114 stl_115 stl_104" style="word-spacing:0.006em;">Knowledge of the Source Water Assessment Program &nbsp;</span></div>
					<div class="stl_01" style="left:11.9664em;top: 20.6117em; "><span class="stl_114 stl_115 stl_61" style="word-spacing:0.009em;">Knowledge of the Watershed Survey process &nbsp;</span></div>
					<div class="stl_01" style="left:11.9664em;top: 21.7408em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0013em;">Knowledge of the vulnerability assessment process &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_34.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_34.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">52 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8172em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 2. Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 6.7813em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">2.1 </span><span class="stl_130 stl_11 stl_29" style="word-spacing:0.0329em;">Properties of water &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.8928em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 8.8928em; "><span class="stl_117 stl_115 stl_42" style="word-spacing:0.0043em;">Water is one of the most abundant and common materials on earth. It covers 70 per- cent &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 10.3043em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">of the surface of the earth as water and ice. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.7156em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 11.7156em; "><span class="stl_117 stl_115 stl_96" style="word-spacing:0.0029em;">Water makes up 60-75% of human body weight. A loss of just 4% of total body water &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 13.1269em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:0.0009em;">leads to dehydration, and a loss of 15% can be fatal. A person could survive a month &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 14.5383em; z-index:346; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.0081em;">without food but wouldn’t survive 3 days without water. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.9497em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 21.5952em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 27.2407em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 15.9497em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0028em;">Even though most other planets have water in some form, the earth is the only planet in &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 17.3611em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0002em;">the solar system that contains water in all its common forms (gas, liquid, solid). Others &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 18.7724em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0022em;">have ice, but only the earth has an abundance of this miraculous substance in the proper &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 20.1838em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">temperature range to support life. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 21.5952em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">Its chemical formula, H</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_208">2</span></sub><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">O, indicates that each of its molecules contains one oxygen and &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 23.0066em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:0.0023em;">two hydrogen atoms. The much larger oxygen atom is connected by covalent bonds to &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 24.4179em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0003em;">each of the two hydrogen atome. The hydrogen atoms are attached to the oxygen atom at &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 25.8293em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">an angle of 104.45</span><sup style="top: -0.33em;"><span class="stl_209 stl_210 stl_12" style="word-spacing:0em;">◦ &nbsp;</span></sup></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 27.2407em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0032em;">Even though the water molecule is overall neutral, its bent shape results in the accumula- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 28.6521em; "><span class="stl_117 stl_115 stl_127" style="word-spacing:0.0041em;">tion of positive charge near the oxygen end and negative charge near the hydrogen. This &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 30.03em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:-0.0012em;">differential in charges makes the water molecule </span><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.0049em;">polar </span><span class="stl_117 stl_115 stl_96" style="word-spacing:-0.0007em;">- like a magnet and bestows it &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 31.4748em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">unique properties. &nbsp;</span></div>
					<div class="stl_01" style="left:19.7628em;top: 42.018em; "><span class="stl_114 stl_115 stl_25" style="word-spacing:0.0284em;">Figure 2.1: Water Molecule &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 46.6316em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 46.6316em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0017em;">Water has very high boiling and melting point compared to similar molecules and it is the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 48.043em; "><span class="stl_117 stl_115 stl_60" style="word-spacing:-0.0048em;">only natural substance found in all three physical states at the temperatures that naturally &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 49.4543em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">occur on Earth. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 50.8658em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 53.6885em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 50.8658em; "><span class="stl_117 stl_115 stl_96" style="word-spacing:0.0034em;">Most other substances become more dense as they cool. However, ice is less dense than &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 52.2771em; "><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0102em;">water which makes ice ﬂoat on water. This unique property allows for: &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 53.6885em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:-0.001em;">Providing insulation from the top to prevent the water below from freezing and allowing &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 55.0998em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:-0.0012em;">for ﬁsh and other life form to survive and also allows for the movement of animals who &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 56.5113em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0042em;">live in these cold habitats. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 57.9226em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 57.9226em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.004em;">As water cools, its density increases upto 4</span><sup style="top: -0.33em;"><span class="stl_209 stl_210 stl_212">◦</span></sup><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">C after which it gets less dense as it is cooled &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 59.334em; z-index:1638; "><span class="stl_114 stl_115 stl_213">further. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 60.7453em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:0.0011em;">The changing density of water is responsible for turnover of a lake during fall. When the &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:9.3593em;top: 62.1568em; "><span class="stl_138 stl_115 stl_56" style="word-spacing:-0.0002em;">surface water cools, the cold water becomes more dense than the warm water below so the &nbsp;</span></div>
					<div id="52_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_35.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_35.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_112" style="word-spacing:0.2237em;">2.2 Water</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0353em;">&nbsp;</span><span class="stl_131 stl_23 stl_12">use &nbsp;</span></div>
					<div class="stl_01" style="left:41.5121em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">53 &nbsp;</span></div>
					<div class="stl_01 stl_214" style="left:9.3593em;top: 6.7888em; "><span class="stl_215 stl_115 stl_21" style="word-spacing:0.0026em;">cold water sinks to the bottom and warm water rises to the top. When lakes are used as the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 8.2002em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">source water for water treatment plants, turnover can cause abrupt changes in the quality of &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 9.6116em; z-index:173; "><span class="stl_114 stl_115 stl_216" style="word-spacing:0.0229em;">raw water. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.0229em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.2571em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 19.4912em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 11.0229em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.004em;">Its polarity and molecule size imparts it a unique property of being able to dissolve a very &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 12.4343em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.004em;">wide range of minerals, chemicals and gases which makes it indispensable for the exis- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 13.8457em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">tence of lifeforms and a very critical element of our day-to-day life. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 15.2571em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">It needs a lot of energy to make the water warmer or cooler (high Speciﬁc Heat) which &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 16.6684em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.0018em;">allows for keeping the temperature of water bodies such as oceans, rivers, ponds more or &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 18.0798em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">less constant despite the heat from the sun. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 19.4912em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:-0.0012em;">Water molecules stick together well because of its high surface tension - which allows for &nbsp;</span></div>
					<div class="stl_01 stl_179" style="left:9.3266em;top: 20.9026em; "><span class="stl_180 stl_115 stl_121" style="word-spacing:0.0016em;">water to rise up in tubes through capillary action. This capillary action allows for plants to &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 22.3139em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">draw water along with nutrients from the ground. &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 25.3889em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">2.2 </span><span class="stl_130 stl_11 stl_30" style="word-spacing:0.045em;">Water use &nbsp;</span></div>
					<div class="stl_01 stl_205" style="left:9.3593em;top: 27.4123em; "><span class="stl_206 stl_115 stl_18" style="word-spacing:-0.0027em;">Besides it being needed for basic sustenance of all living beings, water is vital element for &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 27.4123em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:9.3593em;top: 28.8238em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">the world economy and sustenance of the human society in various ways including: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 30.2048em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">As a food source - ﬁshing &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 31.6161em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">For commerce - shipping, trade and transportation &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 33.0275em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">For recreation - swimming, skiing, surﬁng etc. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 34.4739em; "><span class="stl_114 stl_115 stl_67" style="word-spacing:0.2563em;">• Breakdown</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0031em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0011em;">of global freshwater use: &nbsp;</span></div>
					<div class="stl_01" style="left:9.3366em;top: 35.8853em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">70% is used for agriculture &nbsp;</span></div>
					<div class="stl_01" style="left:9.2912em;top: 37.2967em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">19% is used by industries, and &nbsp;</span></div>
					<div class="stl_01" style="left:9.2912em;top: 38.7081em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">11% is for municipal use &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 41.783em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">2.3 </span><span class="stl_130 stl_11 stl_31" style="word-spacing:0.0382em;">Water Supplies &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 43.8065em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 43.8065em; "><span class="stl_117 stl_115 stl_28" style="word-spacing:0.0041em;">Civilizations have always formed near water sources - on the banks of rivers. Ancient &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 45.2179em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0038em;">Egyptians - on the Nile, Mesopotamians in the Fertile Crescent on the Tigris/Euphrates &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.6293em; z-index:1315; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0038em;">rivers, Ancient Chinese on the </span><span class="stl_114 stl_115 stl_217">Y</span><span class="stl_114 stl_115 stl_12">e</span><span class="stl_114 stl_115 stl_118" style="word-spacing:0.007em;">llow River, and the Ancient India on the Indus. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 48.0406em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0041em;">The water on our Earth today is the same water that has been here for nearly 5 billion &nbsp;</span></div>
					<div class="stl_01" style="left:9.3366em;top: 49.452em; "><span class="stl_114 stl_115 stl_12">years. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 48.0406em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 50.8633em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 50.8633em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0024em;">Water molecules were formed in interstellar space by chemical reactions between hydro- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 52.2748em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">gen molecules and oxygen-bearing molecules such as carbon monoxide and the Earth &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 53.6861em; "><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0005em;">inherited its water from asteroids and comets crashing into it. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 55.0975em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0026em;">The only thing that changes is the form that water takes as it travels through the water &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 56.5088em; "><span class="stl_114 stl_115 stl_104">cycle. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 55.0975em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 57.9203em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 57.9203em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">On Earth, water is the only substance that can occur naturally in its three states of matter - &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 59.3316em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">gas, liquid and solids, circulates naturally through its ﬁve principal realms: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 60.7126em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12">Oceans &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 62.124em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_12">Atmosphere &nbsp;</span></div>
					<div id="53_0" style="position:absolute;left:7.0866em;top:25.1055em;">&nbsp;</div>
					<div id="53_1" style="position:absolute;left:7.0866em;top:41.4997em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_37.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_37.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">54 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8172em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 2. Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01" style="left:20.4191em;top: 31.1931em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.03em;">Figure 2.2: Water Cycle &nbsp;</span></div>
					<div class="stl_01" style="left:20.06em;top: 32.3222em; "><span class="stl_07 stl_08 stl_27" style="word-spacing:0.0037em;">(Credit:David Cain/NWS) &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 36.5567em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_61" style="word-spacing:0.0091em;">Lakes and rivers &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 37.9681em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Icecaps and glaciers &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 39.3794em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_09">Underground &nbsp;</span></div>
					<div class="stl_01" style="left:9.3312em;top: 40.8778em; "><span class="stl_114 stl_115 stl_118" style="word-spacing:0.007em;">This is the planetary Water Cycle. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 42.2891em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Elements</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0028em;">of the water cycle include: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 43.7219em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.219em;">– </span><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">Transpiration - process by which plants lose water as vapor out of their leaves. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 45.1334em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 47.956em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 50.7788em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 45.1661em; "><span class="stl_117 stl_115 stl_104" style="word-spacing:0.0013em;">Evaporation - conversion of water in oceans, rives and lakes into vapor by the heat &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 46.5774em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">from the sun &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 47.9888em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0025em;">Evapotranspiration is the combined processes of evaporation and transpiration - the &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 49.4002em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">movement of water from oceans or land to the atmosphere. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 50.8115em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0036em;">Condensation - cooling of water vapor in the upper layer of earths atmosphere into &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 52.2229em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">liquid water in the form of clouds &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 53.6015em; z-index:625; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0042em;">Precipitation - discharge of the water bearing clouds as rain, hail, sleet or snow. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 55.0129em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0028em;">Inﬁltration - movement of water from surface to soil. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 56.5113em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Life</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0052em;">on earth is dependent on the Earth’s water cycle &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 57.9226em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 57.9226em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0029em;">A watershed is the area of land, where all of the water that falls in it and drains off of it &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 59.334em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0045em;">into to a common outlet which could be a one or combination of water bodies such as a &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 60.7453em; z-index:892; "><span class="stl_114 stl_115 stl_188" style="word-spacing:0.0111em;">river, lake or underlying ground water. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 62.1568em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">The natural features including - mountains, trees, shrubs, grasses, and man-made features &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_38.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_38.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_112" style="word-spacing:0.2237em;">2.3 Water</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0353em;">&nbsp;</span><span class="stl_131 stl_23 stl_12">Supplies &nbsp;</span></div>
					<div class="stl_01" style="left:41.5121em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">55 &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 6.7888em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0026em;">such as urban area, industries, wastes and water discharges affect the quality of the water &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 8.2002em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0013em;">in or from the watershed. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 9.6116em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.2571em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 9.6116em; "><span class="stl_117 stl_115 stl_127" style="word-spacing:-0.0003em;">Watersheds are important sources of drinking water, as well as a habitat for many aquatic &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 11.0229em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:0.0038em;">species. Healthy watersheds with intact native vegetation and wetlands provide important &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 12.4343em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0038em;">functions such as water puriﬁcation, ﬂood control, nutrient recycling, and groundwater &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 13.8457em; "><span class="stl_114 stl_115 stl_74">recharge. &nbsp;</span></div>
					<div class="stl_01 stl_119" style="left:9.3166em;top: 15.2571em; "><span class="stl_120 stl_115 stl_36" style="word-spacing:0.0117em;">Water covers about 71% of Earth’s surface. The distribution of Earth’s water is provided in &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 16.6684em; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0045em;">the below table. &nbsp;</span></div>
					<div class="stl_01" style="left:31.6956em;top: 18.9518em; "><span class="stl_114 stl_115 stl_12">Atmosphere &nbsp;</span></div>
					<div class="stl_01" style="left:31.6956em;top: 20.0809em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">Living things &nbsp;</span></div>
					<div class="stl_01" style="left:31.6956em;top: 21.21em; "><span class="stl_114 stl_115 stl_218">Rivers &nbsp;</span></div>
					<div class="stl_01" style="left:31.6956em;top: 22.3391em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0017em;">Swamps, marshes &nbsp;</span></div>
					<div class="stl_01" style="left:31.6956em;top: 23.4682em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Soil moisture &nbsp;</span></div>
					<div class="stl_01" style="left:31.6956em;top: 24.5973em; "><span class="stl_114 stl_115 stl_86">Lakes &nbsp;</span></div>
					<div class="stl_01" style="left:42.495em;top: 18.9518em; "><span class="stl_114 stl_115 stl_12">3.00% &nbsp;</span></div>
					<div class="stl_01" style="left:42.495em;top: 20.0809em; "><span class="stl_114 stl_115 stl_12">0.26% &nbsp;</span></div>
					<div class="stl_01" style="left:42.495em;top: 21.21em; "><span class="stl_114 stl_115 stl_12">0.49% &nbsp;</span></div>
					<div class="stl_01" style="left:42.495em;top: 22.3391em; "><span class="stl_114 stl_115 stl_12">2.60% &nbsp;</span></div>
					<div class="stl_01" style="left:42.495em;top: 23.4682em; "><span class="stl_114 stl_115 stl_12">3.80% &nbsp;</span></div>
					<div class="stl_01" style="left:42.495em;top: 24.5973em; "><span class="stl_114 stl_115 stl_12">20.90% &nbsp;</span></div>
					<div class="stl_01" style="left:19.135em;top: 22.3391em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">Surface water &nbsp;</span></div>
					<div class="stl_01" style="left:19.135em;top: 26.8555em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">Ground water &nbsp;</span></div>
					<div class="stl_01" style="left:27.8634em;top: 22.3391em; "><span class="stl_114 stl_115 stl_12">1.20% &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 23.4682em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">Fresh water &nbsp;</span></div>
					<div class="stl_01" style="left:15.3028em;top: 23.4682em; "><span class="stl_114 stl_115 stl_12">2.50% &nbsp;</span></div>
					<div class="stl_01" style="left:31.6956em;top: 25.7264em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Ground ice and permafrost</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">69.00% &nbsp;</span></div>
					<div class="stl_01" style="left:27.8634em;top: 26.8555em; "><span class="stl_114 stl_115 stl_12">30.10% &nbsp;</span></div>
					<div class="stl_01" style="left:19.135em;top: 27.9846em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Glaciers and ice caps</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8823em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">68.70% &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 29.1137em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">Other saline water</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8831em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">0.90% &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 30.2428em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:5.2603em;">Oceans 96.50% &nbsp;</span></div>
					<div class="stl_01" style="left:17.5718em;top: 32.2021em; "><span class="stl_114 stl_115 stl_219" style="word-spacing:0.0282em;">Table 2.1: Distribution of Earth’s Water &nbsp;</span></div>
					<div class="stl_01" style="left:7.6383em;top: 33.3312em; "><span class="stl_07 stl_08 stl_144" style="word-spacing:0.0188em;">(From: Igor Shiklomanov’s chapter "Worlds fresh water resources" in Peter H. Gleick (editor), &nbsp;</span></div>
					<div class="stl_01" style="left:12.3324em;top: 34.4603em; "><span class="stl_07 stl_08 stl_12" style="word-spacing:0em;">1993, </span><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_46" style="word-spacing:0.0166em;">ter in Crisis: A guide to the world’s Fresh water resources) &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 38.1633em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 38.1633em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0021em;">97% of the Earth’s water can be found in our ocean and freshwater is only 2.5% of all the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 39.5748em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">water on earth &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.9861em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Most</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">of the fresh water is in form of ice in glaciers, ice caps and permafrost. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 42.3975em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 42.3975em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0028em;">A very very small fraction - about 0.006% of the total water is the freshwater in lakes and &nbsp;</span></div>
					<div class="stl_01 stl_119" style="left:9.3593em;top: 43.8088em; "><span class="stl_120 stl_115 stl_55" style="word-spacing:0.0051em;">rivers. Most of the remaining freshwater is in groundwater - about 0.75% of the total water &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 45.2203em; z-index:1253; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0054em;">or about 30% of the total freshwater. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 46.6316em; z-index:1306; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Clean</span><span class="stl_114 stl_115 stl_12">&nbsp;</span><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0039em;">water is vital to our health, communities, and economy. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 48.043em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 48.043em; "><span class="stl_117 stl_115 stl_124" style="word-spacing:0.0003em;">There is no universally accepted deﬁnition of “safe drinking water.” Generally speaking, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 49.4543em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0024em;">safe drinking water, is deﬁned as the water that does not represent any signiﬁcant risk to &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 50.8658em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">health over a lifetime of consumption. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 52.2771em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 55.0998em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 52.2771em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0024em;">Water scarcity can be caused by a mix of hydrological, infrastructural, political and social &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 53.6885em; "><span class="stl_114 stl_115 stl_12">issues. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 55.0998em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">In developing countries, water supply and sanitation related factors cause more than 20 &nbsp;</span></div>
					<div class="stl_01 stl_214" style="left:9.3593em;top: 56.5113em; "><span class="stl_215 stl_115 stl_139" style="word-spacing:0.0032em;">percent of deaths of people under age 14. Nearly half of all people in developing countries &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 57.9226em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0015em;">have infections or diseases associated with inadequate water supply and sanitation. &nbsp;</span></div>
					<div class="stl_01 stl_122" style="left:9.3593em;top: 59.334em; "><span class="stl_123 stl_115 stl_99" style="word-spacing:0.0006em;">Chemical contaminants in drinking water arise including arsenic, ﬂuoride or nitrate, emerg- &nbsp;</span></div>
					<div class="stl_01 stl_133" style="left:9.3593em;top: 60.7453em; "><span class="stl_134 stl_115 stl_18" style="word-spacing:-0.003em;">ing contaminants such as pharmaceuticals, pesticides, per- and polyﬂuoroalkyl substances &nbsp;</span></div>
					<div class="stl_01" style="left:9.3293em;top: 62.1568em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0038em;">(PFASs) and microplastics generate public concern. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 59.334em; "><span class="stl_114 stl_115 stl_12">•</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_39.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_39.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">56 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8172em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 2. Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.0229em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 6.7888em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0044em;">Microbiologically contaminated drinking water can transmit diseases such as diarrhoea, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 8.2002em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0029em;">cholera, dysentery, typhoid and polio and is estimated to cause 485 000 diarrhoeal deaths &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 9.6116em; z-index:200; "><span class="stl_114 stl_115 stl_213" style="word-spacing:0.0157em;">each year. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 11.0229em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.003em;">The amount of water that is available for sustenance including agriculture, sanitation and &nbsp;</span></div>
					<div class="stl_01 stl_133" style="left:9.3593em;top: 12.4343em; "><span class="stl_134 stl_115 stl_139" style="word-spacing:0.0015em;">hygiene is limited in many areas of the world. Billions of people throughout the world are &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 13.8457em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">battling daily against enormous difﬁculties accessing the most basic services. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 15.2571em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0028em;">Some 1.1 billion people worldwide lack access to water, and a total of 2.7 billion ﬁnd &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 16.6684em; z-index:534; "><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0045em;">water scarce for at least one month of the year. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.2571em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 18.0798em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 18.0798em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0038em;">Inadequate sanitation is also a problem for 2.4 billion people—they are exposed to dis- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 19.4912em; "><span class="stl_117 stl_115 stl_203" style="word-spacing:0.0063em;">eases, such as cholera and typhoid fever, and other water-borne illnesses. Two million &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 20.9026em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">people, mostly children, die each year from diarrheal diseases alone. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 22.3139em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.002em;">Many of the water systems that keep ecosystems thriving and feed a growing human pop- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 23.7253em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:0.0024em;">ulation have become stressed. Rivers, lakes and aquifers are drying up or becoming too &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 25.1367em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0101em;">polluted to use. More than half the world’s wetlands have disappeared. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 26.5481em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0043em;">Climate change is altering patterns of weather and water around the world, causing short- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 27.9594em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0042em;">ages and droughts in some areas and ﬂoods in others, changing large-scale hydrological &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 29.3708em; "><span class="stl_114 stl_115 stl_104">cycle. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 22.3139em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 26.5481em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 30.7822em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_220" style="left:9.3266em;top: 30.7822em; "><span class="stl_221 stl_115 stl_85" style="word-spacing:0.0006em;">At the current consumption rate, this situation will only get worse. By 2025, two-thirds of &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 32.1936em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:0.0033em;">the world’s population may face water shortages. And ecosystems around the world will &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 33.6049em; "><span class="stl_114 stl_115 stl_39" style="word-spacing:0.0118em;">suffer even more &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 35.0163em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 37.8391em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_182" style="left:9.3593em;top: 35.0163em; "><span class="stl_222 stl_115 stl_127" style="word-spacing:0.0004em;">Historical rates of progress would need to double for the world to achieve universal cover- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 36.4277em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">age with basic drinking water services by 2030. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 37.8391em; "><span class="stl_117 stl_115 stl_100" style="word-spacing:0.0062em;">To achieve universal safely managed services, rates would need to quadruple. Climate &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 39.2504em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.002em;">change, increasing water scarcity, population growth, demographic changes and urbaniza- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 40.6618em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0005em;">tion already pose challenges for water supply systems. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 42.0732em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 44.8959em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 47.7187em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_205" style="left:9.3593em;top: 42.0732em; "><span class="stl_206 stl_115 stl_09" style="word-spacing:-0.0001em;">Over 2 billion people live in water-stressed countries, which is expected to be exacerbated &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 43.4846em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">in some regions as result of climate change and population growth. &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:9.3593em;top: 44.8959em; "><span class="stl_224 stl_115 stl_28" style="word-spacing:-0.0001em;">Re-use of wastewater to recover water, nutrients or energy is becoming an important strat- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.3073em; z-index:1804; "><span class="stl_114 stl_115 stl_225">egy. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 47.7187em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0024em;">Increasingly countries are using wastewater for irrigation; in developing countries this &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 49.1301em; "><span class="stl_117 stl_115 stl_60" style="word-spacing:0.0002em;">represents 7% of irrigated land. While this practice if done inappropriately poses health &nbsp;</span></div>
					<div class="stl_01 stl_226" style="left:9.3593em;top: 50.5414em; "><span class="stl_227 stl_115 stl_139" style="word-spacing:0.0005em;">risks, safe management of wastewater can yield multiple beneﬁts, including increased food &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 51.9528em; "><span class="stl_114 stl_115 stl_12">production. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 53.3642em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0023em;">Options for water sources used for drinking-water and irrigation will continue to evolve, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 54.7755em; z-index:2205; "><span class="stl_117 stl_115 stl_28" style="word-spacing:-0.0004em;">with an increasing reliance on groundwater and alternative sources, including wastewater. &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:9.3593em;top: 56.1869em; "><span class="stl_138 stl_115 stl_55" style="word-spacing:0.0046em;">Climate change will lead to greater ﬂuctuations in harvested rainwater. Management of all &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 57.5983em; z-index:2344; "><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0048em;">water resources will need to be improved to ensure provision and quality. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_41.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_41.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_112" style="word-spacing:0.2237em;">2.4 Water</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0353em;">&nbsp;</span><span class="stl_131 stl_23 stl_52">Sources &nbsp;</span></div>
					<div class="stl_01" style="left:41.5121em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">57 &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 6.7813em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">2.4 </span><span class="stl_130 stl_11 stl_32" style="word-spacing:0.0404em;">Water Sources &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.9281em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 8.9281em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">Source waters refers to the sources of water - the water bodies or means, which provide &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 10.3394em; "><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">water needed for domestic, agricultural and industrial uses. &nbsp;</span></div>
					<div class="stl_01" style="left:18.6387em;top: 37.1742em; "><span class="stl_114 stl_115 stl_118" style="word-spacing:0.022em;">Figure 2.3: Water Supply Sources &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.6422em; "><span class="stl_114 stl_115 stl_228" style="word-spacing:0.243em;">• Water</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">sources include: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 42.0621em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.2529em;">1. Surface</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0014em;">&nbsp;</span><span class="stl_114 stl_115 stl_31" style="word-spacing:0.0082em;">water (for example, a lake, river, or reservoir) &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 43.4735em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.2518em;">2. Groundwater</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0009em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0017em;">(for example, an aquifer) &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 44.8848em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.2537em;">3. Recycled</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0019em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0019em;">water - also called reused water &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 47.5993em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">2.4.1 </span><span class="stl_20 stl_11 stl_26">Groundwater &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 49.4543em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.252em;">• Groundwater</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.001em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">is the water found underground in spaces between sand, rock and soil. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 50.8658em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 50.833em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.0049em;">Aquifers </span><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0026em;">are underground layers of very porous water-bearing soil or sand with enough &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 52.2771em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0025em;">groundwater that it can be pumped to the surface and used for drinking water, irrigation, &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 53.6885em; "><span class="stl_114 stl_115 stl_81" style="word-spacing:0.0076em;">industry, or other uses. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 55.0998em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_137" style="left:9.3593em;top: 55.0998em; "><span class="stl_138 stl_115 stl_121" style="word-spacing:0.003em;">Groundwater enters an aquifer as precipitation seeps through the soil. It can move through &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:9.3593em;top: 56.5113em; "><span class="stl_138 stl_115 stl_21" style="word-spacing:0.0035em;">the aquifer and resurface through springs and wells. The rate at which groundwater moves &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 57.9226em; z-index:799; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">through an aquifer varies depending on the permeability of the layer. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 59.334em; "><span class="stl_117 stl_115 stl_42" style="word-spacing:0.0004em;">Groundwater moves from higher elevations to lower elevations and from areas of higher &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 60.7453em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">pressure to areas of lower pressure. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 59.334em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 62.1568em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0025em;">Groundwater is not stored in huge underground caverns, groundwater ﬁlls the pores of &nbsp;</span></div>
					<div id="57_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
					<div id="57_1" style="position:absolute;left:7.0866em;top:47.2083em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_44.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_44.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">58 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8172em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 2. Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 6.7655em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:0.0031em;">the various kinds of rocks that form the earth below us. </span><span class="stl_211 stl_187 stl_143" style="word-spacing:-0.0013em;">Hydrogeology </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">is the study of &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 8.2102em; z-index:119; "><span class="stl_114 stl_115 stl_39">groundwater. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 9.6216em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_179" style="left:9.3312em;top: 9.6216em; "><span class="stl_180 stl_115 stl_18" style="word-spacing:-0.0024em;">The presence of the groundwater depends largely on the geology of a speciﬁc area and the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3366em;top: 11.0329em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0039em;">variable porosity of the upper portion of the earth’s crust. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 12.4443em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• Access</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">to groundwater is through: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 13.8069em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2em;">1. </span><span class="stl_211 stl_187 stl_229" style="word-spacing:0.0273em;">Wells </span><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0045em;">- an ordinary well is essentially an a hole in the ground to access the water in &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 15.2685em; z-index:356; "><span class="stl_114 stl_115 stl_76" style="word-spacing:0.0122em;">the aquifer. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 16.6297em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2139em;">2. </span><span class="stl_211 stl_187 stl_37" style="word-spacing:0.008em;">Artesian Well </span><span class="stl_117 stl_115 stl_74" style="word-spacing:-0.0002em;">- as the groundwater moves in a aquifer, in certain areas of poor per- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 18.0913em; "><span class="stl_117 stl_115 stl_74" style="word-spacing:0.0036em;">meability, the water is pressurized. In a well dug in this area, the water level will &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 19.4692em; "><span class="stl_117 stl_115 stl_127" style="word-spacing:-0.0002em;">rise above the top of the aquifer and may even ﬂow onto the land surface - </span><span class="stl_211 stl_187 stl_89">ﬂowing &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 20.8813em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0em;">artesian well &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 22.2752em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">3. </span><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.005em;">Springs </span><span class="stl_117 stl_115 stl_96" style="word-spacing:-0.0008em;">- which is the ﬂow of groundwater onto the earth’s surface through a natu- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 23.7368em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:0.0006em;">ral opening. Springs occur when the contact between an upper aquifer and a lower &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 25.1481em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">aquitard intersects the ground surface &nbsp;</span></div>
					<div class="stl_01" style="left:15.5432em;top: 52.7702em; "><span class="stl_186 stl_187 stl_12">Springs &nbsp;</span></div>
					<div class="stl_01" style="left:34.3014em;top: 52.7702em; "><span class="stl_186 stl_187 stl_52">Groundwater &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 56.5113em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 56.4779em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:0.0075em;">There are two general types of aquifers: conﬁned and unconﬁned. </span><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.005em;">Conﬁned Aquifers &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 57.8892em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:-0.0017em;">have a layer of impenetrable rock or clay above them, while </span><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.0049em;">Unconﬁned Aquifers </span><span class="stl_117 stl_115 stl_12">lie &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 59.334em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">below a permeable layer of soil. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 60.7453em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">The layers of earth which hold the groundwater include a spectrum of layer with porous &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 62.1568em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0036em;">layer through which the ground water could through easily in the downward direction, at &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_45.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_45.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_112" style="word-spacing:0.2237em;">2.4 Water</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0353em;">&nbsp;</span><span class="stl_131 stl_23 stl_52">Sources &nbsp;</span></div>
					<div class="stl_01" style="left:41.5121em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">59 &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 6.7655em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">one end of that spectrum to an </span><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.005em;">Aquiclude </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">which is a geological material through which &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 8.1768em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:0.0057em;">zero ﬂow occurs. Then there is the </span><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.0049em;">Aquitard </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">in the middle, which is compacted layers of &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 9.6216em; z-index:199; "><span class="stl_114 stl_115 stl_43" style="word-spacing:0.0114em;">clay, silt or rock that retards the water ﬂow. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.0329em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 10.9995em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:0.0022em;">The replenishment of aquifers by precipitation is called recharging. </span><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.0049em;">Safe yield </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">is the max- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 12.4443em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0026em;">imum quantity of water which can be extracted from an aquifer, yet still maintain the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 13.8557em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">supply unimpaired. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.2671em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.252em;">• Groundwater</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.001em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">can become depleted if used at a faster rate than it can be replenished. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 16.6784em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_230" style="left:9.3593em;top: 16.6784em; "><span class="stl_231 stl_115 stl_64" style="word-spacing:0.0004em;">Groundwater can become contaminated when an excessive amount of pesticides and herbi- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 18.0898em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">cides are sprayed on agricultural ﬁelds, septic tanks leak, or landﬁlls are improperly lined &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 19.5012em; z-index:650; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0023em;">or managed and toxic materials seep through the soil into the aquifer. &nbsp;</span></div>
					<div class="stl_01 stl_226" style="left:9.3266em;top: 20.9126em; "><span class="stl_227 stl_115 stl_57" style="word-spacing:-0.0005em;">Aquifers naturally ﬁlter groundwater by forcing it to pass through small pores and between &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 22.3239em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:0.0029em;">sediments, which helps to remove substances from the water. This natural ﬁltration pro- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 23.7353em; "><span class="stl_114 stl_115 stl_67" style="word-spacing:0.0061em;">cess, however, may not be enough to remove all of the contaminants. &nbsp;</span></div>
					<div class="stl_01 stl_133" style="left:9.3593em;top: 25.1467em; "><span class="stl_134 stl_115 stl_74" style="word-spacing:0.0007em;">Groundwater can be found at nearly every point in the Earth’s shallow subsurface to some &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 26.5581em; z-index:991; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">degree, although aquifers do not necessarily contain fresh water. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 20.9126em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 25.1467em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 27.9694em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 27.9694em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0036em;">Most land areas on Earth have some form of aquifer underlying them, sometimes at sig- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 29.3808em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0004em;">niﬁcant depths. In some cases, these aquifers are rapidly being depleted by the human &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 30.7922em; "><span class="stl_114 stl_115 stl_12">population. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 32.2036em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 35.0263em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 32.2036em; "><span class="stl_117 stl_115 stl_96" style="word-spacing:-0.0004em;">Many parts of the world are heavily dependent on groundwater due to low levels of rain- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 33.6149em; "><span class="stl_114 stl_115 stl_86">fall. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 35.0263em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:0.0005em;">The United States relies on groundwater for 23 percent of its freshwater needs. In Califor- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 36.4377em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0039em;">nia, that number is signiﬁcantly higher – groundwater provides nearly 40% of the water &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 37.8491em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">used by California’s farms and cities, and signiﬁcantly more in dry years. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_52.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_52.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">60 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8172em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 2. Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 6.78em; "><span class="stl_232 stl_11 stl_233" style="word-spacing:0.053em;">Water Wells &nbsp;</span></div>
					<div class="stl_01" style="left:18.8268em;top: 61.818em; "><span class="stl_114 stl_115 stl_45" style="word-spacing:0.0295em;">Figure 2.4: Water Well Elements &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_54.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_54.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_112" style="word-spacing:0.2237em;">2.4 Water</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0353em;">&nbsp;</span><span class="stl_131 stl_23 stl_52">Sources &nbsp;</span></div>
					<div class="stl_01" style="left:41.5121em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">61 &nbsp;</span></div>
					<div class="stl_01" style="left:17.7787em;top: 28.9325em; "><span class="stl_114 stl_115 stl_37" style="word-spacing:0.0248em;">Figure 2.5: Water Well System Design &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 32.6475em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">2.4.2 </span><span class="stl_20 stl_11 stl_42" style="word-spacing:0.0353em;">Groundwater Under the Direct Inﬂuence of Surface Water &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 34.4224em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 34.389em; "><span class="stl_117 stl_115 stl_86" style="word-spacing:0.0002em;">Groundwater Under the Direct Inﬂuence of Surface Water (</span><span class="stl_211 stl_187 stl_12">GWUDISW</span><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0021em;">) is the water &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 35.8338em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">which may be subject to contamination with pathogenic organisms from surface waters. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 37.2452em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• GWUDISW</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">is deﬁned as: &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 38.6565em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">Any water beneath the surface of the ground with signiﬁcant occurrence of: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 40.0397em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12">Insects &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 41.4511em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0027em;">Other macroorganisms &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 42.8624em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_55">Algae &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 44.2739em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">Large diameter pathogens such as Giardia lamblia &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.4311em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">or as: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 47.8143em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 47.847em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0022em;">Any water beneath the surface of the ground with signiﬁcant and relatively rapid &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 49.2584em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">shifts in water characteristics such as: &nbsp;</span></div>
					<div class="stl_01" style="left:13.0312em;top: 50.6743em; "><span class="stl_114 stl_115 stl_82">Turbidity &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 50.8752em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 52.2866em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 53.6979em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 55.1093em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:13.0312em;top: 52.0857em; "><span class="stl_114 stl_115 stl_113">Temperature &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 53.497em; "><span class="stl_114 stl_115 stl_144" style="word-spacing:0.0138em;">Conductivity, or &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 54.9084em; "><span class="stl_114 stl_115 stl_12">pH &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 56.3243em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">that closely correlates to climatological or surface water conditions. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 58.9705em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">2.4.3 </span><span class="stl_20 stl_11 stl_234" style="word-spacing:0.042em;">Surface Water &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 60.7453em; "><span class="stl_117 stl_115 stl_124" style="word-spacing:0.004em;">Surface water is water that is open to the atmosphere and results from overland ﬂow. It is &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 62.1568em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0055em;">also said to be the result of surface runoff. These are two ways of saying the same thing. &nbsp;</span></div>
					<div id="61_0" style="position:absolute;left:7.0866em;top:32.8584em;">&nbsp;</div>
					<div id="61_1" style="position:absolute;left:7.0866em;top:58.6198em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_55.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_55.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">62 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8172em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 2. Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Examples</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">of surface water include: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 8.5889em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0059em;">Streams, Rivers, Lakes &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 10.0003em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0015em;">Man-made impoundments - Reservoirs &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 11.4117em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.203em;">– </span><span class="stl_114 stl_115 stl_32" style="word-spacing:0.0104em;">Wells drilled next to or in a stream or river &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 12.823em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Rain catchments &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 14.6886em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 17.5113em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 14.6886em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:0.0022em;">Surface waters are classiﬁed as either: running waters which include streams, rivers and &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 16.1em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0017em;">brooks; and quiescent waters which include lakes and reservoirs. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 17.5113em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:-0.0013em;">A lake is where surface-water runoff (and maybe some groundwater seepage) have accu- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 18.9228em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:0.002em;">mulated in a low spot, relative to the surrounding countryside. Whereas a reservoir is a &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 20.3341em; z-index:502; "><span class="stl_114 stl_115 stl_118" style="word-spacing:0.0069em;">man-made lake that is created when a dam is built on a river. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 21.7455em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 21.7455em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">The exposure of surface waters to the atmosphere results in exposure to precipitation &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 23.1568em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0016em;">events, surface water runoff and contamination with micro and macroorganisms resulting &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 24.5683em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">from activities in their surrounding areas. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 25.9796em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 28.8023em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 25.9796em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.002em;">Changes in weather cause the natural ﬂow of streams and rivers to vary greatly with time. &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 27.391em; "><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0047em;">Periods of excess ﬂows and valley ﬂooding may alternate with low ﬂows or droughts. &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:9.3312em;top: 28.8023em; "><span class="stl_235 stl_115 stl_56" style="word-spacing:-0.0007em;">The role of water-storage reservoirs, also known as impoundments is to store water during &nbsp;</span></div>
					<div class="stl_01 stl_179" style="left:9.3593em;top: 30.2138em; "><span class="stl_180 stl_115 stl_64" style="word-spacing:-0.0012em;">periods of higher ﬂows, thus preventing ﬂood disasters, and then permit gradual release of &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 31.6251em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">water during periods of lower ﬂows. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 33.0365em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 33.0365em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0035em;">Lakes and reservoirs can be classiﬁed into three categories based upon their nutrient con- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 34.4478em; "><span class="stl_114 stl_115 stl_12">tent: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 36.2479em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Eutrophic - rich in nutrient &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 37.6594em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Mestrophic - moderate amount of nutrient &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 39.0707em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Oligotrophic - little or no nutrient &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.9363em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_176" style="left:9.3593em;top: 40.9363em; "><span class="stl_177 stl_115 stl_18" style="word-spacing:0.0006em;">In many locations, as the water temperatures decrease with increasing water depth, thermal &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 42.3477em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0041em;">stratiﬁcation - formation of distinct thermal layers, of lakes and reservoirs occur due to &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 43.759em; z-index:1420; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0041em;">temperature related density changes which prevents the vertical mixing of water. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 45.5918em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. Epilimnion</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0028em;">- Suface layer of warm, light water (mixed by wind) &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 47.0033em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">2. Thermocline</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">or Metalimnion- Middle layer with rapidly changing temperature &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 48.3978em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">3. </span><span class="stl_117 stl_115 stl_24" style="word-spacing:0.0035em;">Hypolimnion - Lowest layer of coldest and densest water. Hypolimnion usually has &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 49.826em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0054em;">depletion of dissolved oxygen (DO) leading to ﬁsh kills for ﬁsh living at that depth. · &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 51.6588em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 54.4816em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 51.6588em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Destratiﬁcation - can be natural by change in weather or by means such as aeration or &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 53.0702em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">mechanical agitation and mixing. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 54.4816em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0019em;">Lake turnover - During autumn and winter, top layer of water gets colder and denser and &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 55.8929em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">sink to the bottom, water from bottom comes to the top causes the bottom sediments to &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 57.3043em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:0.0019em;">be stirred causing high turbidity in the water. It can also cause the heav metals (such as &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 58.7157em; z-index:2069; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0032em;">mercury and lead from the bottom of the reservoir become dispersed in the water. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 60.1271em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:-0.0016em;">Thus, water intakes are located at various levels in the reservoir to get the best possible &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 61.5384em; z-index:2203; "><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0051em;">quality of raw intake water possible at different times of the year. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.1271em; "><span class="stl_114 stl_115 stl_12">•</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_57.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_57.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_112" style="word-spacing:0.2237em;">2.4 Water</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0353em;">&nbsp;</span><span class="stl_131 stl_23 stl_52">Sources &nbsp;</span></div>
					<div class="stl_01" style="left:41.5121em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">63 &nbsp;</span></div>
					<div class="stl_01" style="left:17.4164em;top: 26.0847em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0218em;">Figure 2.6: Lake/Reservoir Stratiﬁcation &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 29.973em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">2.4.4 </span><span class="stl_20 stl_11 stl_184" style="word-spacing:0.0371em;">Advantages and Disadvantages of Surface Water vs Groundwater &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 32.1672em; "><span class="stl_114 stl_115 stl_100" style="word-spacing:0.2196em;">• Advantages</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0028em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0019em;">of surface water with respect to groundwater: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 33.5714em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0053em;">It is easily located. It takes no sophisticated equipment to ﬁnd a surface water source. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 34.9829em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 35.0156em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0027em;">In many parts of the US, considerable data is available on quantity and quality of &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 36.4269em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0028em;">existing surface water supplies. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 37.8056em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 37.8383em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0021em;">Surface water is generally softer than groundwater, which makes treatment much &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 39.2497em; z-index:414; "><span class="stl_114 stl_115 stl_213">simpler. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.6868em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.2542em;">• Disadvantages</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0019em;">of surface water with respect to groundwater: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 42.091em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 42.1238em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0024em;">Surface waters can be easily contaminated with microorganisms that cause water- &nbsp;</span></div>
					<div class="stl_01 stl_133" style="left:11.3593em;top: 43.5351em; "><span class="stl_134 stl_115 stl_121" style="word-spacing:-0.0028em;">borne diseases and chemicals that enter the stream from surface runoff and upstream &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 44.9465em; "><span class="stl_114 stl_115 stl_09">discharges. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 46.3251em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 49.1479em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3312em;top: 46.3578em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0042em;">The turbidity of a surface water source often ﬂuctuates with the amount of precipita- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 47.7693em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0067em;">tion. Increases in turbidity increase treatment cost and operator time. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3312em;top: 49.1806em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:0.0016em;">The temperature of surface water ﬂuctuates with the ambient temperature. This &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 50.592em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">makes it difﬁcult to produce consistent water quality at a water treatment plant. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 52.029em; "><span class="stl_114 stl_115 stl_100" style="word-spacing:0.2196em;">• Advantages</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0028em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0019em;">of groundwater with respect to surface water: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 53.4333em; z-index:993; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">Groundwater is not as easily contaminated as surface water. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 54.8447em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_125" style="left:11.3312em;top: 54.8774em; "><span class="stl_126 stl_115 stl_29" style="word-spacing:0.0019em;">The quality of groundwater, while not always as good as would be preferred, is stable &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 56.2888em; z-index:1083; "><span class="stl_114 stl_115 stl_34" style="word-spacing:0.0073em;">throughout the year. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 57.6674em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_223" style="left:11.3593em;top: 57.7002em; "><span class="stl_224 stl_115 stl_47" style="word-spacing:-0.0031em;">Groundwater sources are generally lower in bacteriological count than surface water &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 59.1115em; "><span class="stl_114 stl_115 stl_12">sources. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 60.4902em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">Groundwater is available in most locations throughout the continental US and Alaska. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 61.9599em; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.2545em;">• Disdvantages</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0023em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0019em;">of groundwater with respect to surface water: &nbsp;</span></div>
					<div id="63_0" style="position:absolute;left:7.0866em;top:30.1839em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_59.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_59.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">64 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8172em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 2. Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01" style="left:16.7323em;top: 23.533em; "><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0172em;">Figure 2.7: Sources of Water Contamination &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 27.4723em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_205" style="left:11.3593em;top: 27.505em; "><span class="stl_206 stl_115 stl_88" style="word-spacing:-0.0016em;">Groundwater usually contains more minerals than surface water, including increased &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 28.9163em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:0.0017em;">levels of hardness. Because groundwater is in contact longer with minerals, there is &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 30.3278em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">more time to bring them into solution. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 31.7064em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0017em;">Removal of groundwater normally requires a pump, thus increasing operation cost. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 33.1178em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">Groundwater is more susceptible to long-term contamination from fuel spills. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 34.5291em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 37.3519em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 40.1746em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 34.5618em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.0019em;">Groundwater supplies often have high levels of iron and manganese, thus increasing &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 35.9733em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">treatment cost and/or causing stains on plumbing and the clothing of customers. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3166em;top: 37.3846em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.0019em;">Wells in the coastal areas are subject to salt water intrusion into the aquifer and well. &nbsp;</span></div>
					<div class="stl_01" style="left:11.3312em;top: 38.796em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">This contamination is difﬁcult to predict and costly to treat. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 40.2073em; "><span class="stl_117 stl_115 stl_96" style="word-spacing:0.0036em;">Once a groundwater source is contaminated, it is difﬁcult for it to recover. There is &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 41.6188em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:0.0015em;">no easy way to remove the contaminants. Sources of contamination can be hidden &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 43.0301em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">from sight. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 45.9045em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">2.4.5 </span><span class="stl_20 stl_11 stl_236" style="word-spacing:0.0509em;">Recycled Water &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 47.9471em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 47.9471em; "><span class="stl_117 stl_115 stl_127" style="word-spacing:-0.0001em;">Water reuse (also commonly known as water recycling or water reclamation) reclaims &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 49.3584em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0037em;">water from a variety of sources then treats and reuses it for beneﬁcial purposes such as &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 50.7698em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0043em;">agriculture and irrigation, potable water supplies, groundwater replenishment, industrial &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 52.1812em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">processes, and environmental restoration. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 53.5926em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 56.4153em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 53.5926em; "><span class="stl_117 stl_115 stl_124" style="word-spacing:0.0003em;">Water reuse can provide alternatives to existing water supplies and be used to enhance &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 55.0039em; "><span class="stl_114 stl_115 stl_34" style="word-spacing:0.0074em;">water security, sustainability, and resilience. &nbsp;</span></div>
					<div class="stl_01 stl_182" style="left:9.3593em;top: 56.4153em; "><span class="stl_222 stl_115 stl_85" style="word-spacing:-0.0038em;">Unplanned or de facto reuse refers to situations in which a source of water is substantially &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 57.8267em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:0.0042em;">composed of previously-used water. An example of unplanned water reuse occurs when &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 59.2381em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:-0.0015em;">communities draw their water supplies from rivers, such as the Colorado River and the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 60.6494em; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0053em;">Mississippi River, that receive treated wastewater discharges from communities upstream. &nbsp;</span></div>
					<div id="64_0" style="position:absolute;left:7.0866em;top:45.4189em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_60.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_60.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_112" style="word-spacing:0.2237em;">2.4 Water</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0353em;">&nbsp;</span><span class="stl_131 stl_23 stl_52">Sources &nbsp;</span></div>
					<div class="stl_01" style="left:41.5121em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">65 &nbsp;</span></div>
					<div class="stl_01" style="left:8.3858em;top: 7.1432em; "><span class="stl_237 stl_115 stl_12" style="word-spacing:0em;">Chapter Assessment &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 9.0193em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">1. Which</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">one of the following best deﬁnes the term aquifer? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 10.4307em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(a) A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">low lying area where water pools &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 11.8421em; "><span class="stl_114 stl_115 stl_238" style="word-spacing:0.2173em;">(b) Water-bearing</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0071em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">stratum of rock, sand, or gravel &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 13.2534em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Impervious</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">stratum near the ground surface &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 14.6648em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.2278em;">(d) Treated</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0044em;">&nbsp;</span><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0038em;">water leaving the water system &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 16.0594em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">2. </span><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0047em;">The height to which water will rise in wells located in an artesian aquifer is called &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 17.4876em; "><span class="stl_114 stl_115 stl_12">the &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 18.8989em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Pumping</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_91" style="word-spacing:0.0125em;">water level &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 20.3103em; "><span class="stl_114 stl_115 stl_239" style="word-spacing:0.2297em;">(b) Water</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0133em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">table &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 21.7217em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Piezometric</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_59">surface &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 23.1331em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.2589em;">(d) Drawdown &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 24.5444em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(e) Radius</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of inﬂuence &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 25.939em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">3. </span><span class="stl_117 stl_115 stl_09" style="word-spacing:-0.0013em;">What percentage of all the earth’s water is readily available as a potential drinking &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 27.3672em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0039em;">water supply in the form of lakes, rivers, and near-surface groundwater? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 28.7785em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) 97 &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 30.1899em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) 50 &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 31.6013em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) 2 &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 33.0127em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.175em;">(d) 1 &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 34.424em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(e) 0.34 &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 35.8354em; "><span class="stl_114 stl_115 stl_240" style="word-spacing:0.299em;">4. To</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.04em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0021em;">prevent the entry of surface contamination into a well is the purpose of &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 37.2468em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(a) The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">well casing &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 38.6582em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(b) The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">water table &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 40.0695em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(c) The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0027em;">louvers or slots &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 41.4809em; "><span class="stl_114 stl_115 stl_229" style="word-spacing:0.235em;">(d) Well</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.016em;">&nbsp;</span><span class="stl_114 stl_115 stl_26">development &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 42.8923em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(e) The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">annular grout seal &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 44.3037em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">5. An</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">aquifer that is located underneath an aquiclude is called &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 45.715em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(a) An</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">unconﬁned aquifer &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 47.1264em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(b) A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">conﬁned aquifer &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 48.5378em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(c) A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">water table &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 49.9492em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Unreachable</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64">groundwater &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 51.3605em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(e) An</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Artesian spring &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 52.7719em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">6. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">process by which water changes from the gas to the liquid phase is termed &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 54.1833em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Condensation</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">· &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 55.5947em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.2542em;">(b) Evaporation &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 57.006em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Percolation &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 58.4174em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Precipitation &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 59.8288em; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.2571em;">(e) Runoff &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_61.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_61.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">66 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8172em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 2. Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 7.6156em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">7. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0023em;">free surface of the water in an unconﬁned aquifer is known as the &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 9.027em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Pumping</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_91" style="word-spacing:0.0125em;">water level &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 10.4383em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(b) Artesian</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">spring &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 11.8498em; "><span class="stl_114 stl_115 stl_239" style="word-spacing:0.2297em;">(c) Water</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0133em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">table &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 13.2611em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.2589em;">(d) Drawdown &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 14.6725em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(e) Percolation &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 16.0746em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">8. </span><span class="stl_138 stl_115 stl_99" style="word-spacing:-0.002em;">The transfer of liquid water from plants and animals on the surface of the earth into &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 17.4952em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0027em;">water vapor in the atmosphere is called &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 18.9066em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.224em;">(a) Transpiration &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 20.3179em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.2542em;">(b) Evaporation &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 21.7293em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Condensation &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 23.1407em; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.2571em;">(d) Runoff &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 24.5521em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(e) Percolation &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 25.9634em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">9. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0029em;">elevation of water in the casing of an operating well is called the &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 27.3748em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Piezometric</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_59">surface &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 28.7862em; "><span class="stl_114 stl_115 stl_239" style="word-spacing:0.2297em;">(b) Water</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0133em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">table &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 30.1976em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Pumping</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_91" style="word-spacing:0.0125em;">water level &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 31.6089em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.2589em;">(d) Drawdown &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 33.0203em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(e) Radius</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of inﬂuence &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 34.4317em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">10. An</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">aquifer under pressure is often termed &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 35.8431em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Unconﬁned &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 37.2544em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.2543em;">(b) Paciﬁc &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 38.6658em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(c) Artesian &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 40.0772em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(d) Alluvial &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 41.4886em; "><span class="stl_114 stl_115 stl_82" style="word-spacing:0.2611em;">(e) Elevated &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 42.8999em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">11. An</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">aquifer is usually composed of &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 44.3113em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Sand</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_33" style="word-spacing:0.01em;">and gravel &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 45.7227em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Clays</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and silts &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 47.1341em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Bedrock &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 48.5454em; "><span class="stl_114 stl_115 stl_104" style="word-spacing:0.256em;">(d) Large</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.003em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0028em;">voids in the soil, resembling underground lakes &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 49.9568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(e) None</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_50" style="word-spacing:0.0086em;">of the above &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 51.3682em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">12. Which</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0013em;">of the following best deﬁnes the term speciﬁc capacity? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 52.7628em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(a) </span><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.002em;">Amount of water a given volume of saturated rock or sediment will yield to &nbsp;</span></div>
					<div class="stl_01" style="left:12.6586em;top: 54.1909em; "><span class="stl_114 stl_115 stl_52">gravity &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 55.5855em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(b) </span><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.002em;">Amount of water a given volume of saturated rock or sediment will yield to &nbsp;</span></div>
					<div class="stl_01" style="left:12.6586em;top: 57.0137em; "><span class="stl_114 stl_115 stl_12">pumping &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 58.4083em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) </span><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0028em;">Rate at which water would ﬂow in an aquifer if the aquifer were an open &nbsp;</span></div>
					<div class="stl_01" style="left:12.6586em;top: 59.8364em; "><span class="stl_114 stl_115 stl_12">conduit &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_62.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_62.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_112" style="word-spacing:0.2237em;">2.4 Water</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0353em;">&nbsp;</span><span class="stl_131 stl_23 stl_52">Sources &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 7.6156em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(d) Amount</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">of water a well will produce for each foot of drawdown &nbsp;</span></div>
					<div class="stl_01" style="left:41.5121em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">67 &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 9.027em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">13. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0005em;">most common type of well used for public water supply systems is a &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 10.4383em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.231em;">(a) Jetted</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">well &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 11.8498em; "><span class="stl_114 stl_115 stl_43" style="word-spacing:0.2614em;">(b) Driven</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0057em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">well &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 13.2611em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Drilled</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">well &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 14.6725em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Bored</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">well &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 16.0838em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">14. Which</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">one of the following best deﬁnes the term aquifer? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 17.4952em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(a) A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">low lying area where water pools &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 18.9066em; "><span class="stl_114 stl_115 stl_238" style="word-spacing:0.2173em;">(b) Water-bearing</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0071em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">stratum of rock, sand, or gravel &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 20.318em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Impervious</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">stratum near the ground surface &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 21.7293em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.2278em;">(d) Treated</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0044em;">&nbsp;</span><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0038em;">water leaving the water system &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 23.1407em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">15. Which</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0039em;">of the following best deﬁnes the term static water level? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 24.5521em; "><span class="stl_114 stl_115 stl_239" style="word-spacing:0.2297em;">(a) Water</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0133em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0023em;">level in a well after a pump has operated for a period of time &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 25.9634em; "><span class="stl_114 stl_115 stl_239" style="word-spacing:0.2297em;">(b) Water</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0133em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0029em;">level in a well when the well is not in operation &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 27.358em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">(c) </span><span class="stl_117 stl_115 stl_34" style="word-spacing:0.0025em;">Water level in a well measured from the ground surface to the drawdown &nbsp;</span></div>
					<div class="stl_01" style="left:12.6258em;top: 28.7862em; "><span class="stl_114 stl_115 stl_91" style="word-spacing:0.0125em;">water level &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 30.1808em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">(d) </span><span class="stl_117 stl_115 stl_25" style="word-spacing:0.0035em;">Waterlevel in a well measured from the natural water level to the drawdown &nbsp;</span></div>
					<div class="stl_01" style="left:12.6258em;top: 31.6089em; "><span class="stl_114 stl_115 stl_91" style="word-spacing:0.0125em;">water level &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 33.0203em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">16. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0032em;">residual drawdown of a well is deﬁned as &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 34.4317em; "><span class="stl_114 stl_115 stl_239" style="word-spacing:0.2297em;">(a) Water</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0133em;">&nbsp;</span><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0039em;">level in a well after a pump has operated over a period of time &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 35.8431em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Measured</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0027em;">distance from the ground to the pumping level &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 37.2485em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">(c) </span><span class="stl_231 stl_115 stl_25" style="word-spacing:0.0066em;">Water level below the normal level that persists after a well pump has been off &nbsp;</span></div>
					<div class="stl_01" style="left:12.6586em;top: 38.6658em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">for a period of time &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 40.0772em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Measured</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0027em;">distance between the water level and the top of the screen &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 41.4844em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">17. </span><span class="stl_120 stl_115 stl_143" style="word-spacing:0.002em;">A well is located in an aquifer with a water table elevation 20 feet below the ground &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6586em;top: 42.8999em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:0.0012em;">surface. After operating for three hours, the water level in the well stabilizes at 50 &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 44.3113em; "><span class="stl_114 stl_115 stl_28" style="word-spacing:0.011em;">feet below the ground surface. The pumping water level is: &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 45.7227em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) 20</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">feet &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 47.1341em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) 30</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">feet &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 48.5454em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) 50</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">feet &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 49.9568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.225em;">(d) 70</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">feet &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 51.3682em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.175em;">(e) 100</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">feet &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 52.7628em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">18. </span><span class="stl_117 stl_115 stl_09" style="word-spacing:-0.0013em;">What percentage of all the earth’s water is readily available as a potential drinking &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 54.1909em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0039em;">water supply in the form of lakes, rivers, and near-surface groundwater? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 55.6023em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) 97% &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 57.0137em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) 50% &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 58.4251em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) 2% &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 59.8364em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.175em;">(d) 1% &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_63.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_63.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">68 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8172em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 2. Water Properties and Sources &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 7.6156em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(e) 0.34% &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 9.027em; "><span class="stl_114 stl_115 stl_225" style="word-spacing:0.2723em;">19. To</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0267em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0021em;">prevent the entry of surface contamination into a well is the purpose of &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 10.4383em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(a) The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">well casing &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 11.8498em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(b) The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">water table &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 13.2611em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(c) The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0027em;">louvers or slots &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 14.6725em; "><span class="stl_114 stl_115 stl_229" style="word-spacing:0.235em;">(d) Well</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.016em;">&nbsp;</span><span class="stl_114 stl_115 stl_26">development &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 16.0838em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(e) The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">annular grout seal &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 17.4952em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">20. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">process by which water changes from the gas to the liquid phase is termed &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 18.9066em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Condensation</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">· &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 20.318em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.2542em;">(b) Evaporation &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 21.7293em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Percolation &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 23.1407em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Precipitation &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 24.5521em; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.2571em;">(e) Runoff &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 25.9634em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">21. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0023em;">free surface of the water in an unconﬁned aquifer is known as the &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 27.3748em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Pumping</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_91" style="word-spacing:0.0125em;">water level &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 28.7862em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(b) Artesian</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">spring &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 30.1976em; "><span class="stl_114 stl_115 stl_239" style="word-spacing:0.2297em;">(c) Water</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0133em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">table &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 31.6089em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.2589em;">(d) Drawdown &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 33.0203em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(e) Percolation &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 34.4224em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2189em;">22. </span><span class="stl_138 stl_115 stl_99" style="word-spacing:-0.002em;">The transfer of liquid water from plants and animals on the surface of the earth into &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 35.8431em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0027em;">water vapor in the atmosphere is called &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 37.2544em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.224em;">(a) Transpiration &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 38.6658em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.2542em;">(b) Evaporation &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 40.0772em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Condensation &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 41.4886em; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.2571em;">(d) Runoff &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 42.8999em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(e) Percolation &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 44.2945em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2189em;">23. </span><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0024em;">The term for the combined processes which transfer liquid water on the earth’s &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 45.7227em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">surface into water in the gas phase in the atmosphere is &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 47.1341em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Percolation &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 48.5454em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.2526em;">(b) Evapotranspiration &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 49.9568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Sublimation &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 51.3682em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.253em;">(d) Overdraft &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 52.7796em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(e) Precipitation &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 54.1909em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">24. A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0023em;">primary advantage of using surface water as a water source includes: &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 55.6023em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Usually</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">higher in turbidity &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 57.0137em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Generally</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0011em;">softer than groundwater &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 58.4251em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Easily</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0017em;">contaminated with microorganisms &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 59.8364em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Can</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">be variable in quality &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_65.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_65.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:8.1149em;top: 19.9827em; "><span class="stl_10 stl_11 stl_213" style="word-spacing:0.0458em;">3. Water Math - Week 1 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 31.8699em; "><span class="stl_186 stl_187 stl_29" style="word-spacing:0.0028em;">Expected Range of Knowledge for Math &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 33.0649em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_64" style="word-spacing:0.002em;">ter Distribution System Operator License Exams &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 34.2273em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0023em;">to calculate ﬂow rates for a storage facility &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 35.3563em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">to calculate the volume of a storage facility &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 36.4854em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_68" style="word-spacing:0.0079em;">of unit conversions &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 37.6146em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">to calculate ﬂow rates &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 38.7437em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">to calculate pipe volumes &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 39.8728em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate the area of a pipe cross-section &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 41.0018em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">to calculate the volume of a trench &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 42.1309em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0043em;">to calculate the surface area of a valve face &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 43.26em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0037em;">to calculate the volume of a cylinder, rectangle, and square &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 44.3892em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">to calculate the volume of a pipe &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 45.5183em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">to calculate the volume of a well, storage reservoir, pipe, trench &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 46.6473em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">to calculate the well draw down &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 47.7764em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">to calculate total force on a valve &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 48.9055em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">to convert pressure to feet of head &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 50.0347em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_100" style="word-spacing:0.0056em;">to convert units of volume, area, and time &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 51.1638em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0043em;">to convert units of volume, area, pressure, and time &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 52.2928em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">to convert units of volume, pressure and area &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 53.4219em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_50" style="word-spacing:0.0087em;">to convert water units &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 54.551em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate pipe capacity &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 55.6801em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">to calculate the velocity of water &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 56.8093em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate thrust block size &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 57.9383em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0043em;">to convert a pressure reading to depth of water &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 59.0674em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0046em;">to convert a scale to actual distance &nbsp;</span></div>
					<div id="69_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_66.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_66.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">70 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 6.9633em; "><span class="stl_186 stl_187 stl_29" style="word-spacing:0.0028em;">Expected Range of Knowledge for Math &nbsp;</span></div>
					<div class="stl_01" style="left:28.4898em;top: 4.9344em; "><span class="stl_20 stl_11 stl_68" style="word-spacing:0.0379em;">Chapter 3. Water Math - Week 1 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 8.1583em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_21" style="word-spacing:0.0016em;">ter Distribution System Operator License Exams (Continued) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 9.3207em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0029em;">to calculate brake-horsepower &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 10.4498em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">to calculate pump efﬁciency &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 11.5788em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate speciﬁc yield of a well &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 12.7079em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">to calculate the cost of water production &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 13.8371em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D4-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">to calculate a water loss rate &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 14.9662em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D4-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">to calculate the cost of pumping water &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 16.0953em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D4-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">to calculate the hydraulic gradient &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 17.2243em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D4-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">to calculate water production costs &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 18.3867em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.0079em;">Water Treatment Operator License Exams &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 19.5489em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">to calculate ﬂow rates and water velocity &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 20.6781em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0023em;">to calculate the volume of water in a storage facility &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 21.8072em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate well head pressure &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 22.9363em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0094em;">to convert common water units (e.g. gallons per minute to MGD) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 24.0653em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_81" style="word-spacing:0.0077em;">to convert head pressure to water elevation &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 25.1944em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0057em;">to convert units of length, volume, ﬂow and pressure &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 26.3236em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0054em;">to determine water level in a storage tank, reservoir, or well &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 27.4527em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate a chemical dosage &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 28.5818em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate a chemical solution concentration &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 29.7108em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate chlorine demand and chlorine residual &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 30.8399em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0031em;">to convert common water units, (gallons per minute to MGD, etc...) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 31.969em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0035em;">to determine water level in a storage tank, reservoir or well &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 33.0982em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to perform blending calculations &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 34.2273em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">to calculate a dilution factor &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 35.3563em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to mix chemicals and prepare reagents &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 36.4854em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to perform dilutions &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 37.6145em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate a coagulant dose from a jar test &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 38.7437em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">to calculate a ﬁlter-aid dosage &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 39.8728em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate a ﬁltration rate &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 41.0018em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate ﬁlter loading rate &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 42.1309em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0023em;">to calculate percent or log removal of contaminants from water &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 43.26em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">to calculate the cost of water treatment operations &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_67.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_67.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_89" style="word-spacing:0.211em;">3.1 Fractions &nbsp;</span></div>
					<div class="stl_01" style="left:41.5121em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">71 &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 6.7813em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">3.1 </span><span class="stl_130 stl_11 stl_12">Fractions &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.8138em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 8.8138em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0018em;">A fraction is deﬁned as part of whole. If in a class there are 20 male students and 30 male &nbsp;</span></div>
					<div class="stl_01" style="left:24.306em;top: 9.7018em; "><span class="stl_114 stl_115 stl_12">20 &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 10.3173em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">students, the fraction of male students is</span><span class="stl_114 stl_115 stl_12" style="word-spacing:1.2189em;">&nbsp;</span><span class="stl_07 stl_08 stl_12" style="word-spacing:0.4921em;">or </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.4921em;">. &nbsp;</span></div>
					<div class="stl_01" style="left:24.306em;top: 10.9409em; z-index:141; "><span class="stl_114 stl_115 stl_12">50 &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.7287em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• It</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0073em;">is composed of three items: two numbers and a line. &nbsp;</span></div>
					<div class="stl_01" style="left:26.2434em;top: 9.7018em; "><span class="stl_114 stl_115 stl_12">2</span></div>
					<div class="stl_01" style="left:26.2434em;top: 10.9409em; z-index:146; "><span class="stl_114 stl_115 stl_12">5</span></div>
					<div class="stl_01" style="left:8.5866em;top: 13.1401em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 13.1401em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">The number on the top is called the numerator, the number on the bottom is called the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 14.5514em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">denominator, and the line in between them means to divide. &nbsp;</span></div>
					<div class="stl_01" style="left:26.7095em;top: 16.8953em; "><span class="stl_114 stl_115 stl_12">Numerator &nbsp;</span></div>
					<div class="stl_01" style="left:25.019em;top: 17.0551em; "><span class="stl_114 stl_115 stl_12">3</span></div>
					<div class="stl_01" style="left:25.019em;top: 18.2942em; "><span class="stl_114 stl_115 stl_12">4</span></div>
					<div class="stl_01" style="left:20.3723em;top: 17.6705em; z-index:319; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.2322em;">Divide </span><span class="stl_241 stl_210 stl_242">−</span><span class="stl_241 stl_210 stl_242">→ &nbsp;</span></div>
					<div class="stl_01" style="left:26.7095em;top: 18.5558em; "><span class="stl_114 stl_115 stl_12">Denominator &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 20.8201em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 20.8201em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">A proper fraction is a fraction that has no whole number part and its numerator is smaller &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 22.2315em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:0.0017em;">than its denominator. An improper fraction is a fraction that has a larger numerator than &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 23.6428em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">denominator and it represents a number greater than one. &nbsp;</span></div>
					<div class="stl_01" style="left:19.487em;top: 24.5436em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.4692em;">1 5 11 &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 25.159em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Proper Fraction Examples: &nbsp;</span></div>
					<div class="stl_01" style="left:20.0412em;top: 25.159em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.7192em;">, , &nbsp;</span></div>
					<div class="stl_01" style="left:19.487em;top: 25.7827em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.4692em;">2 8 12 &nbsp;</span></div>
					<div class="stl_01" style="left:20.4461em;top: 26.9731em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.4692em;">12 5 &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 27.5886em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Improper Fraction Examples: &nbsp;</span></div>
					<div class="stl_01" style="left:21.4548em;top: 27.5886em; "><span class="stl_114 stl_115 stl_12">,</span></div>
					<div class="stl_01" style="left:20.6734em;top: 28.2122em; z-index:605; "><span class="stl_114 stl_115 stl_12">2</span></div>
					<div class="stl_01" style="left:22.009em;top: 28.2122em; z-index:609; "><span class="stl_114 stl_115 stl_12">2</span></div>
					<div class="stl_01" style="left:8.5866em;top: 28.9999em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 33.3388em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_214" style="left:9.3266em;top: 28.9999em; "><span class="stl_215 stl_115 stl_09" style="word-spacing:0.0051em;">Any whole number can be expressed as a fraction by placing a "1" in the denominator. For &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 30.4113em; "><span class="stl_114 stl_115 stl_96">example: &nbsp;</span></div>
					<div class="stl_01" style="left:15.3925em;top: 31.312em; "><span class="stl_114 stl_115 stl_12">2</span></div>
					<div class="stl_01" style="left:24.2017em;top: 31.312em; "><span class="stl_114 stl_115 stl_12">45 &nbsp;</span></div>
					<div class="stl_01" style="left:24.4289em;top: 32.5511em; z-index:725; "><span class="stl_114 stl_115 stl_12">1</span></div>
					<div class="stl_01" style="left:9.3593em;top: 31.9275em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">2 is the same as</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.9691em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and 45 is the same as &nbsp;</span></div>
					<div class="stl_01" style="left:15.3925em;top: 32.5511em; z-index:705; "><span class="stl_114 stl_115 stl_12">1</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 33.3388em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">Only fractions with the same denominator can be added/subtracted, and only the numera- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 34.7503em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.017em;">tors are added/subtracted. For example: &nbsp;</span></div>
					<div class="stl_01" style="left:20.7212em;top: 36.7798em; "><span class="stl_114 stl_115 stl_12">1</span></div>
					<div class="stl_01" style="left:20.7212em;top: 38.0188em; "><span class="stl_114 stl_115 stl_12">8</span></div>
					<div class="stl_01" style="left:22.3338em;top: 36.7798em; "><span class="stl_114 stl_115 stl_12">3</span></div>
					<div class="stl_01" style="left:22.3338em;top: 38.0188em; "><span class="stl_114 stl_115 stl_12">8</span></div>
					<div class="stl_01" style="left:24.098em;top: 36.7798em; "><span class="stl_114 stl_115 stl_12">4</span></div>
					<div class="stl_01" style="left:24.098em;top: 38.0188em; "><span class="stl_114 stl_115 stl_12">8</span></div>
					<div class="stl_01" style="left:27.3264em;top: 36.7798em; "><span class="stl_114 stl_115 stl_12">7</span></div>
					<div class="stl_01" style="left:27.3264em;top: 38.0188em; "><span class="stl_114 stl_115 stl_12">8</span></div>
					<div class="stl_01" style="left:28.9392em;top: 36.7798em; "><span class="stl_114 stl_115 stl_12">3</span></div>
					<div class="stl_01" style="left:28.9392em;top: 38.0188em; "><span class="stl_114 stl_115 stl_12">8</span></div>
					<div class="stl_01" style="left:30.7033em;top: 36.7798em; "><span class="stl_114 stl_115 stl_12">4</span></div>
					<div class="stl_01" style="left:30.7033em;top: 38.0188em; "><span class="stl_114 stl_115 stl_12">8</span></div>
					<div class="stl_01" style="left:21.4016em;top: 37.5534em; "><span class="stl_243 stl_244 stl_12">+</span></div>
					<div class="stl_01" style="left:23.09em;top: 37.5534em; "><span class="stl_243 stl_244 stl_12">=</span></div>
					<div class="stl_01" style="left:25.1068em;top: 37.3953em; "><span class="stl_114 stl_115 stl_12">and</span><span class="stl_245 stl_244 stl_12">,</span><span class="stl_245 stl_244 stl_12" style="word-spacing:-0.1583em;"> &nbsp;</span></div>
					<div class="stl_01" style="left:28.0069em;top: 37.5307em; "><span class="stl_241 stl_210 stl_12">−</span></div>
					<div class="stl_01" style="left:29.6953em;top: 37.5534em; "><span class="stl_243 stl_244 stl_12">=</span></div>
					<div class="stl_01" style="left:8.5866em;top: 39.9482em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0089em;">fraction combined with a whole number is called a mixed number. For example: &nbsp;</span></div>
					<div class="stl_01" style="left:20.6054em;top: 41.9777em; "><span class="stl_114 stl_115 stl_12">1</span></div>
					<div class="stl_01" style="left:20.6054em;top: 43.2168em; "><span class="stl_114 stl_115 stl_12">8</span></div>
					<div class="stl_01" style="left:22.9757em;top: 41.9777em; "><span class="stl_114 stl_115 stl_12">2</span></div>
					<div class="stl_01" style="left:22.9757em;top: 43.2168em; "><span class="stl_114 stl_115 stl_12">3</span></div>
					<div class="stl_01" style="left:24.8914em;top: 41.9777em; "><span class="stl_114 stl_115 stl_12">3</span></div>
					<div class="stl_01" style="left:24.8914em;top: 43.2168em; "><span class="stl_114 stl_115 stl_12">4</span></div>
					<div class="stl_01" style="left:27.2617em;top: 41.9777em; "><span class="stl_114 stl_115 stl_12">1</span></div>
					<div class="stl_01" style="left:27.2617em;top: 43.2168em; "><span class="stl_114 stl_115 stl_12">2</span></div>
					<div class="stl_01" style="left:30.8191em;top: 41.9777em; "><span class="stl_114 stl_115 stl_12">17 &nbsp;</span></div>
					<div class="stl_01" style="left:30.8191em;top: 43.2168em; "><span class="stl_114 stl_115 stl_12">32 &nbsp;</span></div>
					<div class="stl_01" style="left:20.0513em;top: 42.5932em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.4692em;">4 </span><span class="stl_245 stl_244 stl_12" style="word-spacing:0.3612em;">, </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.4691em;">16 </span><span class="stl_245 stl_244 stl_12" style="word-spacing:0.3612em;">, </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.4692em;">8 </span><span class="stl_245 stl_244 stl_12" style="word-spacing:0.3611em;">, </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.7192em;">45 and,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">12 &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 45.1461em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">These numbers are read, four and one eighth, sixteen and two thirds, eight and three &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.5574em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0037em;">fourths, forty-ﬁve and one half, and twelve and seventeen thirty seconds. &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 47.9688em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Mized numbers &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 49.3802em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 49.3802em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">A fraction can be changed by multiplying the numerator and denominator by the same &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 50.7916em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0122em;">number. This does not change the value of the fraction, only how it looks. For instance: &nbsp;</span></div>
					<div class="stl_01" style="left:19.7577em;top: 52.8212em; "><span class="stl_114 stl_115 stl_12">1</span></div>
					<div class="stl_01" style="left:19.7577em;top: 54.0603em; "><span class="stl_114 stl_115 stl_12">2</span></div>
					<div class="stl_01" style="left:25.8904em;top: 52.8212em; "><span class="stl_114 stl_115 stl_12">1</span></div>
					<div class="stl_01" style="left:25.8904em;top: 54.0603em; "><span class="stl_114 stl_115 stl_12">2</span></div>
					<div class="stl_01" style="left:27.5031em;top: 52.8212em; "><span class="stl_114 stl_115 stl_12">2</span></div>
					<div class="stl_01" style="left:27.5031em;top: 54.0603em; "><span class="stl_114 stl_115 stl_12">2</span></div>
					<div class="stl_01" style="left:31.6668em;top: 52.8212em; "><span class="stl_114 stl_115 stl_12">2</span></div>
					<div class="stl_01" style="left:31.6668em;top: 54.0603em; "><span class="stl_114 stl_115 stl_12">4</span></div>
					<div class="stl_01" style="left:20.5391em;top: 53.4366em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">is the same as &nbsp;</span></div>
					<div class="stl_01" style="left:26.5708em;top: 53.572em; "><span class="stl_241 stl_210 stl_12">×</span></div>
					<div class="stl_01" style="left:28.2846em;top: 53.4366em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">which is &nbsp;</span></div>
					<div class="stl_01" style="left:15.4943em;top: 55.893em; "><span class="stl_114 stl_115 stl_12">17 &nbsp;</span></div>
					<div class="stl_01" style="left:15.7217em;top: 57.1321em; z-index:1297; "><span class="stl_114 stl_115 stl_12">4</span></div>
					<div class="stl_01" style="left:8.5866em;top: 56.5084em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Steps</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_213" style="word-spacing:0.0157em;">to convert &nbsp;</span></div>
					<div class="stl_01" style="left:16.7303em;top: 56.5084em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0027em;">to a mixed number: &nbsp;</span></div>
					<div class="stl_01" style="left:8.3793em;top: 57.9058em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Step 1.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">&nbsp;</span><span class="stl_117 stl_115 stl_47" style="word-spacing:0.0047em;">How many times can 4 ﬁt into 17? 4 because 4×4=16. Thus, 4 becomes the whole &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 59.334em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">number part &nbsp;</span></div>
					<div class="stl_01" style="left:8.3793em;top: 60.7437em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Step 2.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">&nbsp;</span><span class="stl_177 stl_115 stl_27" style="word-spacing:0.0095em;">How much is left over in the numerator? 1 because </span><span class="stl_114 stl_115 stl_12">1</span><span class="stl_114 stl_115 stl_246">7</span><span class="stl_241 stl_210 stl_247">−</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0277em;">16 </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">1</span><span class="stl_177 stl_115 stl_12" style="word-spacing:0.0145em;">. Thus, 1 becomes the &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">numerator of the fractional part &nbsp;</span></div>
					<div id="71_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_68.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_68.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">72 &nbsp;</span></div>
					<div class="stl_01" style="left:28.4898em;top: 4.9344em; "><span class="stl_20 stl_11 stl_68" style="word-spacing:0.0379em;">Chapter 3. Water Math - Week 1 &nbsp;</span></div>
					<div class="stl_01" style="left:11.459em;top: 6.7807em; "><span class="stl_114 stl_115 stl_12">17 &nbsp;</span></div>
					<div class="stl_01" style="left:11.6863em;top: 8.0198em; "><span class="stl_114 stl_115 stl_12">4</span></div>
					<div class="stl_01" style="left:14.1323em;top: 6.7807em; "><span class="stl_114 stl_115 stl_12">1</span></div>
					<div class="stl_01" style="left:14.1323em;top: 8.0198em; "><span class="stl_114 stl_115 stl_12">4</span></div>
					<div class="stl_01" style="left:8.3793em;top: 7.3961em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Step 3. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 9.3131em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:12.6697em;top: 7.3961em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0277em;">4 &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 9.3131em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:-0.0015em;">To turn a mixed number into an improper fraction, multiply the whole number part by the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 10.7245em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:0.0036em;">denominator and add the numerator. This becomes the new numerator over the original &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 12.1358em; z-index:198; "><span class="stl_114 stl_115 stl_33">denominator. &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 13.5473em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0158em;">Example: Converting 1.5 feet to fraction &nbsp;</span></div>
					<div class="stl_01" style="left:12.9757em;top: 14.4353em; "><span class="stl_114 stl_115 stl_12">1</span></div>
					<div class="stl_01" style="left:9.3366em;top: 15.0507em; "><span class="stl_114 stl_115 stl_12">1</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.1em;">5 </span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_12" style="word-spacing:0.0402em;">t </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">1 &nbsp;</span></div>
					<div class="stl_01" style="left:12.9757em;top: 15.6743em; "><span class="stl_114 stl_115 stl_12">2</span></div>
					<div class="stl_01" style="left:9.8908em;top: 16.8379em; "><span class="stl_114 stl_115 stl_12">1</span></div>
					<div class="stl_01" style="left:11.655em;top: 16.8379em; "><span class="stl_114 stl_115 stl_247">1</span><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_114 stl_115 stl_249">2</span><span class="stl_243 stl_244 stl_247">+</span><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1906em;">1 </span><span class="stl_114 stl_115 stl_249">2</span><span class="stl_243 stl_244 stl_247">+</span><span class="stl_114 stl_115 stl_247">1 &nbsp;</span></div>
					<div class="stl_01" style="left:19.1718em;top: 16.8379em; "><span class="stl_114 stl_115 stl_12">3</span></div>
					<div class="stl_01" style="left:19.1718em;top: 18.077em; "><span class="stl_114 stl_115 stl_12">2</span></div>
					<div class="stl_01" style="left:9.3366em;top: 17.4534em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.6915em;">1 </span><span class="stl_243 stl_244 stl_12" style="word-spacing:0.6915em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:9.8908em;top: 18.077em; "><span class="stl_114 stl_115 stl_12">2</span></div>
					<div class="stl_01" style="left:14.9862em;top: 17.6116em; "><span class="stl_243 stl_244 stl_12">=</span></div>
					<div class="stl_01" style="left:18.1638em;top: 17.6116em; "><span class="stl_243 stl_244 stl_12">=</span></div>
					<div class="stl_01" style="left:12.9425em;top: 18.077em; "><span class="stl_114 stl_115 stl_12">2</span></div>
					<div class="stl_01" style="left:16.7009em;top: 18.077em; "><span class="stl_114 stl_115 stl_12">2</span></div>
					<div class="stl_01" style="left:8.5866em;top: 19.3372em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_176" style="left:9.3266em;top: 19.3372em; "><span class="stl_177 stl_115 stl_59" style="word-spacing:0.003em;">A mixed value - say a circumference is given in feet and fraction of feet (say </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2499em;">7 3</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">4</span><span class="stl_177 stl_115 stl_12" style="word-spacing:-0.001em;">), needs &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 20.7486em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0029em;">to be converted to a fraction for calculation purposes. &nbsp;</span></div>
					<div class="stl_01" style="left:8.3858em;top: 23.5458em; "><span class="stl_237 stl_115 stl_12" style="word-spacing:0em;">Practice Problems &nbsp;</span></div>
					<div class="stl_01" style="left:14.7736em;top: 25.2261em; "><span class="stl_114 stl_115 stl_12">1</span></div>
					<div class="stl_01" style="left:9.5222em;top: 25.8415em; "><span class="stl_114 stl_115 stl_213" style="word-spacing:0.2657em;">1. Convert</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0079em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.7192em;">22 into</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">a fraction &nbsp;</span></div>
					<div class="stl_01" style="left:14.7736em;top: 26.4652em; z-index:419; "><span class="stl_114 stl_115 stl_12">4</span></div>
					<div class="stl_01" style="left:9.5222em;top: 27.2529em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. Express</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">10ft, 6in as a fraction &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 28.6643em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">3. Express</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">10ft, 6in as decimal &nbsp;</span></div>
					<div class="stl_01" style="left:12.5182em;top: 29.5523em; "><span class="stl_114 stl_115 stl_12">3</span></div>
					<div class="stl_01" style="left:12.5182em;top: 30.7913em; "><span class="stl_114 stl_115 stl_12">4</span></div>
					<div class="stl_01" style="left:14.1308em;top: 29.5523em; "><span class="stl_114 stl_115 stl_12">1</span></div>
					<div class="stl_01" style="left:9.5222em;top: 30.1678em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">4. Add &nbsp;</span></div>
					<div class="stl_01" style="left:13.1986em;top: 30.3259em; "><span class="stl_243 stl_244 stl_12">+</span></div>
					<div class="stl_01" style="left:14.1308em;top: 30.7913em; z-index:498; "><span class="stl_114 stl_115 stl_12">7</span></div>
					<div class="stl_01" style="left:14.1682em;top: 31.4894em; z-index:509; "><span class="stl_114 stl_115 stl_12">4</span></div>
					<div class="stl_01" style="left:15.7563em;top: 31.4894em; "><span class="stl_114 stl_115 stl_12">3</span></div>
					<div class="stl_01" style="left:15.529em;top: 32.7285em; "><span class="stl_114 stl_115 stl_12">16 &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 32.1048em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">5. Multiply &nbsp;</span></div>
					<div class="stl_01" style="left:14.8486em;top: 32.2403em; "><span class="stl_241 stl_210 stl_12">∗</span></div>
					<div class="stl_01" style="left:14.1682em;top: 32.7285em; "><span class="stl_114 stl_115 stl_12">9</span></div>
					<div class="stl_01" style="left:4.6956em;top: 38.0535em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">3.2 </span><span class="stl_130 stl_11 stl_39" style="word-spacing:0.0419em;">Decimals &amp; Powers of Ten &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.6897em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 40.6897em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0012em;">A decimal is composed of two sets of numbers: the numbers to the left of the decimal are &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 42.101em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">whole numbers, and numbers to the right of the decimal are parts of whole numbers, a &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 43.5124em; z-index:698; "><span class="stl_114 stl_115 stl_68" style="word-spacing:0.0079em;">fraction of a number. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 44.9238em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_214" style="left:9.3312em;top: 44.9238em; "><span class="stl_215 stl_115 stl_85" style="word-spacing:-0.0017em;">The term used to express the fraction component is dependent on the number of characters &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.3352em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to the right of the decimal. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 47.747em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.219em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0067em;">The ﬁrst character after the decimal point is tenths: 0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">1 - tenths &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 49.1584em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.219em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.012em;">The second character is hundredths: 0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">01 - hundredths &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 50.5698em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.219em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.012em;">The third character is thousandths: 0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">001 - thousandths &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 52.0471em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0017em;">Powers of 10 notation enables us to work with these very large and small quantities efﬁ- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 53.4584em; z-index:1030; "><span class="stl_114 stl_115 stl_250">ciently. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 52.0471em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 54.8698em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 57.6926em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 54.8698em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0045em;">In water math, the most common application of this concept is related to parts per million &nbsp;</span></div>
					<div class="stl_01" style="left:9.3293em;top: 56.2812em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">(ppm) or parts per billion (ppb). &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.2912em;top: 57.6926em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">1 million - 1,000,000 can be represented as 10</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_208">6</span></sup><span class="stl_117 stl_115 stl_56" style="word-spacing:0.0059em;">. Likewise, 1 billion - 1,000, 000,000 can &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 59.1039em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">be represented as 10</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0em;">9 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:8.5866em;top: 60.5153em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0058em;">sequence of powers of ten can also be extended to negative powers. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 61.9267em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.175em;">• 1</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">part per million (1/1,000,000) can be written as 10</span><sup style="top: -0.33em;"><span class="stl_209 stl_210 stl_208">−</span></sup><span class="stl_114 stl_115 stl_251">6 &nbsp;</span></div>
					<div id="72_0" style="position:absolute;left:7.0866em;top:37.6882em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_69.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_69.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">3.3 Rounding</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">and Signiﬁcant Digits &nbsp;</span></div>
					<div class="stl_01" style="left:41.5121em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">73 &nbsp;</span></div>
					<div class="stl_01" style="left:8.477em;top: 6.9633em; "><span class="stl_186 stl_187 stl_12">Name &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 8.1583em; "><span class="stl_114 stl_115 stl_12">one &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 9.3207em; "><span class="stl_114 stl_115 stl_12">ten &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 10.483em; "><span class="stl_114 stl_115 stl_12">hundred &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 11.6453em; "><span class="stl_114 stl_115 stl_12">thousand &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 12.8076em; "><span class="stl_114 stl_115 stl_12">million &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 13.9699em; "><span class="stl_114 stl_115 stl_12">billion &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 15.1322em; "><span class="stl_114 stl_115 stl_12">tenth &nbsp;</span></div>
					<div class="stl_01" style="left:12.6374em;top: 6.9633em; "><span class="stl_186 stl_187 stl_30">Power &nbsp;</span></div>
					<div class="stl_01" style="left:12.6374em;top: 8.1583em; "><span class="stl_114 stl_115 stl_12">10</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12">0 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:17.1109em;top: 6.9633em; "><span class="stl_186 stl_187 stl_12">Number &nbsp;</span></div>
					<div class="stl_01" style="left:22.3699em;top: 6.9633em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0em;">SI symbol</span><span class="stl_186 stl_187 stl_12" style="word-spacing:0.8824em;">&nbsp;</span><span class="stl_186 stl_187 stl_184" style="word-spacing:0.0072em;">SI preﬁx &nbsp;</span></div>
					<div class="stl_01" style="left:16.1133em;top: 8.1583em; "><span class="stl_114 stl_115 stl_12">1</span></div>
					<div class="stl_01" style="left:16.1133em;top: 9.3207em; "><span class="stl_114 stl_115 stl_12">10 &nbsp;</span></div>
					<div class="stl_01" style="left:12.6374em;top: 9.3207em; "><span class="stl_114 stl_115 stl_12">10</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12">1 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:22.3699em;top: 9.3207em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">da (D) &nbsp;</span></div>
					<div class="stl_01" style="left:22.3699em;top: 10.483em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">h (H) &nbsp;</span></div>
					<div class="stl_01" style="left:22.3699em;top: 11.6453em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">k (K) &nbsp;</span></div>
					<div class="stl_01" style="left:22.3699em;top: 12.8076em; "><span class="stl_114 stl_115 stl_12">M</span></div>
					<div class="stl_01" style="left:22.3699em;top: 13.9699em; "><span class="stl_114 stl_115 stl_12">G</span></div>
					<div class="stl_01" style="left:27.2639em;top: 9.3207em; "><span class="stl_114 stl_115 stl_12">deca &nbsp;</span></div>
					<div class="stl_01" style="left:27.2639em;top: 10.483em; "><span class="stl_114 stl_115 stl_12">hecto &nbsp;</span></div>
					<div class="stl_01" style="left:27.2639em;top: 11.6453em; "><span class="stl_114 stl_115 stl_12">kilo &nbsp;</span></div>
					<div class="stl_01" style="left:27.2639em;top: 12.8076em; "><span class="stl_114 stl_115 stl_98">mega &nbsp;</span></div>
					<div class="stl_01" style="left:27.2639em;top: 13.9699em; "><span class="stl_114 stl_115 stl_59">giga &nbsp;</span></div>
					<div class="stl_01" style="left:12.6374em;top: 10.483em; "><span class="stl_114 stl_115 stl_12">10</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12">2 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:16.1133em;top: 10.483em; "><span class="stl_114 stl_115 stl_12">100 &nbsp;</span></div>
					<div class="stl_01" style="left:16.1133em;top: 11.6453em; "><span class="stl_114 stl_115 stl_12">1,000 &nbsp;</span></div>
					<div class="stl_01" style="left:16.1133em;top: 12.8076em; "><span class="stl_114 stl_115 stl_12">1,000,000 &nbsp;</span></div>
					<div class="stl_01" style="left:16.1133em;top: 13.9699em; "><span class="stl_114 stl_115 stl_12">1,000,000,000 &nbsp;</span></div>
					<div class="stl_01" style="left:16.1133em;top: 15.1322em; "><span class="stl_114 stl_115 stl_12">0.1 &nbsp;</span></div>
					<div class="stl_01" style="left:16.1133em;top: 16.2945em; "><span class="stl_114 stl_115 stl_12">0.01 &nbsp;</span></div>
					<div class="stl_01" style="left:16.1133em;top: 17.4568em; "><span class="stl_114 stl_115 stl_12">0.001 &nbsp;</span></div>
					<div class="stl_01" style="left:16.1133em;top: 18.6191em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">0.000 001 &nbsp;</span></div>
					<div class="stl_01" style="left:16.1133em;top: 19.7814em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">0.000 000 001 &nbsp;</span></div>
					<div class="stl_01" style="left:12.6374em;top: 11.6453em; "><span class="stl_114 stl_115 stl_12">10</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12">3 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:12.6374em;top: 12.8076em; "><span class="stl_114 stl_115 stl_12">10</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12">6 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:12.6374em;top: 13.9699em; "><span class="stl_114 stl_115 stl_12">10</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_252">9</span></sup><sub style="top: 0.8322em;"><span class="stl_209 stl_210 stl_60">−</span><span class="stl_207 stl_115 stl_60">1 &nbsp;</span></sub></div>
					<div class="stl_01" style="left:12.6374em;top: 15.1322em; "><span class="stl_114 stl_115 stl_12">10</span><sub style="top: 0.8323em;"><span class="stl_209 stl_210 stl_60">−</span><span class="stl_207 stl_115 stl_60">2 &nbsp;</span></sub></div>
					<div class="stl_01" style="left:22.3699em;top: 15.1322em; "><span class="stl_114 stl_115 stl_12">d</span></div>
					<div class="stl_01" style="left:27.2639em;top: 15.1322em; "><span class="stl_114 stl_115 stl_12">deci &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 16.2945em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.2164em;">hundredth 10 &nbsp;</span></div>
					<div class="stl_01" style="left:22.3699em;top: 16.2945em; "><span class="stl_114 stl_115 stl_12">c</span></div>
					<div class="stl_01" style="left:22.3699em;top: 17.4568em; "><span class="stl_114 stl_115 stl_12">m</span></div>
					<div class="stl_01" style="left:22.3927em;top: 18.5409em; "><span class="stl_253 stl_254 stl_12">µ</span></div>
					<div class="stl_01" style="left:27.2639em;top: 16.2945em; "><span class="stl_114 stl_115 stl_12">centi &nbsp;</span></div>
					<div class="stl_01" style="left:27.2639em;top: 17.4568em; "><span class="stl_114 stl_115 stl_12">milli &nbsp;</span></div>
					<div class="stl_01" style="left:27.2639em;top: 18.6191em; "><span class="stl_114 stl_115 stl_12">micro &nbsp;</span></div>
					<div class="stl_01" style="left:27.2639em;top: 19.7814em; "><span class="stl_114 stl_115 stl_12">nano &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 17.4568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">thousandth 10</span><sup style="top: -0.33em;"><span class="stl_209 stl_210 stl_60">−</span><span class="stl_207 stl_115 stl_60">3 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:7.6179em;top: 18.6191em; "><span class="stl_114 stl_115 stl_12">millionth &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 19.7814em; "><span class="stl_114 stl_115 stl_12">billionth &nbsp;</span></div>
					<div class="stl_01" style="left:12.6374em;top: 18.6191em; "><span class="stl_114 stl_115 stl_12">10</span><sup style="top: -0.33em;"><span class="stl_209 stl_210 stl_60">−</span><span class="stl_207 stl_115 stl_60">6 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:12.6374em;top: 19.7814em; "><span class="stl_114 stl_115 stl_12">10</span><sup style="top: -0.33em;"><span class="stl_209 stl_210 stl_60">−</span><span class="stl_207 stl_115 stl_60">9 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:22.3699em;top: 19.7814em; "><span class="stl_114 stl_115 stl_12">n</span></div>
					<div class="stl_01" style="left:8.3858em;top: 22.8191em; "><span class="stl_237 stl_115 stl_12" style="word-spacing:0em;">Practice Problems &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 24.5075em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">1. Write</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0052em;">the equivalent of 10,000,000 as a power of ten &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 25.9188em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. Find</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">the product of 3</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">456</span><span class="stl_114 stl_115 stl_249">4</span><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_114 stl_115 stl_12">10</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12">2 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:9.5222em;top: 27.3302em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">3. Find</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">the product of 534</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">56</span><span class="stl_114 stl_115 stl_249">7</span><span class="stl_241 stl_210 stl_247">∗</span><span class="stl_114 stl_115 stl_12">10</span><sup style="top: -0.33em;"><span class="stl_209 stl_210 stl_12">−</span><span class="stl_207 stl_115 stl_12">2 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:17.149em;top: 28.7034em; "><span class="stl_114 stl_115 stl_12">165</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">93 &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 29.3188em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">4. Find</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0071em;">the value of &nbsp;</span></div>
					<div class="stl_01" style="left:17.5119em;top: 29.9425em; "><span class="stl_114 stl_115 stl_12">10</span><sup style="top: -0.2628em;"><span class="stl_209 stl_210 stl_12">−</span><span class="stl_207 stl_115 stl_12">2 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:9.5222em;top: 31.2863em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">5. Find</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_67" style="word-spacing:0.0063em;">the value of 0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">02</span><span class="stl_114 stl_115 stl_249">3</span><span class="stl_241 stl_210 stl_247">∗</span><span class="stl_114 stl_115 stl_12">10</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12">4 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:4.6956em;top: 34.7392em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">3.3 </span><span class="stl_130 stl_11 stl_40" style="word-spacing:0.0278em;">Rounding and Signiﬁcant Digits &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 36.7503em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 36.7503em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0036em;">Signiﬁcant digits (also called Signiﬁcant Figures) are digits which give us useful informa- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 38.1617em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">tion about the accuracy of a measurement and are related to rounding. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 39.573em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0007em;">This concept is used to determine the direction to round a number (answer). The basic &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 40.9844em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">idea is that no answer can be more accurate than the least accurate piece of data used to &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 42.3958em; z-index:895; "><span class="stl_114 stl_115 stl_102" style="word-spacing:0.0069em;">calculate the answer. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 39.573em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 43.8072em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 43.8072em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">Signiﬁcant digits is the count of the numerals in a measured quantity (counting from the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 45.2185em; "><span class="stl_117 stl_115 stl_124" style="word-spacing:0.0003em;">left) whose values are considered as known exactly, plus one more whose value could be &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.6299em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">one more or one less. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 48.0413em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Rules</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">for determining the number of signiﬁcant digits: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 49.4543em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">1. All</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">nonzero digits are signiﬁcant: &nbsp;</span></div>
					<div class="stl_01" style="left:11.2912em;top: 50.8658em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">1.234 g has 4 signiﬁcant ﬁgures, and 1.2 g has 2 signiﬁcant ﬁgures. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 52.267em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. </span><span class="stl_255 stl_115 stl_12" style="word-spacing:0.0019em;">Zeroes between nonzero digits are signiﬁcant: 1002 kg has 4 signiﬁcant ﬁgures, 3.07 &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 53.6885em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">mL has 3 signiﬁcant ﬁgures. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 55.083em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">3. </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Zeroes to the left of the ﬁrst nonzero digits are not signiﬁcant; such zeroes merely &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 56.5113em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0035em;">indicate the position of the decimal point: </span><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0832em;">001 </span><sup style="top: -0.33em;"><span class="stl_209 stl_210 stl_208">◦</span></sup><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0001em;">C </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">has only 1 signiﬁcant ﬁgure, &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 57.9226em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">0.012 g has 2 signiﬁcant ﬁgures. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 59.3172em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">4. </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0012em;">Zeroes to the right of a decimal point in a number are signiﬁcant: 0.023 mL has 2 &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">signiﬁcant ﬁgures, 0.200 g has 3 signiﬁcant ﬁgures. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 62.14em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2029em;">5. </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">When a number ends in zeroes that are not to the right of a decimal point, the zeroes &nbsp;</span></div>
					<div id="73_0" style="position:absolute;left:7.0866em;top:34.6888em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_70.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_70.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">74 &nbsp;</span></div>
					<div class="stl_01" style="left:28.4898em;top: 4.9344em; "><span class="stl_20 stl_11 stl_68" style="word-spacing:0.0379em;">Chapter 3. Water Math - Week 1 &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 6.7888em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0004em;">are not necessarily signiﬁcant: 190 miles may be 2 or 3 signiﬁcant ﬁgures, 50,600 &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 8.2002em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0007em;">calories may be 3, 4, or 5 signiﬁcant ﬁgures. The potential ambiguity in the last &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 9.6116em; "><span class="stl_117 stl_115 stl_127" style="word-spacing:0.0043em;">rule can be avoided by the use of standard exponential, or ”scientiﬁc,” notation. For &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 11.0229em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0042em;">example, depending on whether 3, 4, or 5 signiﬁcant ﬁgures is correct, we could &nbsp;</span></div>
					<div class="stl_01 stl_122" style="left:11.3266em;top: 12.4343em; "><span class="stl_123 stl_115 stl_12" style="word-spacing:0.0147em;">write 50,600 calories as: </span><span class="stl_114 stl_115 stl_60">5</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">0</span><span class="stl_114 stl_115 stl_256">6</span><span class="stl_241 stl_210 stl_256">∗</span><span class="stl_114 stl_115 stl_12">10</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">4 </span></sup><span class="stl_123 stl_115 stl_12" style="word-spacing:-0.0003em;">calories (3 signiﬁcant ﬁgures) </span><span class="stl_114 stl_115 stl_12">5</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">06</span><span class="stl_114 stl_115 stl_257">0</span><span class="stl_241 stl_210 stl_256">∗</span><span class="stl_114 stl_115 stl_12">10</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">4 </span></sup><span class="stl_123 stl_115 stl_12">calories &nbsp;</span></div>
					<div class="stl_01" style="left:11.3293em;top: 13.8457em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">(4 signiﬁcant ﬁgures), or 5</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">060</span><span class="stl_114 stl_115 stl_249">0</span><span class="stl_241 stl_210 stl_247">∗</span><span class="stl_114 stl_115 stl_12">10</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_208">4</span></sup><span class="stl_243 stl_244 stl_12" style="word-spacing:0em;">) </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">calories (5 signiﬁcant ﬁgures). &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.2582em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Examples</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of signiﬁcant ﬁgures: &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 17.5231em; "><span class="stl_141 stl_115 stl_21" style="word-spacing:0.004em;">1000 has one signiﬁcant digit: only the 1 is interesting (only it tells us anything speciﬁc); we don’t know anything for sure about the hundreds, &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 18.3117em; "><span class="stl_141 stl_115 stl_56" style="word-spacing:0.0027em;">tens, or units places; the zeroes may just be placeholders; they may have rounded something off to get this value. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.6179em;top: 19.4741em; "><span class="stl_160 stl_115 stl_121" style="word-spacing:-0.0007em;">1000.0 has ﬁve signiﬁcant digits: the ".0" tells us something interesting about the presumed accuracy of the measurement being made; &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 20.2628em; "><span class="stl_141 stl_115 stl_56" style="word-spacing:0.0025em;">namely, that the measurement is accurate to the tenths place, but that there happen to be zero tenths. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.6179em;top: 21.4251em; "><span class="stl_160 stl_115 stl_85" style="word-spacing:-0.0015em;">0.00035 has two signiﬁcant digits: only the 3 and 5 tell us something; the other zeroes are placeholders, only providing information about &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 22.2138em; "><span class="stl_141 stl_115 stl_184" style="word-spacing:0.0073em;">relative size. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.6179em;top: 23.3761em; "><span class="stl_160 stl_115 stl_60" style="word-spacing:-0.0021em;">0.000350 has three signiﬁcant digits: the last zero tells us that the measurement was made accurate to that last digit, which just happened to &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 24.1648em; "><span class="stl_141 stl_115 stl_33" style="word-spacing:0.01em;">have a value of zero. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.6179em;top: 25.3271em; "><span class="stl_160 stl_115 stl_55" style="word-spacing:0em;">1006 has four signiﬁcant digits: the 1 and 6 are interesting, and we have to count the zeroes, because they’re between the two interesting &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 26.1158em; "><span class="stl_141 stl_115 stl_12">numbers. &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 27.2781em; z-index:1339; "><span class="stl_141 stl_115 stl_24" style="word-spacing:0.0084em;">560 has two signiﬁcant digits: the last zero is just a placeholder. &nbsp;</span></div>
					<div class="stl_01 stl_258" style="left:7.6179em;top: 28.4405em; "><span class="stl_259 stl_115 stl_60" style="word-spacing:0.0062em;">560. : notice that "point" after the zero! This has three signiﬁcant digits, because the decimal point tells us that the measurement was made to &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 29.2291em; z-index:1508; "><span class="stl_141 stl_115 stl_143" style="word-spacing:0.0031em;">the nearest unit, so the zero is not just a placeholder. &nbsp;</span></div>
