					<div class="stl_01" style="left:8.5866em;top: 60.7453em; z-index:1453; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Log</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0373em;">removal is: log</span><sub style="top: 0.23em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:-0.0355em;">10 </span></sub><span class="stl_243 stl_244 stl_338">(</span><span class="stl_07 stl_08 stl_339" style="word-spacing:0.2262em;">Concentration In</span><span class="stl_243 stl_244 stl_249">)</span><span class="stl_241 stl_210 stl_249">−</span><span class="stl_114 stl_115 stl_12">log</span><sub style="top: 0.23em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:-0.0353em;">10 </span></sub><span class="stl_243 stl_244 stl_338">(</span><span class="stl_07 stl_08 stl_340" style="word-spacing:0.2288em;">Concentration Out</span><span class="stl_243 stl_244 stl_340" style="word-spacing:0.2288em;">) &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 62.124em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.005em;">CASE 1:</span><span class="stl_211 stl_187 stl_12" style="word-spacing:0.3579em;">&nbsp;</span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0047em;">Say the initial (before treatment) and ﬁnal (after treatment) cryptosporidium &nbsp;</span></div>
					<div id="114_0" style="position:absolute;left:7.0866em;top:27.8095em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_120.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_120.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">5.4 Contaminant</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_44" style="word-spacing:0.047em;">Removal Efﬁciency &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">115 &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 6.7888em; z-index:90; "><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0059em;">concentrations are 100 oocysts and 10 oocysts per L respectively. &nbsp;</span></div>
					<div class="stl_01" style="left:27.1164em;top: 8.3855em; "><span class="stl_114 stl_115 stl_12">100 &nbsp;</span></div>
					<div class="stl_01" style="left:9.3312em;top: 9.0009em; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0053em;">Thus log removal is log</span><sub style="top: 0.2301em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:-0.0355em;">10 </span></sub><span class="stl_114 stl_115 stl_12">10</span><span class="stl_114 stl_115 stl_249">0</span><span class="stl_241 stl_210 stl_247">−</span><span class="stl_114 stl_115 stl_12">log</span><sub style="top: 0.2301em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:-0.0355em;">10 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0277em;">10 </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">log</span><sub style="top: 0.2301em;"><span class="stl_207 stl_115 stl_12">10 &nbsp;</span></sub></div>
					<div class="stl_01" style="left:28.7817em;top: 9.0009em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">log</span><sub style="top: 0.2301em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:-0.0355em;">10 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0277em;">10 </span><span class="stl_243 stl_244 stl_12" style="word-spacing:0.2826em;">= </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.5606em;">1 </span><span class="stl_07 stl_08 stl_12" style="word-spacing:0.2499em;">as </span><span class="stl_114 stl_115 stl_12">10</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1167em;">1 </span></sup><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">10 &nbsp;</span></div>
					<div class="stl_01" style="left:27.3437em;top: 9.6246em; "><span class="stl_114 stl_115 stl_12">10 &nbsp;</span></div>
					<div class="stl_01" style="left:30.0301em;top: 11.0513em; z-index:209; "><span class="stl_114 stl_115 stl_12">initia</span><span class="stl_114 stl_115 stl_247">l</span><span class="stl_241 stl_210 stl_247">−</span><span class="stl_114 stl_115 stl_12">ﬁnal &nbsp;</span></div>
					<div class="stl_01" style="left:38.1669em;top: 11.0513em; z-index:229; "><span class="stl_114 stl_115 stl_12">10</span><span class="stl_114 stl_115 stl_249">0</span><span class="stl_241 stl_210 stl_247">−</span><span class="stl_114 stl_115 stl_12">10 &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.6667em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 14.4894em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 11.6667em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:0.0082em;">The removal on a percentage basis: </span><span class="stl_114 stl_115 stl_52" style="word-spacing:0.2567em;">Percent removal</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0049em;">&nbsp;</span><span class="stl_243 stl_244 stl_52" style="word-spacing:0.2567em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:9.3366em;top: 13.0781em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">100 </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">90% &nbsp;</span></div>
					<div class="stl_01" style="left:34.9648em;top: 11.6667em; "><span class="stl_241 stl_210 stl_12" style="word-spacing:-0.098em;">∗ </span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0081em;">100 </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0081em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:41.6363em;top: 11.8021em; "><span class="stl_241 stl_210 stl_12">∗</span></div>
					<div class="stl_01" style="left:31.444em;top: 12.2903em; "><span class="stl_114 stl_115 stl_12">intial &nbsp;</span></div>
					<div class="stl_01" style="left:39.1009em;top: 12.2903em; z-index:235; "><span class="stl_114 stl_115 stl_12">100 &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 14.4567em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.005em;">CASE 2:</span><span class="stl_211 stl_187 stl_12" style="word-spacing:0.3579em;">&nbsp;</span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0047em;">Say the initial (before treatment) and ﬁnal (after treatment) cryptosporidium &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 15.9008em; z-index:373; "><span class="stl_114 stl_115 stl_104" style="word-spacing:0.006em;">concentrations are 100 oocysts and 1 oocysts per L respectively. &nbsp;</span></div>
					<div class="stl_01" style="left:26.6618em;top: 17.4975em; "><span class="stl_114 stl_115 stl_12">100 &nbsp;</span></div>
					<div class="stl_01" style="left:27.1164em;top: 18.7366em; "><span class="stl_114 stl_115 stl_12">1</span></div>
					<div class="stl_01" style="left:9.3312em;top: 18.1129em; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0053em;">Thus log removal is log</span><sub style="top: 0.23em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:-0.0355em;">10 </span></sub><span class="stl_114 stl_115 stl_12">10</span><span class="stl_114 stl_115 stl_249">0</span><span class="stl_241 stl_210 stl_247">−</span><span class="stl_114 stl_115 stl_12">log</span><sub style="top: 0.23em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:-0.0355em;">10 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">1 </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">log</span><sub style="top: 0.23em;"><span class="stl_207 stl_115 stl_12">10 &nbsp;</span></sub></div>
					<div class="stl_01" style="left:28.3271em;top: 18.1129em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">log</span><sub style="top: 0.23em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:-0.0355em;">10 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">100 </span><span class="stl_243 stl_244 stl_12" style="word-spacing:0.2826em;">= </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.5606em;">2 </span><span class="stl_07 stl_08 stl_12" style="word-spacing:0.2499em;">as </span><span class="stl_114 stl_115 stl_12">10</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1167em;">2 </span></sup><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">100 &nbsp;</span></div>
					<div class="stl_01" style="left:30.0603em;top: 20.1492em; z-index:492; "><span class="stl_114 stl_115 stl_12">initia</span><span class="stl_114 stl_115 stl_249">l</span><span class="stl_241 stl_210 stl_247">−</span><span class="stl_114 stl_115 stl_12">ﬁnal &nbsp;</span></div>
					<div class="stl_01" style="left:38.2478em;top: 20.1492em; z-index:512; "><span class="stl_114 stl_115 stl_12">10</span><span class="stl_114 stl_115 stl_249">0</span><span class="stl_241 stl_210 stl_247">−</span><span class="stl_114 stl_115 stl_247">1 &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 20.7646em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 24.7684em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 20.7646em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:0.0082em;">The removal on a percentage basis: </span><span class="stl_114 stl_115 stl_52" style="word-spacing:0.2567em;">Percent removal</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0118em;">&nbsp;</span><span class="stl_243 stl_244 stl_52" style="word-spacing:0.2567em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:9.3366em;top: 22.176em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">100 </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">99% &nbsp;</span></div>
					<div class="stl_01" style="left:35.0053em;top: 20.7646em; "><span class="stl_241 stl_210 stl_12" style="word-spacing:-0.0869em;">∗ </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0085em;">100 </span><span class="stl_243 stl_244 stl_12" style="word-spacing:0.0085em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:41.2727em;top: 20.9em; "><span class="stl_241 stl_210 stl_12">∗</span></div>
					<div class="stl_01" style="left:31.4743em;top: 21.3883em; "><span class="stl_114 stl_115 stl_12">intial &nbsp;</span></div>
					<div class="stl_01" style="left:38.9544em;top: 21.3883em; z-index:517; "><span class="stl_114 stl_115 stl_12">100 &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 24.7357em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.005em;">CASE 3:</span><span class="stl_211 stl_187 stl_12" style="word-spacing:0.3579em;">&nbsp;</span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0047em;">If the initial (before treatment) and ﬁnal (after treatment) cryptosporidium &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 26.1798em; "><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0106em;">concentrations are 1000 oocysts and 1 oocysts per L respectively. (unreal values....) &nbsp;</span></div>
					<div class="stl_01" style="left:27.5709em;top: 27.7765em; "><span class="stl_114 stl_115 stl_12">1000 &nbsp;</span></div>
					<div class="stl_01" style="left:28.2528em;top: 29.0156em; "><span class="stl_114 stl_115 stl_12">1</span></div>
					<div class="stl_01" style="left:9.3312em;top: 28.3919em; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0053em;">Thus log removal is log</span><sub style="top: 0.2301em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:-0.0355em;">10 </span></sub><span class="stl_114 stl_115 stl_12">100</span><span class="stl_114 stl_115 stl_249">0</span><span class="stl_241 stl_210 stl_247">−</span><span class="stl_114 stl_115 stl_12">log</span><sub style="top: 0.2301em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:-0.0355em;">10 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">10 </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">log</span><sub style="top: 0.2301em;"><span class="stl_207 stl_115 stl_12">10 &nbsp;</span></sub></div>
					<div class="stl_01" style="left:29.6908em;top: 28.3919em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">log</span><sub style="top: 0.2301em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:-0.0355em;">10 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0277em;">1000 </span><span class="stl_243 stl_244 stl_12" style="word-spacing:0.2827em;">= </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.5605em;">3 </span><span class="stl_07 stl_08 stl_12" style="word-spacing:0.25em;">as </span><span class="stl_114 stl_115 stl_12">10</span><sup style="top: -0.3299em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1166em;">3 </span></sup><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">1000 &nbsp;</span></div>
					<div class="stl_01" style="left:30.0301em;top: 30.4282em; z-index:796; "><span class="stl_114 stl_115 stl_12">initia</span><span class="stl_114 stl_115 stl_247">l</span><span class="stl_241 stl_210 stl_247">−</span><span class="stl_114 stl_115 stl_12">ﬁnal &nbsp;</span></div>
					<div class="stl_01" style="left:38.1669em;top: 30.4282em; z-index:817; "><span class="stl_114 stl_115 stl_12">100</span><span class="stl_114 stl_115 stl_249">0</span><span class="stl_241 stl_210 stl_249">−</span><span class="stl_114 stl_115 stl_249">1 &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 31.0436em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:0.0082em;">The removal on a percentage basis: </span><span class="stl_114 stl_115 stl_52" style="word-spacing:0.2567em;">Percent removal</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0049em;">&nbsp;</span><span class="stl_243 stl_244 stl_52" style="word-spacing:0.2567em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:9.3366em;top: 32.455em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">100 </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">99</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">9% &nbsp;</span></div>
					<div class="stl_01" style="left:34.9648em;top: 31.0436em; "><span class="stl_241 stl_210 stl_12" style="word-spacing:-0.098em;">∗ </span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0081em;">100 </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0081em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:41.6363em;top: 31.179em; "><span class="stl_241 stl_210 stl_12">∗</span></div>
					<div class="stl_01" style="left:31.444em;top: 31.6673em; "><span class="stl_114 stl_115 stl_12">intial &nbsp;</span></div>
					<div class="stl_01" style="left:38.8737em;top: 31.6673em; z-index:823; "><span class="stl_114 stl_115 stl_12">1000 &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 34.575em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• Thus: &nbsp;</span></div>
					<div class="stl_01" style="left:9.2912em;top: 35.9864em; "><span class="stl_114 stl_115 stl_181" style="word-spacing:0.0096em;">1 log removal =90% removal efﬁciency &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 37.3978em; "><span class="stl_114 stl_115 stl_181" style="word-spacing:0.0096em;">2 log removal =99% removal efﬁciency &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 38.8092em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0089em;">3 log removal =99.9% removal efﬁciency &nbsp;</span></div>
					<div class="stl_01" style="left:9.3275em;top: 40.2205em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0089em;">4 log removal =99.99% removal efﬁcnecy &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02" />
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_121.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_121.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:36.8942em;top: 7.3448em; "><span class="stl_108 stl_11 stl_15" style="word-spacing:0.0613em;">Week 3 &nbsp;</span></div>
					<div class="stl_01" style="left:1.7778em;top: 2.8084em; "><span class="stl_109 stl_11 stl_12">III &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 46.6543em; "><span class="stl_110 stl_11 stl_12">6</span></div>
					<div class="stl_01" style="left:23.893em;top: 48.4302em; "><span class="stl_22 stl_23 stl_12">6.1 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 49.6755em; "><span class="stl_22 stl_23 stl_12">6.2 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 50.9208em; "><span class="stl_22 stl_23 stl_12">6.3 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8458em;top: 46.8536em; "><a href="#119_0"><span class="stl_17 stl_11 stl_63" style="word-spacing:0.0357em;">Water Regulations</span></a><a href="#119_0"><span class="stl_17 stl_11 stl_12" style="word-spacing:0.3374em;">&nbsp;</span></a><span class="stl_111 stl_11 stl_12" style="word-spacing:0.0179em;">. . . . . . . . . . . . . . . . . .</span><span class="stl_111 stl_11 stl_12" style="word-spacing:0.431em;">&nbsp;</span><span class="stl_111 stl_11 stl_12">119 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8461em;top: 48.4302em; "><a href="#123_0"><span class="stl_22 stl_23 stl_29" style="word-spacing:0.0299em;">Drinking Water Regulations &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 49.6755em; "><a href="#126_3"><span class="stl_22 stl_23 stl_82" style="word-spacing:0.0383em;">Surface Water Treatment Rules &nbsp;</span></a></div>
					<div class="stl_01 stl_116" style="left:26.8458em;top: 50.9208em; "><a href="#128_0"><span class="stl_341 stl_23 stl_74" style="word-spacing:0.0259em;">Summary of Requirements under Surface Water &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8283em;top: 52.1661em; "><a href="#128_0"><span class="stl_22 stl_23 stl_100" style="word-spacing:0.0327em;">Treatment Rules &nbsp;</span></a></div>
					<div class="stl_01" style="left:23.893em;top: 53.4115em; "><span class="stl_22 stl_23 stl_12">6.4 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 54.6568em; "><span class="stl_22 stl_23 stl_12">6.5 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 55.9021em; "><span class="stl_22 stl_23 stl_12">6.6 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 57.1475em; "><span class="stl_22 stl_23 stl_12">6.7 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 58.3928em; "><span class="stl_22 stl_23 stl_12">6.8 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 59.6381em; "><span class="stl_22 stl_23 stl_12">6.9 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8461em;top: 53.4115em; "><a href="#129_0"><span class="stl_22 stl_23 stl_39" style="word-spacing:0.0387em;">Total Coliform Rule &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 54.6568em; "><a href="#131_0"><span class="stl_22 stl_23 stl_342" style="word-spacing:0.0378em;">Ground Water Rules &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 55.9021em; "><a href="#131_1"><span class="stl_22 stl_23 stl_09" style="word-spacing:0.0303em;">Microbial and Disinfection Byproducts Rules &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 57.1475em; "><a href="#133_0"><span class="stl_22 stl_23 stl_143" style="word-spacing:0.0302em;">Other Drinking Water Rules &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 58.3928em; "><a href="#137_1"><span class="stl_22 stl_23 stl_52" style="word-spacing:0.0337em;">Recycled Water Regulations &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 59.6381em; "><a href="#137_2"><span class="stl_22 stl_23 stl_64" style="word-spacing:0.0287em;">State and Local Drinking Water Regulations &nbsp;</span></a></div>
					<div class="stl_01" style="left:23.893em;top: 61.9512em; "><span class="stl_110 stl_11 stl_12">7</span></div>
					<div class="stl_01" style="left:23.893em;top: 63.727em; "><span class="stl_22 stl_23 stl_12">7.1 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 64.9723em; "><span class="stl_22 stl_23 stl_12">7.2 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 66.2176em; "><span class="stl_22 stl_23 stl_12">7.3 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8458em;top: 62.1504em; "><a href="#175_0"><span class="stl_17 stl_11 stl_38" style="word-spacing:0.0474em;">Water Math - Week 3</span></a><a href="#175_0"><span class="stl_17 stl_11 stl_12" style="word-spacing:0.4501em;">&nbsp;</span></a><span class="stl_111 stl_11 stl_12" style="word-spacing:0.0179em;">. . . . . . . . . . . . . . .</span><span class="stl_111 stl_11 stl_12" style="word-spacing:0.431em;">&nbsp;</span><span class="stl_111 stl_11 stl_12">175 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8461em;top: 63.727em; "><a href="#177_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.027em;">Ratio and Proportion &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 64.9723em; "><a href="#179_0"><span class="stl_22 stl_23 stl_24" style="word-spacing:0.0301em;">Unit Conversions &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 66.2176em; "><a href="#181_0"><span class="stl_22 stl_23 stl_63" style="word-spacing:0.0328em;">Well Hydraulics Calculations &nbsp;</span></a></div>
					<div id="117_0" style="position:absolute;left:7.0866em;top:25.2034em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02" />
		<div class="stl_02">
			<div id="119_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_122.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_122.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="visibility:hidden;">120 &nbsp;</span></div>
					<div class="stl_01" style="left:29.7563em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="visibility:hidden; word-spacing:0.0319em;">Chapter 6. Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:8.1149em;top: 19.9827em; "><span class="stl_10 stl_11 stl_42" style="word-spacing:0.0353em;">6. Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 30.3477em; "><span class="stl_186 stl_187 stl_100" style="word-spacing:0.0056em;">Expected Range of Knowledge for Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 31.5428em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_64" style="word-spacing:0.002em;">ter Distribution System Operator License Exams &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 32.7051em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to read a sample siting plan &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 33.8342em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">to take a lead and copper sample &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 34.9633em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of acute violations &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 36.0923em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_26" style="word-spacing:0.0079em;">of CDPH Water Quality regulations &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 37.2215em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0196em;">of holding times (e.g. preservatives) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 38.3506em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of the deﬁnition of MCL &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 39.4797em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0029em;">of the major components of the SD</span><span class="stl_114 stl_115 stl_178">W</span><span class="stl_114 stl_115 stl_178">A &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 40.6088em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0043em;">of the purpose of the SD</span><span class="stl_114 stl_115 stl_178">W</span><span class="stl_114 stl_115 stl_178">A &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 41.7378em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0047em;">of Total Coliform Rule reporting requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 42.8669em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0048em;">of Total Coliform Rule sampling requirements &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:12.1683em;top: 43.9961em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0026em;">Knowledge of water sampling techniques for bacteriological, organic, and &nbsp;</span></div>
					<div class="stl_01" style="left:12.1683em;top: 45.1252em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">inorganic constituents &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 44.5606em; "><span class="stl_114 stl_115 stl_12">D1-D5 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 46.2543em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of when public notiﬁcation is required &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 47.3833em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">of OSHA/Cal-OSHA safety regulations &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 48.5124em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">of the components of the Emergency Response Plan &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 49.6416em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">to differentiate between a primary and secondary MCL &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 50.7707em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to recognize MCL violations &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 51.8998em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_286" style="word-spacing:0.06em;">of AW</span><span class="stl_114 stl_115 stl_178">W</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">A </span><span class="stl_114 stl_115 stl_12">d</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">isinfection standards &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 53.0288em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of Disinfection By-Product Rule sampling requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 54.1579em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0021em;">of maximum disinfectant residual level for chlorine &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 55.287em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">of reporting and recordkeeping requirements &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:12.1683em;top: 56.4162em; "><span class="stl_224 stl_115 stl_99" style="word-spacing:-0.0037em;">Knowledge of the relationship between corrosion and lead/copper concentra- &nbsp;</span></div>
					<div class="stl_01" style="left:12.1683em;top: 57.5453em; "><span class="stl_114 stl_115 stl_12">tions &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 56.9807em; "><span class="stl_114 stl_115 stl_12">D3-D5 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 58.6743em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of Disinfection By-Product Rule MCL requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 59.8034em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of Disinfection By-Product Rule reporting requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 60.9325em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of lead and copper rule reporting requirements &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_123.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_123.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:41.0088em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">121 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 6.9633em; "><span class="stl_186 stl_187 stl_100" style="word-spacing:0.0056em;">Expected Range of Knowledge for Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 8.1583em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_21" style="word-spacing:0.0016em;">ter Distribution System Operator License Exams (Continued) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 9.3207em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of lead and copper sampling requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 10.4498em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of public notiﬁcation requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 11.5788em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">to perform damage assessment and recovery planning &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 12.7079em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0017em;">to train personnel on emergency response procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 13.8371em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of non-compliance penalties &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 14.9662em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D4-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to recognize a lead and copper rule violation &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 16.0953em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D4-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0154em;">of notiﬁcation paths (e.g. newspaper, electronic) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 17.2243em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D4-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of required language to use &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 18.3534em; "><span class="stl_114 stl_115 stl_12">D5 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 20.0471em; "><span class="stl_114 stl_115 stl_12">D5 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 21.7408em; "><span class="stl_114 stl_115 stl_12">D5 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 23.4344em; "><span class="stl_114 stl_115 stl_12">D5 &nbsp;</span></div>
					<div class="stl_01" style="left:12.1683em;top: 18.3534em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">Knowledge of Air Quality Management regulations &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:12.1683em;top: 19.4825em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:0.0057em;">Knowledge of O&amp;M budget components (e.g. labor, professional services, &nbsp;</span></div>
					<div class="stl_01" style="left:12.1683em;top: 20.6117em; "><span class="stl_114 stl_115 stl_61" style="word-spacing:0.0091em;">supplies, energy, water, capital improvement) &nbsp;</span></div>
					<div class="stl_01" style="left:12.1683em;top: 21.7408em; "><span class="stl_114 stl_115 stl_67" style="word-spacing:0.0061em;">Knowledge of RWQCB discharge requirements &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:12.1683em;top: 22.8698em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:0.0047em;">Knowledge of the components of a budget (e.g. revenues, expenditures, risk &nbsp;</span></div>
					<div class="stl_01" style="left:12.1683em;top: 23.9989em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">management, insurance costs, depreciation) &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 25.1613em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.0079em;">Water Treatment Operator License Exams &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 26.3236em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of disinfection residual requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 27.4527em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of MCLs and MRDLs of disinfectants &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 28.5818em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0005em;">of drinking water monitoring and reporting requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 29.7108em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0023em;">of drinking water regulations &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 30.8399em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of notiﬁcation protocol and procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 31.9691em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of NSF Standards &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 33.0982em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of operator certiﬁcation requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 34.2273em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0044em;">of Primary and Secondary Drinking Water Standards &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 35.3563em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of public notiﬁcation procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 36.4854em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">of record keeping requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 37.6145em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_52" style="word-spacing:0.0067em;">of California Waterworks Standards &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 38.7437em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of the Consumer Conﬁdence Report (CCR) &nbsp;</span></div>
					<div class="stl_01 stl_128" style="left:12.1683em;top: 39.8728em; "><span class="stl_129 stl_115 stl_18" style="word-spacing:-0.0011em;">Knowledge of the Disinfectants and Disinfection Byproduct Rule and amend- &nbsp;</span></div>
					<div class="stl_01" style="left:12.1683em;top: 41.0018em; "><span class="stl_114 stl_115 stl_12">ments &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 40.4373em; "><span class="stl_114 stl_115 stl_12">T1-T4 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 42.1309em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0013em;">of the Groundwater Rule &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 43.26em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of the Lead and Copper Rule &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 44.3892em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0071em;">of the Surface Water Treatment Rule and amendments &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 45.5183em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0057em;">of the Total Coliform Rule and amendments &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 46.6473em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">to research and interpret Maximum Contaminant Levels (MCLs) &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_124.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_124.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">122 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 6.9633em; "><span class="stl_186 stl_187 stl_100" style="word-spacing:0.0056em;">Expected Range of Knowledge for Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:29.7563em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 6. Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 8.1583em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_63" style="word-spacing:0.0058em;">ter Treatment Operator License Exams (Continued) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 9.3207em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T2-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of cryptosporidium action plan &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 10.4498em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T2-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">of pending regulations &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.9664em;top: 11.5788em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0021em;">Knowledge of performance standards and removal requirements for surface &nbsp;</span></div>
					<div class="stl_01" style="left:11.9337em;top: 12.7079em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0017em;">water treatment &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 12.1434em; "><span class="stl_114 stl_115 stl_12">T2-T4 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 13.8371em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T2-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0011em;">of the Filter Backwash Rule &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 14.9662em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T2-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of routine sampling requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 16.0953em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">to administer a regulatory compliance program &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 17.2243em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">of permit requirements for water operations &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 18.3534em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0043em;">of pump to waste discharge environmental regulations &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 19.4826em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0029em;">of regulatory primacy issues &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 20.6117em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">of source water replenishment processes &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 21.7408em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0029em;">of the Sanitary Survey process &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_126.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_126.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_71" style="word-spacing:0.2026em;">6.1 Drinking</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0248em;">&nbsp;</span><span class="stl_131 stl_23 stl_184" style="word-spacing:0.0341em;">Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">123 &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 6.7335em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">6.1 </span><span class="stl_130 stl_11 stl_64" style="word-spacing:0.0319em;">Drinking Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 9.5863em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 13.8205em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 18.0546em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 22.2888em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 9.5863em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0028em;">Drinking water sources which include surface and groundwater sources have inherent &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3366em;top: 10.9978em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0033em;">vulnerabilities to contamination and regulations have been established to protect public &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 12.4091em; z-index:225; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.01em;">health and safety. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 13.7871em; "><span class="stl_117 stl_115 stl_102" style="word-spacing:0.0018em;">Federal Safe Drinking Water Act (</span><span class="stl_211 stl_187 stl_343">SD</span><span class="stl_211 stl_187 stl_344">W</span><span class="stl_211 stl_187 stl_105">A</span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">) enacted in 1974 established national enforce- &nbsp;</span></div>
					<div class="stl_01 stl_133" style="left:9.3593em;top: 15.2318em; "><span class="stl_134 stl_115 stl_85" style="word-spacing:-0.0032em;">able standards for drinking water quality and to guarantee that public water systems moni- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 16.6433em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">tor water to ensure that it meets national standards. &nbsp;</span></div>
					<div class="stl_01 stl_133" style="left:9.3312em;top: 18.0546em; "><span class="stl_134 stl_115 stl_345" style="word-spacing:0.0105em;">The SD</span><span class="stl_134 stl_115 stl_346">W</span><span class="stl_134 stl_115 stl_12" style="word-spacing:-0.004em;">A </span><span class="stl_134 stl_115 stl_12">p</span><span class="stl_134 stl_115 stl_64" style="word-spacing:-0.0017em;">rescribes enforceable primary standards for ﬁve major categories of drinking &nbsp;</span></div>
					<div class="stl_01 stl_128" style="left:9.3266em;top: 19.466em; "><span class="stl_129 stl_115 stl_21" style="word-spacing:-0.0004em;">water contaminants consisting of Inorganic Chemicals, Organic Chemicals, Radionuclides, &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 20.8773em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">Microorganisms, Disinfectants and Disinfection Byproducts. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 22.2888em; "><span class="stl_117 stl_115 stl_345" style="word-spacing:0.0095em;">The SD</span><span class="stl_117 stl_115 stl_344">W</span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">A </span><span class="stl_117 stl_115 stl_12">d</span><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0034em;">elegates responsibility for administering the provisions of the act to the US &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 23.6674em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0041em;">Environmental Protection Agency (</span><span class="stl_186 stl_187 stl_347">USEPA</span><span class="stl_114 stl_115 stl_12">). &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 25.1115em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0046em;">enforcement of SD</span><span class="stl_114 stl_115 stl_178">W</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">A </span><span class="stl_114 stl_115 stl_12">r</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">equirements is delegated by the USE</span><span class="stl_114 stl_115 stl_204">P</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">A </span><span class="stl_114 stl_115 stl_12">t</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">o individual states &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 26.5228em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 30.757em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 26.5228em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0025em;">Individual states are provided the opportunity to set and enforce their own drinking water &nbsp;</span></div>
					<div class="stl_01 stl_133" style="left:9.3593em;top: 27.9343em; z-index:965; "><span class="stl_134 stl_115 stl_09" style="word-spacing:-0.0003em;">standards for public water systems if the standards are at a minimum as stringent as EP</span><span class="stl_134 stl_115 stl_281">A</span><span class="stl_134 stl_115 stl_282">’s &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 29.3456em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">national standards. &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:9.3266em;top: 30.7237em; "><span class="stl_224 stl_115 stl_12" style="word-spacing:-0.0046em;">A </span><span class="stl_293 stl_187 stl_12" style="word-spacing:-0.005em;">primacy agency</span><span class="stl_224 stl_115 stl_47" style="word-spacing:-0.0028em;">is the agency with primary responsibility for implementing the SD</span><span class="stl_224 stl_115 stl_344">W</span><span class="stl_224 stl_115 stl_12">A</span><span class="stl_224 stl_115 stl_12">. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 32.1683em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0022em;">Most states and the U.S. territories have been approved to exercise primary responsibility &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 33.5798em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:0.0018em;">in their jurisdictions. Exceptions are the state of Wyoming and the District of Columbia, &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 34.9911em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">which are implemented by E</span><span class="stl_114 stl_115 stl_204">P</span><span class="stl_114 stl_115 stl_12">A</span><span class="stl_114 stl_115 stl_12">. &nbsp;</span></div>
					<div class="stl_01" style="left:9.3338em;top: 40.1463em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:10.1066em;top: 40.1463em; "><span class="stl_117 stl_115 stl_101" style="word-spacing:0.0066em;">In the SD</span><span class="stl_117 stl_115 stl_344">W</span><span class="stl_117 stl_115 stl_12">A</span><span class="stl_117 stl_115 stl_82" style="word-spacing:0.0061em;">, a Public Water System &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.1066em;top: 41.5577em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">is deﬁned as a system that supplies &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.1066em;top: 42.9691em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0042em;">piped water for human consumption &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:10.1066em;top: 44.3804em; "><span class="stl_224 stl_115 stl_12" style="word-spacing:-0.0047em;">and has at least 15 service connections &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.1066em;top: 45.7918em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0032em;">or serves 25 or more persons for 60 or &nbsp;</span></div>
					<div class="stl_01" style="left:10.1066em;top: 47.2032em; z-index:1408; "><span class="stl_114 stl_115 stl_25" style="word-spacing:0.0085em;">more days of the year. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 49.3925em; "><span class="stl_114 stl_115 stl_12">.</span></div>
					<div class="stl_01" style="left:8.5866em;top: 55.0998em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 55.0998em; "><span class="stl_117 stl_115 stl_42" style="word-spacing:0.0004em;">Water systems operated by private homes, groups of fewer than 15 homes using the same &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 56.5113em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">well, and summer camps that operate for fewer than 60 days per year are not covered under &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 57.9226em; "><span class="stl_117 stl_115 stl_25" style="word-spacing:0.0033em;">the purview of the SD</span><span class="stl_117 stl_115 stl_348">W</span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">A </span><span class="stl_117 stl_115 stl_228">b</span><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0042em;">ut are generally under some degree of supervision by a local, &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 59.334em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">area, or state health department. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 60.7453em; "><span class="stl_117 stl_115 stl_86" style="word-spacing:0em;">Water treatment standards are set and enforced by the state’s nine regional water quality &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 62.1568em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0em;">control boards in consultation with the California Department of Public Health. The nine &nbsp;</span></div>
					<div id="123_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_127.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_127.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">124 &nbsp;</span></div>
					<div class="stl_01" style="left:29.7563em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 6. Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 6.7888em; "><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0058em;">regional boards are part of the State Water Board. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 9.7164em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">6.1.1 </span><span class="stl_20 stl_11 stl_92" style="word-spacing:0.0274em;">National Primary Drinking Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.8477em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_205" style="left:9.3593em;top: 11.8145em; "><span class="stl_206 stl_115 stl_42" style="word-spacing:0.002em;">National Primary Drinking Water Regulations (</span><span class="stl_327 stl_187 stl_213">NPDWR</span><span class="stl_206 stl_115 stl_12" style="word-spacing:-0.0038em;">) is for contaminants – chemicals &nbsp;</span></div>
					<div class="stl_01 stl_268" style="left:9.3593em;top: 13.259em; "><span class="stl_255 stl_115 stl_143" style="word-spacing:0.0002em;">and microorganisms - found in drinking water and known to present adverse health effects &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 14.6704em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to humans. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 16.0818em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">contaminants are divided into two groups based upon its effect on human health: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 17.4803em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. </span><span class="stl_227 stl_115 stl_12" style="word-spacing:0.0591em;">: </span><span class="stl_349 stl_187 stl_12" style="word-spacing:-0.0008em;">Acute </span><span class="stl_227 stl_115 stl_18" style="word-spacing:0.0003em;">- effects occur within hours or days of the time a person consumes a contami- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 18.927em; "><span class="stl_114 stl_115 stl_12">nant &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 20.2882em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. </span><span class="stl_211 stl_187 stl_104" style="word-spacing:0.0014em;">Chronic </span><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.0019em;">- effects occur over the course of many years after people consume a con- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 21.7498em; z-index:511; "><span class="stl_114 stl_115 stl_35" style="word-spacing:0.018em;">taminant at levels over EP</span><span class="stl_114 stl_115 stl_173">A</span><span class="stl_114 stl_115 stl_34" style="word-spacing:0.0073em;">’s safety standards. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 23.1836em; "><span class="stl_114 stl_115 stl_30" style="word-spacing:0.265em;">• NPDWR</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0075em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">are legally enforceable drinking water standards. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 24.595em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">NPDWR standard can be either: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 26.6873em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. </span><span class="stl_117 stl_115 stl_09" style="word-spacing:-0.0015em;">Maximum Contaminant Levels (</span><span class="stl_211 stl_187 stl_12">MCLs</span><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.002em;">) - the maximum permissible level of a con- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 28.1488em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0031em;">taminant in water which is delivered to any user of a public water system, or &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 29.5435em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">2. </span><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0036em;">Treatment technique which is a drinking water treatment requirement typically used &nbsp;</span></div>
					<div class="stl_01 stl_122" style="left:11.3266em;top: 30.9716em; "><span class="stl_123 stl_115 stl_47" style="word-spacing:0.0016em;">when setting an MCL would be too difﬁcult or when compliance with an MCL would &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 32.383em; z-index:887; "><span class="stl_114 stl_115 stl_345" style="word-spacing:0.0144em;">be too costly. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 33.8168em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 33.7835em; "><span class="stl_117 stl_115 stl_63" style="word-spacing:0.0007em;">Additionally, Maximum Contaminant Level Goal (</span><span class="stl_211 stl_187 stl_12">MCLG</span><span class="stl_117 stl_115 stl_124" style="word-spacing:0.0002em;">) - the maximum level goal &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 35.2283em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:0.0026em;">is set at a level where there are no known, or anticipated health effects. For suspected &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 36.6396em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">carcinogens and other similar contaminants, the MCLG is set at zero. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 38.051em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0001em;">Drinking water must be monitored to ensure that it meets all applicable MCLs. Recurring &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 39.4623em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">sampling every three-years is stipulated. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 38.051em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.8738em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 40.8738em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0017em;">The 90 Primary Contaminants identiﬁed by the EPA are grouped into three major cate- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 42.2851em; "><span class="stl_114 stl_115 stl_12">gories: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 43.7189em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. Chemical</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">Contaminants &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 45.1201em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0029em;">Inorganic chemicals &nbsp;</span></div>
					<div class="stl_01" style="left:14.5766em;top: 46.5867em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">These contaminants are mostly heavy metals. &nbsp;</span></div>
					<div class="stl_01" style="left:13.6958em;top: 46.7876em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:13.6958em;top: 48.1989em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01 stl_268" style="left:14.5766em;top: 47.998em; "><span class="stl_255 stl_115 stl_139" style="word-spacing:-0.0017em;">They may enter the water supply naturally through ground water formations &nbsp;</span></div>
					<div class="stl_01" style="left:14.6048em;top: 49.4094em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0025em;">or from mining runoff and industrial discharges. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:14.6048em;top: 50.8208em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Nitrates are the only chemical contaminant that represent an immediate &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:14.6048em;top: 52.2322em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:0.003em;">health risk. Pregnant mothers and infants under 18 months can develop a &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:14.6048em;top: 53.6435em; "><span class="stl_224 stl_115 stl_18" style="word-spacing:0.0016em;">condition known as “Blue Baby Syndrome”. The presence of nitrates in the &nbsp;</span></div>
					<div class="stl_01" style="left:14.6048em;top: 55.0549em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">bloodstream reduces oxygen uptake that gives the skin a blue tint. &nbsp;</span></div>
					<div class="stl_01" style="left:13.6958em;top: 51.0217em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 56.456em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0033em;">Organic chemicals &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:14.5766em;top: 57.9226em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">These contaminants include herbicides and insecticides that are primarily &nbsp;</span></div>
					<div class="stl_01" style="left:13.6958em;top: 58.1235em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01 stl_116" style="left:14.6048em;top: 59.334em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0037em;">used in agriculture applications, organic solvents used in industrial applica- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:14.6048em;top: 60.7453em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0041em;">tions, organic by-products of industrial processes, and chemical by- prod- &nbsp;</span></div>
					<div class="stl_01" style="left:14.6048em;top: 62.1568em; z-index:1953; "><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0043em;">ucts from chlorination of drinking water. &nbsp;</span></div>
					<div id="124_0" style="position:absolute;left:7.0866em;top:9.1862em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_128.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_128.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_71" style="word-spacing:0.2026em;">6.1 Drinking</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0248em;">&nbsp;</span><span class="stl_131 stl_23 stl_184" style="word-spacing:0.0341em;">Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">125 &nbsp;</span></div>
					<div class="stl_01 stl_226" style="left:14.6048em;top: 6.7888em; "><span class="stl_227 stl_115 stl_99" style="word-spacing:0.0001em;">Runoff from agricultural spraying or improper application techniques can be &nbsp;</span></div>
					<div class="stl_01" style="left:14.6048em;top: 8.2002em; z-index:151; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">a major source of these contaminants in a surface water supply. &nbsp;</span></div>
					<div class="stl_01" style="left:13.6958em;top: 6.9897em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:13.6958em;top: 9.8125em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:13.6958em;top: 12.6353em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:13.6958em;top: 15.458em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01 stl_116" style="left:14.6048em;top: 9.6116em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0043em;">Industrial discharges, accidental spills and improper disposal of hazardous &nbsp;</span></div>
					<div class="stl_01" style="left:14.5721em;top: 11.0229em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">wastes can also become sources of contamination. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:14.5766em;top: 12.4343em; z-index:314; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">These compounds are grouped together under the headings of </span><span class="stl_117 stl_115 stl_350">V</span><span class="stl_117 stl_115 stl_12">o</span><span class="stl_117 stl_115 stl_42" style="word-spacing:0.0004em;">latile Or- &nbsp;</span></div>
					<div class="stl_01" style="left:14.6048em;top: 13.8129em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">ganic Compounds (</span><span class="stl_186 stl_187 stl_142">VOCs</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0019em;">) and Synthetic Organic Compounds (</span><span class="stl_186 stl_187 stl_12">SOCs</span><span class="stl_114 stl_115 stl_12">). &nbsp;</span></div>
					<div class="stl_01" style="left:14.5766em;top: 15.2571em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0023em;">There are currently 21 regulated VOCs and 30 SOCs that must be analyzed. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 16.8816em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:13.0312em;top: 16.9143em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">The chemical contaminants were promulgated in phases collectively called the &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 18.3257em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Phase II/V Rules or the Chemical Contaminant Rules. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 19.9829em; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.2573em;">2. Radioactive</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0036em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">chemicals &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 21.6074em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_125" style="left:13.0593em;top: 21.6401em; "><span class="stl_126 stl_115 stl_88" style="word-spacing:0.0011em;">Most radioactive substances occur naturally in ground water and in some surface &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 23.0515em; "><span class="stl_114 stl_115 stl_12">supplies. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 24.4301em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 24.4628em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0047em;">Some man-made substances may also enter drinking water supplies from pro- &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 25.8743em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">cessing facilities, mining areas, and nuclear power plants. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 27.5315em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">3. Bacteriological</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">Contaminants &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 29.1559em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:13.0312em;top: 29.1887em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0034em;">The coliform group of bacteria represents the indicator organisms used in deter- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 30.6001em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0034em;">mining bacteriological contamination. Their presence indicates the possibility &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 32.0114em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">that some pathogenic (disease causing) organisms may also be present. &nbsp;</span></div>
					<div class="stl_01 stl_214" style="left:13.0266em;top: 33.4228em; "><span class="stl_215 stl_115 stl_88" style="word-spacing:-0.0001em;">A public water system is in violation of the E. coli MCL when any of the follow- &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 34.8342em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">ing occurs: &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 33.3901em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:13.1412em;top: 36.4746em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(a) </span><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0026em;">The system has an E. coli-positive repeat sample following a total coliform- &nbsp;</span></div>
					<div class="stl_01" style="left:14.6048em;top: 37.9028em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0042em;">positive routine sample; &nbsp;</span></div>
					<div class="stl_01" style="left:13.0903em;top: 39.2974em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(b) </span><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0026em;">The system has a total coliform-positive repeat sample following an E. coli- &nbsp;</span></div>
					<div class="stl_01" style="left:14.6048em;top: 40.7256em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0042em;">positive routine sample; &nbsp;</span></div>
					<div class="stl_01" style="left:13.1412em;top: 42.1201em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(c) </span><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.003em;">The system fails to take all required repeat samples following an E. coli- &nbsp;</span></div>
					<div class="stl_01" style="left:14.6048em;top: 43.5483em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">positive routine sample; or &nbsp;</span></div>
					<div class="stl_01" style="left:13.0903em;top: 44.9429em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(d) </span><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0022em;">The system fails to test for E. coli when any repeat sample tests positive for &nbsp;</span></div>
					<div class="stl_01" style="left:14.6048em;top: 46.3711em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">total coliform. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 47.9955em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:12.1503em;top: 50.8183em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:13.0312em;top: 48.0283em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0044em;">The MCL is exceeded when 5% of the required monthly routine (M/R) samples &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 49.4397em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">indicate the presence of Coliform bacteria. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0312em;top: 50.851em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0044em;">The presence of coliform in any sample will require three repeat samples be &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 52.2624em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:0.0003em;">taken. These repeat samples must be taken within 24 hrs of notiﬁcation of posi- &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 53.6738em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.008em;">tive results. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 55.5768em; z-index:1705; "><span class="stl_114 stl_115 stl_82" style="word-spacing:0.2303em;">• Turbidity</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0056em;">&nbsp;</span><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0054em;">- Measure of the cloudiness of water. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 57.2014em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 57.2341em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">Although turbidity does not represent a health risk by itself, it can shield harmful &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 58.6454em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">bacteria from disinfection processes. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 60.0241em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.219em;">– </span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0043em;">Turbidity is measured in Nephelometric Turbidity Units (</span><span class="stl_186 stl_187 stl_12">NTU</span><span class="stl_114 stl_115 stl_12">). &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 61.4354em; z-index:1930; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.219em;">– </span><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0053em;">The device used to measure NTU’s is called a nephelometer or turbidimeter. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_129.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_129.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">126 &nbsp;</span></div>
					<div class="stl_01" style="left:29.7563em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 6. Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 6.8016em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">6.1.2 </span><span class="stl_20 stl_11 stl_72" style="word-spacing:0.0286em;">Secondary Drinking Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.5719em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_133" style="left:9.3593em;top: 8.5387em; "><span class="stl_134 stl_115 stl_86" style="word-spacing:0.001em;">National Secondary Drinking Water Regulations (</span><span class="stl_351 stl_187 stl_352">NSDWRs</span><span class="stl_134 stl_115 stl_12" style="word-spacing:-0.004em;">) (or secondary standards) are &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:9.3593em;top: 9.9833em; "><span class="stl_235 stl_115 stl_121" style="word-spacing:-0.0022em;">non-enforceable guidelines regulating contaminants that may cause cosmetic effects (such &nbsp;</span></div>
					<div class="stl_01 stl_214" style="left:9.3593em;top: 11.3947em; "><span class="stl_215 stl_115 stl_64" style="word-spacing:-0.0003em;">as skin or tooth discoloration) or aesthetic effects (such as taste, odor, or color) in drinking &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 12.806em; z-index:308; "><span class="stl_114 stl_115 stl_353">water. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 14.2173em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 18.4515em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_223" style="left:9.3593em;top: 14.2173em; "><span class="stl_224 stl_115 stl_139" style="word-spacing:-0.0034em;">NSDWRs are recommended standards and water systems are not required to comply with &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 15.6288em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:0.0033em;">the established standard. However, states may choose to adopt them as enforceable stan- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 17.0401em; "><span class="stl_114 stl_115 stl_12">dards. &nbsp;</span></div>
					<div class="stl_01 stl_179" style="left:9.3166em;top: 18.4515em; "><span class="stl_180 stl_115 stl_12" style="word-spacing:-0.0034em;">While secondary standards are not federally enforceable, E</span><span class="stl_180 stl_115 stl_269">P</span><span class="stl_180 stl_115 stl_12" style="word-spacing:-0.004em;">A </span><span class="stl_180 stl_115 stl_12">r</span><span class="stl_180 stl_115 stl_12" style="word-spacing:-0.0035em;">equires a special notice for &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 19.8628em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">exceedance of the ﬂuoride secondary standard of 2.0 mg/L. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 22.5008em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">6.1.3 </span><span class="stl_20 stl_11 stl_72" style="word-spacing:0.0287em;">Unregulated Contaminant Monitoring Rule &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 24.2712em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 24.2378em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0038em;">Unregulated Contaminant Monitoring Rule (</span><span class="stl_211 stl_187 stl_12">UCMR</span><span class="stl_117 stl_115 stl_68" style="word-spacing:0.0028em;">) is established by the EPA to collect &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 25.6826em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0034em;">data for contaminants that are suspected to be present in drinking water and do not have &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 27.0939em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0021em;">health-based standards set under the SD</span><span class="stl_114 stl_115 stl_178">W</span><span class="stl_114 stl_115 stl_12">A</span><span class="stl_114 stl_115 stl_12">. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 28.5053em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 28.5053em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0043em;">Data are collected through UCMR is to support the determination of whether to regulate &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 29.9167em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">particular contaminants in the interest of protecting public health. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 32.5547em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">6.1.4 </span><span class="stl_20 stl_11 stl_12" style="word-spacing:0.03em;">Community Conﬁdence Reports &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 34.325em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0035em;">Every public water system or community water supplier must provide an annual report, some- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 35.7364em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:0.0007em;">times called a Consumer Conﬁdence Report (CCR), to its customers. The report provides infor- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 37.1478em; "><span class="stl_117 stl_115 stl_89" style="word-spacing:-0.0008em;">mation on local drinking water quality, including the water’s source, contaminants found in the &nbsp;</span></div>
					<div class="stl_01" style="left:7.0539em;top: 38.5592em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">water, and how consumers can help protect their drinking water &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 41.7468em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">6.2 </span><span class="stl_130 stl_11 stl_26" style="word-spacing:0.0381em;">Surface Water Treatment Rules &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 43.7761em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.2533em;">• Surface</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0017em;">&nbsp;</span><span class="stl_114 stl_115 stl_354" style="word-spacing:0.0135em;">Water Treatment Rules (</span><span class="stl_186 stl_187 stl_12">SWTRs</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">) are a suite of rules. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 45.2203em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 45.2203em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.004em;">SWTR applies to all public water systems (PWSs) using surface water sources or ground &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 46.6316em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0013em;">water sources under the direct inﬂuence of surface water (GWUDI) &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 48.043em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 48.043em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0022em;">GWUDI is located close enough to nearby surface water to receive direct surface water &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:9.3593em;top: 49.4543em; "><span class="stl_138 stl_115 stl_99" style="word-spacing:0.0031em;">recharge. Such groundwater source is considered at risk to certain contaminants which are &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 50.8658em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0019em;">not normally found in true ground waters, but are often found in surface waters. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 52.2771em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• GWUDI</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">is also called Subpart H systems. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 53.6885em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 53.6885em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:0.0016em;">The purpose of SWTRs is to reduce illnesses caused by pathogens in drinking water. The &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 55.0998em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0042em;">disease-causing pathogens include Legionella, Giardia lamblia, and Cryptosporidium. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 56.5113em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0039em;">The regulations also protect against contaminants that can form during drinking water &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 57.9226em; "><span class="stl_114 stl_115 stl_12">treatment. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 59.334em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 59.334em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:0.0012em;">The SWTRs requires water systems to ﬁlter and disinfect surface water sources. Some &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 60.7453em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">water systems are allowed to use disinfection only for surface water sources that meet &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 62.1568em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">criteria for water quality and watershed protection. &nbsp;</span></div>
					<div id="126_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
					<div id="126_1" style="position:absolute;left:7.0866em;top:22.1524em;">&nbsp;</div>
					<div id="126_2" style="position:absolute;left:7.0866em;top:32.2063em;">&nbsp;</div>
					<div id="126_3" style="position:absolute;left:7.0866em;top:41.444em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_130.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_130.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_33" style="word-spacing:0.217em;">6.2 Surface</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.032em;">&nbsp;</span><span class="stl_131 stl_23 stl_46" style="word-spacing:0.0376em;">Water Treatment Rules &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">127 &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• SWTRs</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">include the following rules: &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 9.5399em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">6.2.1 </span><span class="stl_20 stl_11 stl_25" style="word-spacing:0.0385em;">Surface Water Treatment Rule &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.4512em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• Adopts</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">a "Multiple Barriers" approach which relies on: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 12.8412em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 12.8412em; "><span class="stl_211 stl_187 stl_184" style="word-spacing:0.0023em;">Pathogen removal </span><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0033em;">Requires systems to ﬁlter unless speciﬁc avoidance criteria is &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 14.2853em; "><span class="stl_114 stl_115 stl_12">met. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 15.6639em; "><span class="stl_186 stl_187 stl_29" style="word-spacing:0.2529em;">– Pathogen</span><span class="stl_186 stl_187 stl_12" style="word-spacing:0.0014em;">&nbsp;</span><span class="stl_186 stl_187 stl_09" style="word-spacing:0.0035em;">inactivation </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Requires all systems to disinfect. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 17.1194em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• </span><span class="stl_114 stl_115 stl_204">A</span><span class="stl_114 stl_115 stl_86">wards</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0025em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">"Credits" for both above. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 18.5308em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 21.3536em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 24.1763em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 18.5308em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0034em;">Requires most water systems to ﬁlter and disinfect water from surface water sources or &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 19.9422em; "><span class="stl_114 stl_115 stl_12">GWUDI &nbsp;</span></div>
					<div class="stl_01 stl_214" style="left:9.3593em;top: 21.3206em; "><span class="stl_215 stl_115 stl_88" style="word-spacing:0.0001em;">Establishes maximum contaminant level goals (</span><span class="stl_355 stl_187 stl_12">MCLGs</span><span class="stl_215 stl_115 stl_12" style="word-spacing:-0.0023em;">) for viruses, bacteria and </span><span class="stl_356 stl_08 stl_75">Giardia &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 22.7649em; "><span class="stl_07 stl_08 stl_12">lamblia &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 24.1763em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">Included treatment technique (TT) requirements for ﬁltered and unﬁltered systems to &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 25.5877em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">protect against adverse health effects of exposure to pathogens &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 28.3388em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">6.2.2 </span><span class="stl_20 stl_11 stl_89" style="word-spacing:0.0341em;">Interim Enhanced Surface Water Treatment Rule &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 30.2501em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_137" style="left:9.3312em;top: 30.217em; "><span class="stl_138 stl_115 stl_67" style="word-spacing:0.0033em;">The 1998 Interim Enhanced Surface Water Treatment Rule (</span><span class="stl_357 stl_187 stl_12">IESWTR</span><span class="stl_138 stl_115 stl_63" style="word-spacing:0.003em;">) increased the level &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 31.6614em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0042em;">of protection from exposure to Cryptosporidium and other pathogens in drinking water &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 33.0728em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0034em;">supplies through improvements in ﬁltration at water systems, provided under the original &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 34.4842em; "><span class="stl_114 stl_115 stl_12">SWTR. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 35.8955em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 38.7183em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 35.8956em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0021em;">IESWTR applies to all public water systems using surface water, or GWUDI, that serve &nbsp;</span></div>
					<div class="stl_01" style="left:9.2912em;top: 37.3069em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">10,000 or more persons &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 38.7183em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0039em;">The SWTR and the Interim ESWTR includes the following general requirements in order &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 40.1297em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">to minimize human exposure to microbial contaminants in drinking water: &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 42.8807em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">6.2.3 </span><span class="stl_20 stl_11 stl_102" style="word-spacing:0.0368em;">Long-Term 1 Enhanced Surface Water Treatment Rule &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 44.792em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 47.6148em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 50.4375em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 44.7586em; "><span class="stl_117 stl_115 stl_73" style="word-spacing:0.0051em;">The Long-Term 1 Enhanced Surface Water Treatment Rule (</span><span class="stl_211 stl_187 stl_358">LT1ESWTR</span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">) applies to all &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.2034em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0032em;">public water systems using surface water, or GWUDI, serving fewer than 10,000 persons &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 47.6148em; "><span class="stl_117 stl_115 stl_127" style="word-spacing:0em;">The LT1ESWTR builds upon the framework established for systems serving a population &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 49.0262em; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0045em;">of 10,000 or more in the Interim Enhanced Surface Water Treatment Rule (IESWTR). &nbsp;</span></div>
					<div class="stl_01 stl_176" style="left:9.3166em;top: 50.4375em; "><span class="stl_177 stl_115 stl_21" style="word-spacing:0.0012em;">While there are small differences between the </span><span class="stl_177 stl_115 stl_204">L</span><span class="stl_177 stl_115 stl_12">T</span><span class="stl_177 stl_115 stl_47" style="word-spacing:0.0014em;">1ESWTR and IESWTR, these differences &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 51.8489em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0036em;">reﬂect an effort to reduce burden for small systems while still maintaining a comparable &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 53.2603em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">level of health protection. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 56.0113em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">6.2.4 </span><span class="stl_20 stl_11 stl_102" style="word-spacing:0.0368em;">Long-Term 2 Enhanced Surface Water Treatment Rule &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 57.9226em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 57.8892em; "><span class="stl_117 stl_115 stl_73" style="word-spacing:0.0051em;">The Long-Term 2 Enhanced Surface Water Treatment Rule (</span><span class="stl_211 stl_187 stl_358">LT2ESWTR</span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">) applies to all &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 59.334em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0017em;">PWSs that use surface water or GWUDI &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7453em; "><span class="stl_114 stl_115 stl_359" style="word-spacing:0.2517em;">• Targets</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0163em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">additional Cryptosporidium treatment requirements to higher risk systems &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Requires</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">provisions to reduce risks from uncovered ﬁnished water storage facilities &nbsp;</span></div>
					<div id="127_0" style="position:absolute;left:7.0866em;top:9.1204em;">&nbsp;</div>
					<div id="127_1" style="position:absolute;left:7.0866em;top:27.9193em;">&nbsp;</div>
					<div id="127_2" style="position:absolute;left:7.0866em;top:42.4613em;">&nbsp;</div>
					<div id="127_3" style="position:absolute;left:7.0866em;top:55.5919em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_131.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_131.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">128 &nbsp;</span></div>
					<div class="stl_01" style="left:29.7563em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 6. Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_258" style="left:9.3593em;top: 6.7888em; "><span class="stl_266 stl_115 stl_21" style="word-spacing:0.0002em;">Provides provisions to ensure that systems maintain microbial protection as they take steps &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 8.2002em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to reduce the formation of disinfection byproducts &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 11.3668em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">6.3 </span><span class="stl_130 stl_11 stl_55" style="word-spacing:0.0324em;">Summary of Requirements under Surface Water Treatment Rules &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 13.4205em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Utilities</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">are required to achieve at least: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 14.803em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0053em;">99.9% removal and/or inactivation of Giardia lamblia cysts (3-log removal) &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 16.2144em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">Minimum 99.99% removal and/or inactivation of viruses (4-log removal) &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 17.6258em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0031em;">A 2-log removal of Cryptosporidium. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 19.0737em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Control</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of Cryptosporidium: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 20.4563em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.219em;">– </span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0021em;">The maximum contaminant level goal (MCLG) is set at zero. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 21.8676em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0013em;">Filtered systems must physically remove 99% (2-log) of Cryptosporidium. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 23.279em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 23.3118em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0045em;">Unﬁltered systems must update their watershed control programs to minimize the &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 24.7231em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">potential for contamination by Cryptosporidium oocysts &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 26.1383em; "><span class="stl_114 stl_115 stl_98" style="word-spacing:0.2633em;">• Removal</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0067em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">credit: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 28.2295em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 31.0523em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 33.875em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3312em;top: 28.2623em; "><span class="stl_117 stl_115 stl_28" style="word-spacing:-0.0007em;">The level of removal credit given a utility for both Giardia lamblia and viruses is &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 29.6737em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">determined by the type of treatment process used. &nbsp;</span></div>
					<div class="stl_01 stl_125" style="left:11.3593em;top: 31.085em; "><span class="stl_126 stl_115 stl_74" style="word-spacing:0.0037em;">For a conventional water treatment plant the SWTR provides a 2.5-log removal credit &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 32.4964em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0019em;">for Giardia lamblia and a 2.0-log removal credit for viruses. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 33.9078em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0044em;">water treatment plants meeting the turbidity performance standard of 0.3 NTU in &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 35.3192em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">95% of the monthly measurements also get credit for a 2-log reduction in Cryp- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 36.7305em; "><span class="stl_114 stl_115 stl_12">tosporidium. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 38.8544em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Disinfection</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">credit: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 40.9456em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 40.9783em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">Disinfection during conventional treatment (assuming all operational criteria and &nbsp;</span></div>
					<div class="stl_01 stl_135" style="left:11.3593em;top: 42.3897em; "><span class="stl_136 stl_115 stl_29" style="word-spacing:0.0003em;">performance standards are met), must achieve 0.5-log inactivation of Giardia lamblia &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 43.8011em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0037em;">and 2.0-log inactivation of viruses. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 45.1798em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 45.2125em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">As a substitute to actually measuring the inactivation of Giardia lamblia and viruses &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 46.6238em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0017em;">achieved at a treatment plant, the SWTR established the concept of CT to evaluate &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 48.0353em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:0.0016em;">inactivation. CT is the product of the concentration of disinfectant remaining at the &nbsp;</span></div>
					<div class="stl_01 stl_128" style="left:11.3593em;top: 49.4466em; "><span class="stl_129 stl_115 stl_12" style="word-spacing:-0.002em;">end of a treatment process (“C” in milligrams per liter) and the contact time in which &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.2912em;top: 50.858em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0044em;">10% of the water passes through the treatment process (“T” or “T10” in minutes). &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3312em;top: 52.2693em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0028em;">The SWTR provides tables which identify the log removal of both Giardia lamblia &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 53.6808em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0027em;">and viruses achieved for a calculated CT value based on the type of disinfectant, the &nbsp;</span></div>
					<div class="stl_01" style="left:11.3266em;top: 55.0921em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">water temperature, and pH. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 56.5073em; "><span class="stl_114 stl_115 stl_82" style="word-spacing:0.2303em;">• Turbidity</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0056em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">monitoring requirements include: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 57.8899em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 57.9226em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0026em;">For treatment plants using conventional treatment or direct ﬁltration, a turbidity &nbsp;</span></div>
					<div class="stl_01 stl_205" style="left:11.3593em;top: 59.334em; "><span class="stl_206 stl_115 stl_12" style="word-spacing:-0.0037em;">performance standard for the CFE of 1 NTU as a maximum, and 0.3 NTU as a maxi- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">mum in 95 percent of monthly measurements, based on 4-hour monitoring. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 62.1568em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:-0.0017em;">Continuous monitoring of individual ﬁlter efﬂuent (IFE) turbidity in conventional &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 62.124em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div id="128_0" style="position:absolute;left:7.0866em;top:11.0683em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_132.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_132.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_289" style="word-spacing:0.2303em;">6.4 Total</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0387em;">&nbsp;</span><span class="stl_131 stl_23 stl_55" style="word-spacing:0.0294em;">Coliform Rule &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 6.7888em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0013em;">and direct ﬁltration plants and recording of IFE turbidity readings every 15 minutes. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.2568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Reporting</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">and recordkeeping requirements include: &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">129 &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 9.6919em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 9.7247em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">PWSs must report turbidity measurements related to CFE monitoring to the state &nbsp;</span></div>
					<div class="stl_01" style="left:11.3266em;top: 11.1361em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">within 10 days after the end of each month the PWS serves water to the public. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 12.5474em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0039em;">PWSs must keep CFE turbidity monitoring records and any other turbidity analyses, &nbsp;</span></div>
					<div class="stl_01" style="left:11.3266em;top: 13.9588em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">with the exception of IFE monitoring records, for at least 5 years. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 12.5147em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 15.3374em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">PWSs must keep records from IFE turbidity monitoring for at least 3 years. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 16.8381em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">If a system meets the turbidity performance standard of 0.3 NTU in 95% of the samples &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 18.2495em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0018em;">taken each month (never to exceed 1 NTU) than the system gets credit for achieving the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 19.6608em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">2-log reduction in Cryptosporidium. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 16.8381em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 21.0723em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 21.0723em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0023em;">PWSs using alternative ﬁltration techniques [deﬁned as ﬁltration other than conventional, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 22.4836em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0042em;">direct, slow sand, or diatomaceous earth (DE)] must demonstrate to the state the ability &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 23.895em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0026em;">to consistently achieve 2-log removal of Cryptosporidium and comply with speciﬁc state- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 25.3063em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">established CFE turbidity requirements. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 26.7178em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 26.7178em; "><span class="stl_117 stl_115 stl_127" style="word-spacing:-0.0003em;">The required level of removal/inactivation must occur between the point where the raw &nbsp;</span></div>
					<div class="stl_01 stl_135" style="left:9.3266em;top: 28.1291em; "><span class="stl_136 stl_115 stl_47" style="word-spacing:-0.0007em;">water is not longer subject to surface water runoff and the point at which the ﬁrst customer &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 29.5405em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0043em;">is served. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 30.9518em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 33.7746em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_179" style="left:9.3312em;top: 30.9518em; "><span class="stl_180 stl_115 stl_47" style="word-spacing:-0.0017em;">The disinfectant residual entering the distribution system must not fall below 0.2 mg/L for &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 32.3633em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0013em;">more than 4 hr during any 24- hr period. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 33.7746em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:0.0003em;">A disinfectant residual must be detectable in 95% of distribution system samples. A het- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 35.186em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">erotrophic plate count (HPC) concentration of less than 500 colonies per milliliter can &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 36.5973em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">serve as a detectable residual if no residual is measured. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 38.0088em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Each</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0033em;">utility must perform a watershed sanitary survey at least every 5 years. &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 44.3507em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">6.4 </span><span class="stl_130 stl_11 stl_68" style="word-spacing:0.0377em;">Total Coliform Rule &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 47.4503em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 47.4169em; "><span class="stl_117 stl_115 stl_68" style="word-spacing:0.0028em;">The 1989 Total Coliform Rule (</span><span class="stl_211 stl_187 stl_12">TCR</span><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0028em;">)promotes surveillance of distribution system water &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 48.8617em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">quality targeting fecal matter and/or pathogens. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 50.273em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Rule</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">requires monthly sampling at each distribution sampling point. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 51.6844em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• If</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0029em;">sample is total coliform (TC) positive: &nbsp;</span></div>
					<div class="stl_01" style="left:10.0212em;top: 53.1523em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">A. Conduct</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0038em;">follow up testing: &nbsp;</span></div>
					<div class="stl_01" style="left:11.923em;top: 54.6203em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. In</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">the same sample, determine fecal coliform (FC) or E. Coli (EC). &nbsp;</span></div>
					<div class="stl_01" style="left:11.923em;top: 56.0316em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. Collect</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">a second sample within 24 hours, and reanaylze TC and FC/EC. &nbsp;</span></div>
					<div class="stl_01" style="left:10.0712em;top: 57.4996em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">B. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">system is not in compliance if: &nbsp;</span></div>
					<div class="stl_01" style="left:12.1248em;top: 58.9633em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">i. </span><span class="stl_120 stl_115 stl_29" style="word-spacing:0.0015em;">The analysis and reanalysis of a given sampling location are TC positive (TC[+]) &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 60.3461em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.006em;">both times and FC[/EC+] at least one of these times. </span><span class="stl_186 stl_187 stl_12">OR &nbsp;</span></div>
					<div class="stl_01" style="left:11.8721em;top: 61.7903em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">ii. More</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">than 5 percent of all monthly samples for a 12-month period are TC[+]. &nbsp;</span></div>
					<div id="129_0" style="position:absolute;left:7.0866em;top:43.5253em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_133.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_133.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">130 &nbsp;</span></div>
					<div class="stl_01" style="left:29.7563em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 6. Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 6.8016em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">6.4.1 </span><span class="stl_20 stl_11 stl_34" style="word-spacing:0.0374em;">Revised Total Coliform Rule &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.4924em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 8.459em; "><span class="stl_117 stl_115 stl_68" style="word-spacing:0.0029em;">The 2013 Revised Total Coliform Rule (</span><span class="stl_211 stl_187 stl_360">RTCR</span><span class="stl_117 stl_115 stl_26" style="word-spacing:0.0032em;">)revises the 1989 Total Coliform Rule &nbsp;</span></div>
					<div class="stl_01" style="left:9.3293em;top: 9.871em; "><span class="stl_114 stl_115 stl_12">(</span><span class="stl_186 stl_187 stl_12">TCR</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">) and is applicable to all PSWs. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.3152em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 11.2818em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Establishes a </span><span class="stl_211 stl_187 stl_234" style="word-spacing:0.0074em;">zero </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">MCL and MCLG for EC and eliminated MCLG and MCL for TC. EC &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 12.7265em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">being a more speciﬁc indicator of fecal contamination and potentially harmful pathogens &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 14.1379em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0034em;">than TC and also many of the organisms detected by total coliform methods are not of &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 15.5493em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">fecal origin and do not have any direct public health implication. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 16.9607em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 25.4289em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 16.9607em; "><span class="stl_117 stl_115 stl_28" style="word-spacing:-0.0006em;">The revised rule changes total coliform detection from a MCL to a Treatment Technique &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 18.372em; "><span class="stl_117 stl_115 stl_127" style="word-spacing:-0.0001em;">Trigger, requiring the PWS to perform a system review and ﬁx any potential breaches in &nbsp;</span></div>
					<div class="stl_01 stl_176" style="left:9.3593em;top: 19.7834em; "><span class="stl_177 stl_115 stl_57" style="word-spacing:0.0055em;">the microbiological barriers. Detection of E. coli during sampling indicates the exceedance &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 21.1948em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0044em;">of the MCL. These detections also trigger an inspection and correction of any sanitary &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 22.6062em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:0.0034em;">defects found. The RTCR also increases monitoring for many systems experiencing com- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 24.0175em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">pliance issues or that do not have a microbiologically protected source. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 25.4289em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Requirements for monitoring TC and EC according to a sample siting plan and schedule &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 26.8403em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">speciﬁc to the PWS. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 28.2517em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Requires</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">sampling site representative of the entire distribution system. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 29.663em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 29.663em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">Eliminated TCR’s public notiﬁcation requirements based only on the presence of TC and &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 31.0743em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">instead requires public notiﬁcation when: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 32.4533em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">1. When</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">an an EC MCL violation occurs </span><span class="stl_186 stl_187 stl_12">OR &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 33.8974em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">2. When</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0021em;">a PWS fails to conduct the required assessment and corrective action. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 35.3091em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Uses vulnerable PWS to initiate a "ﬁnd and ﬁx" approach to address fecal contamination &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 36.7204em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0013em;">that could enter the distribution system. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 35.3091em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 38.1318em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 38.1318em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0028em;">RTCR requires PWS to perform assessments to identify sanitary defects - that could pro- &nbsp;</span></div>
					<div class="stl_01 stl_119" style="left:9.3366em;top: 39.5432em; "><span class="stl_120 stl_115 stl_18" style="word-spacing:-0.0001em;">vide a pathway of entry for microbial contamination, or those that indicate failure (existing &nbsp;</span></div>
					<div class="stl_01 stl_205" style="left:9.3593em;top: 40.9546em; "><span class="stl_206 stl_115 stl_21" style="word-spacing:-0.002em;">or potential) of protective barriers against microbial contamination, and subsequently take &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 42.3659em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">action to correct them. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 43.7773em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• There</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">are two levels of assessments based on the severity or frequency of the problem: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 45.1722em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. </span><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.002em;">Level 1 which is a basic examination of the distribution system, water sources, treat- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 46.6003em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0028em;">ment facilities, storage facilities and relevant operational practices performed by the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 48.0118em; "><span class="stl_117 stl_115 stl_28" style="word-spacing:0.0052em;">water system owner/operator. Level 1 assessment is triggered by sampling related &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 49.4231em; "><span class="stl_114 stl_115 stl_12">deﬁciencies. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 50.8177em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. </span><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.002em;">Level 2 which is an in-depth examination of the distribution system, water sources, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 52.2458em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0028em;">treatment facilities, storage facilities and relevant operational practices at a public &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 53.6573em; "><span class="stl_117 stl_115 stl_86" style="word-spacing:0.005em;">water system (PWS) conducted by an assessor - state or state-approved entity. Level &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:11.3593em;top: 55.0686em; "><span class="stl_224 stl_115 stl_21" style="word-spacing:-0.0031em;">2 assessment is trigered by an E.Coli MCL violation or a second Level 1 assessment &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 56.48em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0098em;">in a 12-month period or in two consecutive years. . &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 59.0545em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">6.4.2 </span><span class="stl_20 stl_11 stl_188" style="word-spacing:0.041em;">Filter Backwash Recycle Rule &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 60.712em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0028em;">Filter Backwash Recycle Rule (</span><span class="stl_211 stl_187 stl_12">FBRR</span><span class="stl_117 stl_115 stl_09" style="word-spacing:-0.0012em;">)applies to all public water systems using conven- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 62.1568em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">tional or direct ﬁltration to treat surface water, or GWUDI, regardless of size &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div id="130_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
					<div id="130_1" style="position:absolute;left:7.0866em;top:58.7461em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_134.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_134.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_63" style="word-spacing:0.2127em;">6.5 Ground</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0299em;">&nbsp;</span><span class="stl_131 stl_23 stl_75" style="word-spacing:0.0395em;">Water Rules &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">131 &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 6.7888em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0017em;">Requires PWSs to review their backwash water recycling practices to ensure that they do &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 8.2002em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">not compromise microbial control &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 9.6116em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 9.6116em; "><span class="stl_117 stl_115 stl_74" style="word-spacing:-0.0003em;">Requires recycled ﬁlter backwash water to go through all processes of a system’s conven- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 11.0229em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">tional or direct ﬁltration treatment. &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 14.0979em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">6.5 </span><span class="stl_130 stl_11 stl_70" style="word-spacing:0.0392em;">Ground Water Rules &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 16.088em; "><span class="stl_117 stl_115 stl_118" style="word-spacing:0.0021em;">The Federal Ground Water Rules (</span><span class="stl_211 stl_187 stl_12">GWR</span><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0044em;">) rule applies to public water systems that use &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 17.5328em; z-index:361; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0054em;">ground water as a source of drinking water. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 18.9441em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Goal</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_60" style="word-spacing:0.0002em;">of the GWR is increased protection against microbial pathogens. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 16.1214em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 20.3555em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 20.3555em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.003em;">Ground water systems that are at risk of fecal contamination must take corrective action. &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 21.7668em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0077em;">Corrective action reduces potential illness from exposure to microbial pathogens. The &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 23.1783em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">GWR relies on four major components: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 24.5752em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. </span><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0024em;">Routine sanitary surveys of systems that require the evaluation of critical elements &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:11.3593em;top: 26.0033em; "><span class="stl_235 stl_115 stl_57" style="word-spacing:-0.0028em;">of a public water system and the identiﬁcation of signiﬁcant deﬁciencies (e.g., a well &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 27.4148em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">located near a leaking septic system); &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 28.8093em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">2. </span><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">Triggered source water monitoring for a system that (not treating drinking water to &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 30.2375em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0021em;">remove 99.99 percent (4-log) of viruses) identiﬁes a positive sample during regu- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 31.6488em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0023em;">lar Total Coliform monitoring or assessment monitoring (at the option of the state) &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 33.0603em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">targeted at high-risk systems &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 34.4548em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">3. </span><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0024em;">Corrective action is required for any system with a signiﬁcant deﬁciency or source &nbsp;</span></div>
					<div class="stl_01" style="left:11.3266em;top: 35.883em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">water fecal contamination; and &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 37.2927em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">4. </span><span class="stl_177 stl_115 stl_12" style="word-spacing:-0.0005em;">Compliance monitoring to ensure that treatment technology installed to treat drinking &nbsp;</span></div>
					<div class="stl_01" style="left:11.3266em;top: 38.7058em; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0047em;">water reliably achieves 99.99 percent (4-log) inactivation or removal of viruses. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.1194em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 40.086em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0044em;">In California, the Sustainable Groundwater Management Act (</span><span class="stl_211 stl_187 stl_12">SGMA</span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">)sets a timeline to &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 41.5308em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0033em;">identify responsible local agencies – which will work as a team – the means to reverse &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 42.9422em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0039em;">overdrafted conditions in certain areas and to ensure the 127 “high and medium priority” &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 44.3536em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">groundwater basins or sub-basins not in overdraft reach sustainability by 2040. &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 47.4285em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">6.6 </span><span class="stl_130 stl_11 stl_47" style="word-spacing:0.0318em;">Microbial and Disinfection Byproducts Rules &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 49.452em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 52.2748em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 55.0975em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 49.4186em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">The Microbial and Disinfection Byproducts Rules (</span><span class="stl_211 stl_187 stl_12">MDBPs</span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">) include Stage 1 and Stage 2 &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 50.8306em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Disinfectants and Disinfection Byproducts Rules (</span><span class="stl_186 stl_187 stl_12">DBPRs</span><span class="stl_114 stl_115 stl_12">) &nbsp;</span></div>
					<div class="stl_01 stl_128" style="left:9.3593em;top: 52.2748em; "><span class="stl_129 stl_115 stl_57" style="word-spacing:-0.0015em;">MDBPs are a series of interrelated regulations that address risks from microbial pathogens &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 53.6861em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and disinfectants/disinfection byproducts. &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:9.3593em;top: 55.0975em; "><span class="stl_235 stl_115 stl_99" style="word-spacing:-0.0025em;">Pathogens, such as Giardia, Cryptosporidium, and viruses, are often found in source water &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 56.5088em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:0.0016em;">and can cause gastrointestinal illness. Illnesses include diarrhea, vomiting, cramps and &nbsp;</span></div>
					<div class="stl_01 stl_133" style="left:9.3593em;top: 57.9203em; "><span class="stl_134 stl_115 stl_55" style="word-spacing:0.0023em;">other health risks. In many cases, water needs to be disinfected to inactivate (or kill) these &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 59.3316em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:0.0053em;">microbial pathogens. However, disinfectants can react with naturally-occurring materials &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 60.743em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">in the water to form byproducts including: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 62.124em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.219em;">– </span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0037em;">Trihalomethanes (THM), &nbsp;</span></div>
					<div id="131_0" style="position:absolute;left:7.0866em;top:13.6268em;">&nbsp;</div>
					<div id="131_1" style="position:absolute;left:7.0866em;top:47.1452em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_137.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_137.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">132 &nbsp;</span></div>
					<div class="stl_01" style="left:29.7563em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 6. Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 6.7561em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Haloacetic acids (HAA), &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 8.1674em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Chlorite, and &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 9.5789em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12">Bromate. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.0268em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 10.9935em; "><span class="stl_117 stl_115 stl_74" style="word-spacing:-0.0004em;">These Rules apply to all Community Water Systems (</span><span class="stl_211 stl_187 stl_12">CWS</span><span class="stl_117 stl_115 stl_89" style="word-spacing:-0.001em;">) and Non-Transient Non- &nbsp;</span></div>
					<div class="stl_01 stl_226" style="left:9.3593em;top: 12.4054em; "><span class="stl_227 stl_115 stl_25" style="word-spacing:0.0078em;">Community Water Systems (</span><span class="stl_349 stl_187 stl_12">NTNCWS</span><span class="stl_227 stl_115 stl_88" style="word-spacing:0.0015em;">) that add/deliver a primary or residual disinfectant, &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 13.8496em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and TNCWs that use chlorine dioxide. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.261em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• This</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0013em;">Rule does not apply to water systems that use ultraviolet (UV) light. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 16.6723em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">1998 Stage 1 DBPR reduces drinking water exposure to disinfection byproducts. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 18.0838em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 18.0838em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0034em;">The 2006 Stage 2 DBPR improves on public health protection by limiting exposure to &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 19.4951em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">DBPs, speciﬁcally: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 20.8776em; "><span class="stl_114 stl_115 stl_229" style="word-spacing:0.251em;">1. Total</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.016em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">trihalomethanes ((</span><span class="stl_186 stl_187 stl_12">TTHM</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">), and &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 22.289em; "><span class="stl_114 stl_115 stl_44" style="word-spacing:0.27em;">2. Five</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.01em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">haloacetic acids ((</span><span class="stl_186 stl_187 stl_12">HAA5</span><span class="stl_114 stl_115 stl_12">) &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 23.737em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_122" style="left:9.3593em;top: 23.7042em; "><span class="stl_123 stl_115 stl_64" style="word-spacing:0.0018em;">Under these rules, maximum residual disinfectant levels (</span><span class="stl_361 stl_187 stl_12">MRDLs</span><span class="stl_123 stl_115 stl_12" style="word-spacing:-0.0003em;">), and maximum residual &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 25.1156em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">disinfectant level goals (</span><span class="stl_186 stl_187 stl_12">MRDLGs</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0115em;">) for the three chemcal disinfectants: follows: &nbsp;</span></div>
					<div class="stl_01" style="left:19.0159em;top: 37.4979em; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0273em;">Table 6.1: Disinfectant MRDLs &nbsp;</span></div>
					<div class="stl_01" style="left:16.9833em;top: 56.1693em; "><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0202em;">Table 6.2: Disinfectant By-products MCLs &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 57.9226em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• If</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0034em;">the creation of these by-products causes the system to exceed the MCL for Total TTHMs &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3293em;top: 59.334em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.004em;">(0.1 mg/l or 100 ppb), the system will be required to change to a different means of disin- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12">fection. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 62.1568em; "><span class="stl_114 stl_115 stl_228" style="word-spacing:0.259em;">• Total</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">chlorine residuals are also limited to a maximum of 4.0 mg/l. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_138.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_138.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">6.7 Other</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_96" style="word-spacing:0.0311em;">Drinking Water Rules &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">133 &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">D-DBP rule currently only applies to systems serving a population over 10,000. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.2002em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 8.2002em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0018em;">Compliance is based on a running annual average (RAA) calculated quarterly, locational &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 9.6116em; "><span class="stl_117 stl_115 stl_86" style="word-spacing:0.0002em;">running annual average (LRAA) calculated quarterly, a single sample result or an aver- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 11.0229em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">age of a selected number of samples, depending on which disinfectant or DBP is being &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 12.4343em; "><span class="stl_114 stl_115 stl_12">monitored. &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 18.5643em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">6.7 </span><span class="stl_130 stl_11 stl_56" style="word-spacing:0.0326em;">Other Drinking Water Rules &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 22.124em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">6.7.1 </span><span class="stl_20 stl_11 stl_12" style="word-spacing:0.03em;">Lead and Copper Rule &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 25.461em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 25.4276em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0024em;">The objective of the 1991 Lead and Copper Rule (</span><span class="stl_211 stl_187 stl_12">LCR</span><span class="stl_117 stl_115 stl_59" style="word-spacing:-0.0016em;">) is to control corrosiveness of the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 26.8723em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0036em;">ﬁnished water in drinking water distribution systems to limit the amount of lead (Pb) and &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 28.2838em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0041em;">copper (Cu) that may be leached from certain metal pipes and ﬁttings in the distribution &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 29.6951em; "><span class="stl_114 stl_115 stl_12">system. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 31.1065em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 33.9293em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 36.752em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 31.1065em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0043em;">Applies to all community water systems (CWSs) and non-transient non-community water &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 32.5178em; z-index:741; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0031em;">systems (NTNCWSs)that use ground water as a source of drinking water. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 33.9293em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0034em;">Establishes action level (AL) of 0.015 mg/L for Pb and 1.3 mg/L for Cu based on 90th &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 35.3079em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0066em;">percentile level of tap water samples. The rule also establishes an MCLG of </span><span class="stl_186 stl_187 stl_234" style="word-spacing:0.012em;">zero </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">for lead. &nbsp;</span></div>
					<div class="stl_01 stl_135" style="left:9.3312em;top: 36.752em; "><span class="stl_136 stl_115 stl_59" style="word-spacing:0.0009em;">The lead action level is a measure of the effectiveness of the corrosion control treatment in &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 38.1633em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:0.0018em;">water systems. The action level is not a standard for establishing a safe level of lead in a &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 39.5748em; "><span class="stl_114 stl_115 stl_12">home. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.9861em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 43.8088em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_128" style="left:9.3593em;top: 40.9861em; "><span class="stl_129 stl_115 stl_85" style="word-spacing:-0.0015em;">Number of samples is based on system size - population served and Systems must conduct &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 42.3975em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">monitoring every 6 months unless they qualify for reduced monitoring. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 43.8088em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0045em;">Utilities are required to identify sampling locations and determining initial tap water Pb &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 45.2203em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">and Cu levels and also monitor other water quality parameters (WQPs) at these locations &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.6316em; z-index:1400; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0039em;">to monitor and evaluate the corrosion control characteristics of supplied water. &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:9.3593em;top: 48.043em; "><span class="stl_235 stl_115 stl_24" style="word-spacing:-0.0001em;">Each utility must complete a survey and evaluate materials that comprise their distribution &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 49.4543em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.003em;">system, in addition to using other available information, to target homes that are at high &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 50.8658em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">risk for Pb/Cu contamination. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 48.043em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 52.2771em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 52.2771em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0034em;">An AL exceedance is not a violation but can trigger other requirements that include water &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 53.6885em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">quality parameter (WQP) monitoring, corrosion control treatment (CCT), source water &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 55.0998em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">monitoring/treatment, public education, and lead service line replacement (LSLR). &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 56.5113em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:0.0011em;">Pb, Cu, and WQPs are initially collected at 6-month intervals. This frequency can be &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 57.9226em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">reduced if action levels are not exceeded and optimal water treatment is maintained. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 59.334em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.004em;">Systems that are in noncompliance and are performing additional corrosion-control activ- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 60.7453em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0036em;">ities must continue to monitor at six-month intervals, plus they must collect WQPs from &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 62.1568em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0039em;">distribution system entry points every two weeks. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 56.5113em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 59.334em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div id="133_0" style="position:absolute;left:7.0866em;top:17.2848em;">&nbsp;</div>
					<div id="133_1" style="position:absolute;left:7.0866em;top:21.0148em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_140.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_140.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">134 &nbsp;</span></div>
					<div class="stl_01" style="left:29.7563em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 6. Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:14.0646em;top: 29.0118em; "><span class="stl_114 stl_115 stl_238" style="word-spacing:0.0208em;">Table 6.3: Lead and Copper Tap and WQP Tap Monitoring &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 32.6672em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">6.7.2 </span><span class="stl_20 stl_11 stl_64" style="word-spacing:0.032em;">Radionuclides Rule &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 34.3523em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 34.3523em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0042em;">The 2000 Radionuclide Rule regulates radionuclides in drinking water to protect public &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 35.7636em; "><span class="stl_114 stl_115 stl_12">health. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 37.175em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 37.175em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">Radionuclides are radioactive elements which mostly enters the drinking water source &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 38.5863em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">from natural sources. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 39.9978em; z-index:320; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Radiation</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0053em;">from radionuclide is known to cause cancer. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 41.4091em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Radionuclide</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">Rule applies only to Community Water Systems. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 42.8205em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">rule extablishes the MCLs for radionuclides. &nbsp;</span></div>
					<div id="134_0" style="position:absolute;left:7.0866em;top:32.1649em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_142.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_142.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">6.7 Other</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_96" style="word-spacing:0.0311em;">Drinking Water Rules &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">135 &nbsp;</span></div>
					<div class="stl_01" style="left:18.9678em;top: 20.7305em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">Figure 6.1: Radionuclide MCLs &nbsp;</span></div>
					<div class="stl_01 stl_135" style="left:9.3593em;top: 22.4518em; "><span class="stl_136 stl_115 stl_57" style="word-spacing:-0.0021em;">Systems violating the MCL for one of the radionuclide, are required to work with the state &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 22.4518em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 23.8631em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">to identify and implement options which may include ﬁnding a better source of water or &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 25.2745em; "><span class="stl_114 stl_115 stl_12">blending. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 27.8805em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">6.7.3 </span><span class="stl_20 stl_11 stl_71" style="word-spacing:0.0256em;">Arsenic Rule &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 29.611em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• Arsenic</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">is released to the environment from a variety of natural and anthropogenic sources. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 30.9919em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_86" style="word-spacing:0.0051em;">In the environment, arsenic occurs in rocks, soil, water, air, and in biota. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 32.4034em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_226" style="left:11.3266em;top: 32.4361em; "><span class="stl_227 stl_115 stl_55" style="word-spacing:0.0017em;">Anthropogenic sources of arsenic relate to its use as wood preservative and in agricul- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 33.8474em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">ture, livestock, and general industries. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 35.2611em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 35.2611em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0035em;">There is evidence that associates chronic arsenic ingestion at low concentrations with &nbsp;</span></div>
					<div class="stl_01 stl_128" style="left:9.3593em;top: 36.6725em; "><span class="stl_129 stl_115 stl_86" style="word-spacing:0.003em;">increased risk of skin cancer, and that arsenic may cause cancers of the lung, liver, bladder, &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 38.0838em; "><span class="stl_114 stl_115 stl_75" style="word-spacing:0.0123em;">kidney, and colon. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 39.4953em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• This</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">rule establishes an Arsenic MCL of 10 ppb. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 42.1013em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">6.7.4 </span><span class="stl_20 stl_11 stl_127" style="word-spacing:0.0348em;">Vulnerability Assessment &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 43.8088em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 48.043em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 52.2771em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 43.8088em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Under the Public Health Security and Bioterrorism Preparedness and Response Act of &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 45.2203em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0041em;">2002, community water systems that serve populations of greater than 3,300 persons are &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.6316em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">required to conduct vulnerability assessments. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 48.043em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:-0.0009em;">Vulnerability assessments help water systems evaluate susceptibility to potential threats &nbsp;</span></div>
					<div class="stl_01 stl_135" style="left:9.3593em;top: 49.4543em; "><span class="stl_136 stl_115 stl_139" style="word-spacing:-0.001em;">and identify corrective actions that can reduce or mitigate the risk of serious consequences &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 50.8658em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.013em;">from malevolent acts and natural hazards. . &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 52.2771em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.004em;">Such an assessment for a water system takes into account the vulnerability of the water &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:9.3593em;top: 53.6885em; "><span class="stl_224 stl_115 stl_121" style="word-spacing:-0.0033em;">supply (both ground and surface water), transmission, treatment, and distribution systems. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 55.0998em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0045em;">It also considers risks posed to the surrounding community related to attacks on the water &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 56.5113em; "><span class="stl_114 stl_115 stl_12">system. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 57.9226em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 57.9226em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:-0.0016em;">An effective vulnerability assessment serves as a guide to the water utility by providing &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 59.334em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">a prioritized plan for security upgrades, modiﬁcations of operational procedures, and/or &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 60.7453em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0023em;">policy changes to mitigate the risks and vulnerabilities to the utility’s critical assets. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 62.1568em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:-0.0012em;">Water systems should review their vulnerability assessments periodically to account for &nbsp;</span></div>
					<div id="135_0" style="position:absolute;left:7.0866em;top:27.5522em;">&nbsp;</div>
					<div id="135_1" style="position:absolute;left:7.0866em;top:41.7729em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_143.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_143.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">136 &nbsp;</span></div>
					<div class="stl_01" style="left:29.7563em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 6. Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 6.7888em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">changing threats or additions to the system to ensure that security objectives are being met. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 8.2002em; "><span class="stl_117 stl_115 stl_124" style="word-spacing:0.0004em;">Preferably, a vulnerability assessment is "performance-based,” meaning that it evaluates &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 9.6116em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.0019em;">the risk to the water system based on the effectiveness (performance) of existing and &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 11.0229em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">planned measures to counteract adversarial actions. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.2002em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:4.1412em;top: 13.6973em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">6.7.5 </span><span class="stl_20 stl_11 stl_65" style="word-spacing:0.0294em;">Public Notiﬁcation Rule &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.4804em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Public</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Notiﬁcation (</span><span class="stl_186 stl_187 stl_12">PN</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">) Rule requires PWS to notify their customers when: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 16.8983em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_268" style="left:11.3593em;top: 16.931em; "><span class="stl_255 stl_115 stl_96" style="word-spacing:0.0011em;">If they violate EPA or state drinking water regulations (including monitoring require- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 18.3424em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">ments), or &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 19.721em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 19.7538em; "><span class="stl_117 stl_115 stl_67" style="word-spacing:0.0056em;">If they provide drinking water that may pose a risk to consumer’s health. Water sys- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 21.1652em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:0.0022em;">tems test regularly for approximately 90 contaminants. The monitoring ensures &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 22.5765em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0028em;">identiﬁcation of regulated contaminants at levels which may pose a risk to human &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 23.9878em; "><span class="stl_114 stl_115 stl_12">health. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 25.4058em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Summary</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0017em;">of key public notiﬁcation requirements: &nbsp;</span></div>
					<div class="stl_01" style="left:9.3293em;top: 26.7844em; "><span class="stl_186 stl_187 stl_56" style="word-spacing:0.0111em;">Tier 1: - Immediate Notice, Within 24 Hours &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 28.2286em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0028em;">Tier 1 PN is required to be issued as soon as practical but no later than 24 hours after the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 29.6399em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">PWS learns of the violation or situation including: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 31.0252em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 31.0579em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0041em;">Distribution system sample violation when fecal coliform or E. coli are present; &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 32.4693em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0038em;">failure to test for fecal coliform or E. coli after initial total coliform distribution &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 33.8807em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">system sample tests positive. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 35.2593em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 38.082em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_205" style="left:11.3593em;top: 35.292em; "><span class="stl_206 stl_115 stl_85" style="word-spacing:-0.0031em;">Nitrate, nitrite, or total nitrate and nitrite MCL violation; failure to take conﬁrmation &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 36.7034em; "><span class="stl_114 stl_115 stl_12">sample. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 38.1148em; "><span class="stl_117 stl_115 stl_100" style="word-spacing:0.0007em;">Exceedance of maximum allowable turbidity level, if elevated to a Tier 1 notice by &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 39.5262em; z-index:1230; "><span class="stl_114 stl_115 stl_213" style="word-spacing:0.0158em;">primacy agency. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 40.9048em; z-index:1283; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.203em;">– </span><span class="stl_114 stl_115 stl_25" style="word-spacing:0.0084em;">Waterborne disease outbreak or other waterborne emergency. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 42.3162em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Detection of </span><span class="stl_07 stl_08 stl_12" style="word-spacing:0em;">E. coli</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">, </span><span class="stl_07 stl_08 stl_31">enterococci</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">, or </span><span class="stl_07 stl_08 stl_86" style="word-spacing:0.0049em;">coliphage </span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">in a ground water source sample. &nbsp;</span></div>
					<div class="stl_01" style="left:9.3293em;top: 43.7341em; "><span class="stl_186 stl_187 stl_56" style="word-spacing:0.0065em;">Tier 2: PN is required to be issued as soon as practical or within 30 days &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 45.1521em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 45.1848em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0033em;">All MCL, MRDL, and treatment technique violations, except where Tier 1 notice is &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 46.5962em; "><span class="stl_114 stl_115 stl_12">required. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 47.9749em; z-index:1550; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_34" style="word-spacing:0.0073em;">Monitoring violations, if elevated to Tier 2 notice by primacy agency. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 49.3862em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 49.4189em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0036em;">For ground water systems providing 4-log treatment and conducting GWR compli- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 50.8303em; "><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">ance monitoring, failure to maintain required treatment for more than 4 hours. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3293em;top: 52.2155em; "><span class="stl_211 stl_187 stl_56" style="word-spacing:0.0124em;">Tier 3: Annual Notice </span><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0032em;">Tier 3 PN is required to be issued within 12 months and repeated &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 53.6597em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">annually for unresolved violations. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 55.0449em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0037em;">All monitoring or testing procedure violations, unless primacy agency elevates to Tier &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 56.489em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0038em;">2, including failure to conduct benchmarking and proﬁling (surface water systems) &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 57.9003em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0021em;">and failure to develop a monitoring plan (disinfecting systems). &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 59.279em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">Special public notice for availability of unregulated contaminant monitoring results. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 60.6904em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 60.6897em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0035em;">Special public notice for ﬂuoride secondary maximum contaminant level (</span><span class="stl_211 stl_187 stl_12">SMCL</span><span class="stl_117 stl_115 stl_12">) &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 62.1345em; "><span class="stl_114 stl_115 stl_24">exceedance. &nbsp;</span></div>
					<div id="136_0" style="position:absolute;left:7.0866em;top:13.3261em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_144.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_144.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_28" style="word-spacing:0.2114em;">6.8 Recycled</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0292em;">&nbsp;</span><span class="stl_131 stl_23 stl_184" style="word-spacing:0.0341em;">Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">137 &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 6.8016em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">6.7.6 </span><span class="stl_20 stl_11 stl_29" style="word-spacing:0.0328em;">SDWA Monitoring and Reporting Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.4974em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.3202em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 14.1429em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 8.4974em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.003em;">A PWS is required to monitor and verify that the levels of contaminants present in the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 9.9087em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0029em;">water do not exceed the MCL. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 11.3202em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0026em;">If a PWS fails to have its water tested as required or fails to report test results correctly to &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 12.7315em; "><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0051em;">the primacy agency, a monitoring violation occurs. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 14.1102em; "><span class="stl_211 stl_187 stl_56" style="word-spacing:-0.0024em;">Signiﬁcant Monitoring Violations </span><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0042em;">- are deﬁned as any major monitoring violation that &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 15.5543em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0003em;">occurred during the calendar year of the report. A major monitoring violation, with rare &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 16.9656em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.004em;">exceptions, occurs when no samples were taken or no results were reported during a com- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 18.377em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">pliance period. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 19.7883em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 25.4338em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 31.0793em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 19.7883em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0035em;">The Detection Limit for Reporting (DLR) is the detection level set by federal or state &nbsp;</span></div>
					<div class="stl_01 stl_268" style="left:9.3593em;top: 21.1998em; "><span class="stl_255 stl_115 stl_47" style="word-spacing:0.0039em;">regulation for each reportable analyte for reporting. DLR is the designated minimum level &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:9.3593em;top: 22.6111em; "><span class="stl_235 stl_115 stl_47" style="word-spacing:-0.0014em;">at or above which any analytical ﬁnding of a contaminant in drinking water resulting from &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 24.0225em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">the mandatory monitoring requirement is to be reported to the State Board. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 25.4338em; "><span class="stl_117 stl_115 stl_127" style="word-spacing:-0.0002em;">Every Community Water System is required to deliver to its customers a brief annual &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 26.8453em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:0.0004em;">water quality report. This report is to include some educational material, and will provide &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 28.2566em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0017em;">information on the source water, the level of any detected contaminants, and compliance &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 29.668em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">with drinking water regulations. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 31.0793em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0026em;">Signiﬁcant Consumer Notiﬁcation Violations occurs if a community water system com- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 32.4908em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">pletely failed to provide its customers the required annual water quality report. &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 35.4566em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">6.8 </span><span class="stl_130 stl_11 stl_32" style="word-spacing:0.0405em;">Recycled Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 37.4441em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 37.4441em; "><span class="stl_117 stl_115 stl_96" style="word-spacing:-0.0008em;">Title 22 of California’s Code of Regulations refers to state guidelines for how treated and &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 38.8555em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0032em;">recycled water is discharged and used. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.2668em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_268" style="left:9.3593em;top: 40.2668em; "><span class="stl_255 stl_115 stl_55" style="word-spacing:-0.0005em;">State discharge standards for recycled water and its reuse are regulated by the 1969 Porter- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 41.6783em; "><span class="stl_117 stl_115 stl_184" style="word-spacing:0.0021em;">Cologne Water Quality Control Act and the State Water Resources Control Board’s 2019 &nbsp;</span></div>
					<div class="stl_01" style="left:9.3166em;top: 43.0896em; z-index:1522; "><span class="stl_114 stl_115 stl_362" style="word-spacing:0.0194em;">Water Recycling Policy. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 44.501em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 50.1465em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 44.501em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0023em;">Title 22 lists 40 speciﬁc uses allowed with disinfected tertiary recycled water (such as &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:9.3593em;top: 45.9123em; "><span class="stl_138 stl_115 stl_21" style="word-spacing:-0.0012em;">irrigating parks), 24 speciﬁc uses allowed with disinfected secondary recycled water (such &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 47.3238em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0024em;">as irrigating animal feed and other unprocessed crops), and seven speciﬁc uses allowed &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 48.7351em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">with undisinfected secondary recycled water (such industrial uses). &nbsp;</span></div>
					<div class="stl_01 stl_176" style="left:9.3312em;top: 50.1465em; "><span class="stl_177 stl_115 stl_42" style="word-spacing:0.0049em;">The State Water Board governs the permitting of recycled water projects, develops uniform &nbsp;</span></div>
					<div class="stl_01 stl_135" style="left:9.3266em;top: 51.5578em; "><span class="stl_136 stl_115 stl_74" style="word-spacing:0.0022em;">water recycling criteria and reviews and approves Title 22 engineering reports for recycled &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 52.9693em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0029em;">water use. &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 55.9351em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">6.9 </span><span class="stl_130 stl_11 stl_18" style="word-spacing:0.031em;">State and Local Drinking Water Regulations &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 57.9226em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">Individual States are responsible for the oversight and enforcement of the federal standards re- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 59.334em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:0.0028em;">lated to drinking water treatment and distribution. Each State and even local authorities have &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 60.7453em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">the option of adopting more stringent standards, or develop standards regulations for contam- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 62.1568em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0034em;">inants that the federal government has not acted on (perchlorate is a good example of such a &nbsp;</span></div>
					<div id="137_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
					<div id="137_1" style="position:absolute;left:7.0866em;top:35.1913em;">&nbsp;</div>
					<div id="137_2" style="position:absolute;left:7.0866em;top:55.4821em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_145.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_145.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">138 &nbsp;</span></div>
					<div class="stl_01" style="left:29.7563em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 6. Water Regulations &nbsp;</span></div>
					<div class="stl_01 stl_135" style="left:7.0866em;top: 6.7888em; "><span class="stl_136 stl_115 stl_28" style="word-spacing:0.0054em;">standard). A state cannot set a drinking water standard that is less protective than the US EPA. A &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 8.2002em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0013em;">comparison of the Federal and California MCL standards is provided in the following table. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 10.3203em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0041em;">In California, the drinking water treatment and distribution systems are required to be designed, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 11.7316em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0035em;">constructed, operated and maintained per the regulations codiﬁed under Titles 17 and 22 of the &nbsp;</span></div>
					<div class="stl_01 stl_182" style="left:7.0866em;top: 13.143em; "><span class="stl_222 stl_115 stl_63" style="word-spacing:0.0013em;">California Code of Regulations (CCR). A Table of Contents for the Drinking Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 14.5543em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">in the CCR is provided in the Chapter Appendix. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_146.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_146.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:10.1187em;top: 8.7638em; "><span class="stl_363 stl_153 stl_121" style="word-spacing:0.0053em;">MAXIMUM CONTAMINANT LEVELS AND REGULATORY DATES &nbsp;</span></div>
					<div class="stl_01" style="left:19.3148em;top: 9.8828em; "><span class="stl_363 stl_153 stl_132" style="word-spacing:0.002em;">FOR DRINKING WATER &nbsp;</span></div>
					<div class="stl_01" style="left:18.799em;top: 11.002em; "><span class="stl_363 stl_153 stl_364" style="word-spacing:-0.0106em;">U.S. EPA VS CALIFORNIA &nbsp;</span></div>
					<div class="stl_01" style="left:18.5168em;top: 12.1151em; "><span class="stl_365 stl_153 stl_71" style="word-spacing:-0.0004em;">LAST UPDATED OCTOBER 2018 &nbsp;</span></div>
					<div class="stl_01" style="left:22.0298em;top: 14.3436em; "><span class="stl_365 stl_153 stl_366" style="word-spacing:0.0063em;">U.S. EPA &nbsp;</span></div>
					<div class="stl_01" style="left:18.7893em;top: 15.3946em; "><span class="stl_365 stl_153 stl_367" style="word-spacing:-0.0315em;">MCL </span><span class="stl_368 stl_153 stl_366">(mg/L) &nbsp;</span></div>
					<div class="stl_01" style="left:25.4942em;top: 15.3946em; "><span class="stl_365 stl_153 stl_65">Date</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_66">a &nbsp;</span></sup></div>
					<div class="stl_01" style="left:34.5151em;top: 14.3436em; "><span class="stl_365 stl_153 stl_90">California &nbsp;</span></div>
					<div class="stl_01" style="left:36.5489em;top: 15.3946em; "><span class="stl_365 stl_153 stl_92" style="word-spacing:-0.0056em;">Effective Date &nbsp;</span></div>
					<div class="stl_01" style="left:9.7097em;top: 14.9081em; "><span class="stl_365 stl_153 stl_71">Contaminant &nbsp;</span></div>
					<div class="stl_01" style="left:30.0192em;top: 15.3946em; "><span class="stl_365 stl_153 stl_367" style="word-spacing:-0.0317em;">MCL </span><span class="stl_368 stl_153 stl_366">(mg/L) &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 16.5391em; "><span class="stl_370 stl_153 stl_40">Inorganics &nbsp;</span></div>
					<div class="stl_01" style="left:19.1396em;top: 17.6911em; "><span class="stl_368 stl_153 stl_105" style="word-spacing:0.0033em;">0.05 to 0.2</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_65" style="word-spacing:0.005em;">b &nbsp;</span></sup></div>
					<div class="stl_01" style="left:27.3236em;top: 17.6911em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:34.1453em;top: 17.6911em; "><span class="stl_368 stl_153 stl_12">1</span></div>
					<div class="stl_01" style="left:40.2955em;top: 17.6911em; "><span class="stl_368 stl_153 stl_65">2/25/89 &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 18.1582em; "><span class="stl_368 stl_153 stl_105">Aluminum &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 19.5887em; "><span class="stl_368 stl_153 stl_371">Antimony &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 21.029em; "><span class="stl_368 stl_153 stl_121">Arsenic &nbsp;</span></div>
					<div class="stl_01" style="left:33.1722em;top: 18.6254em; "><span class="stl_368 stl_153 stl_24">0.2</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_127">b &nbsp;</span></sup></div>
					<div class="stl_01" style="left:32.5591em;top: 19.5887em; "><span class="stl_368 stl_153 stl_48">0.006 &nbsp;</span></div>
					<div class="stl_01" style="left:33.0165em;top: 20.5619em; "><span class="stl_368 stl_153 stl_59">0.05 &nbsp;</span></div>
					<div class="stl_01" style="left:40.7431em;top: 18.6254em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.7431em;top: 19.5887em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:42.0958em;top: 20.5619em; "><span class="stl_368 stl_153 stl_28">77 &nbsp;</span></div>
					<div class="stl_01" style="left:21.2318em;top: 19.5887em; "><span class="stl_368 stl_153 stl_48">0.006 &nbsp;</span></div>
					<div class="stl_01" style="left:21.6892em;top: 20.5619em; "><span class="stl_368 stl_153 stl_59">0.05 &nbsp;</span></div>
					<div class="stl_01" style="left:21.2318em;top: 21.4961em; "><span class="stl_368 stl_153 stl_48">0.010 &nbsp;</span></div>
					<div class="stl_01" style="left:20.7064em;top: 22.4692em; "><span class="stl_368 stl_153 stl_132" style="word-spacing:-0.0032em;">7 MFL</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_105" style="word-spacing:-0.0049em;">c &nbsp;</span></sup></div>
					<div class="stl_01" style="left:22.818em;top: 23.4423em; "><span class="stl_368 stl_153 stl_12">1</span></div>
					<div class="stl_01" style="left:27.3236em;top: 19.5887em; "><span class="stl_368 stl_153 stl_59">7/92 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8422em;top: 20.5619em; "><span class="stl_368 stl_153 stl_40" style="word-spacing:-0.0039em;">eff: 6/24/77 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8422em;top: 21.4961em; "><span class="stl_368 stl_153 stl_40" style="word-spacing:-0.0039em;">eff: 1/23/06 &nbsp;</span></div>
					<div class="stl_01" style="left:27.3236em;top: 22.4692em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8422em;top: 23.4423em; "><span class="stl_368 stl_153 stl_40" style="word-spacing:-0.0039em;">eff: 6/24/77 &nbsp;</span></div>
					<div class="stl_01" style="left:27.3236em;top: 24.3765em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:32.5591em;top: 21.4961em; "><span class="stl_368 stl_153 stl_48">0.010 &nbsp;</span></div>
					<div class="stl_01" style="left:32.0336em;top: 22.4692em; "><span class="stl_368 stl_153 stl_132" style="word-spacing:-0.0032em;">7 MFL</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_105" style="word-spacing:-0.0049em;">c &nbsp;</span></sup></div>
					<div class="stl_01" style="left:34.1453em;top: 23.4423em; "><span class="stl_368 stl_153 stl_12">1</span></div>
					<div class="stl_01" style="left:39.8478em;top: 21.4961em; "><span class="stl_368 stl_153 stl_60">11/28/08 &nbsp;</span></div>
					<div class="stl_01" style="left:40.7431em;top: 22.4692em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:42.0958em;top: 23.4423em; "><span class="stl_368 stl_153 stl_28">77 &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 22.4692em; "><span class="stl_368 stl_153 stl_132">Asbestos &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 23.9094em; "><span class="stl_368 stl_153 stl_65">Barium &nbsp;</span></div>
					<div class="stl_01" style="left:22.818em;top: 24.3765em; "><span class="stl_368 stl_153 stl_12">2</span></div>
					<div class="stl_01" style="left:6.6057em;top: 25.3497em; "><span class="stl_368 stl_153 stl_18">Beryllium &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 26.7899em; "><span class="stl_368 stl_153 stl_94">Cadmium &nbsp;</span></div>
					<div class="stl_01" style="left:21.2318em;top: 25.3497em; "><span class="stl_368 stl_153 stl_48">0.004 &nbsp;</span></div>
					<div class="stl_01" style="left:21.2318em;top: 26.3228em; "><span class="stl_368 stl_153 stl_48">0.010 &nbsp;</span></div>
					<div class="stl_01" style="left:21.2318em;top: 27.257em; "><span class="stl_368 stl_153 stl_48">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:21.6892em;top: 28.2301em; "><span class="stl_368 stl_153 stl_59">0.05 &nbsp;</span></div>
					<div class="stl_01" style="left:22.1369em;top: 29.1643em; "><span class="stl_368 stl_153 stl_24">0.1 &nbsp;</span></div>
					<div class="stl_01" style="left:27.3236em;top: 25.3497em; "><span class="stl_368 stl_153 stl_59">7/92 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8422em;top: 26.3228em; "><span class="stl_368 stl_153 stl_40" style="word-spacing:-0.0039em;">eff: 6/24/77 &nbsp;</span></div>
					<div class="stl_01" style="left:27.3236em;top: 27.257em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8422em;top: 28.2301em; "><span class="stl_368 stl_153 stl_40" style="word-spacing:-0.0039em;">eff: 6/24/77 &nbsp;</span></div>
					<div class="stl_01" style="left:27.3236em;top: 29.1643em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:32.5591em;top: 25.3497em; "><span class="stl_368 stl_153 stl_48">0.004 &nbsp;</span></div>
					<div class="stl_01" style="left:32.5591em;top: 26.3228em; "><span class="stl_368 stl_153 stl_48">0.010 &nbsp;</span></div>
					<div class="stl_01" style="left:32.5591em;top: 27.257em; "><span class="stl_368 stl_153 stl_48">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:33.0165em;top: 28.2301em; "><span class="stl_368 stl_153 stl_59">0.05 &nbsp;</span></div>
					<div class="stl_01" style="left:40.7431em;top: 25.3497em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:42.0958em;top: 26.3228em; "><span class="stl_368 stl_153 stl_28">77 &nbsp;</span></div>
					<div class="stl_01" style="left:40.7431em;top: 27.257em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:42.0958em;top: 28.2301em; "><span class="stl_368 stl_153 stl_28">77 &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 28.6972em; "><span class="stl_368 stl_153 stl_66">Chromium &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 30.6046em; "><span class="stl_368 stl_153 stl_78">Copper &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 32.5216em; "><span class="stl_368 stl_153 stl_49">Cyanide &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 34.4387em; "><span class="stl_368 stl_153 stl_105">Fluoride &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 36.346em; "><span class="stl_368 stl_153 stl_28">Lead &nbsp;</span></div>
					<div class="stl_01" style="left:21.8449em;top: 30.1375em; "><span class="stl_368 stl_153 stl_24">1.3</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_127">d &nbsp;</span></sup></div>
					<div class="stl_01" style="left:27.3236em;top: 30.1375em; "><span class="stl_368 stl_153 stl_59">6/91 &nbsp;</span></div>
					<div class="stl_01" style="left:33.8533em;top: 30.1375em; "><span class="stl_368 stl_153 stl_27">1</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_104">b &nbsp;</span></sup></div>
					<div class="stl_01" style="left:33.1722em;top: 31.0717em; "><span class="stl_368 stl_153 stl_24">1.3</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_127">d &nbsp;</span></sup></div>
					<div class="stl_01" style="left:33.4641em;top: 32.0448em; "><span class="stl_368 stl_153 stl_24">0.2 &nbsp;</span></div>
					<div class="stl_01" style="left:33.0165em;top: 32.9693em; "><span class="stl_368 stl_153 stl_59">0.15 &nbsp;</span></div>
					<div class="stl_01" style="left:34.1453em;top: 33.9716em; "><span class="stl_368 stl_153 stl_12">2</span></div>
					<div class="stl_01" style="left:42.0958em;top: 30.1375em; "><span class="stl_368 stl_153 stl_28">77 &nbsp;</span></div>
					<div class="stl_01" style="left:39.8381em;top: 31.0717em; "><span class="stl_368 stl_153 stl_94">12/11/95 &nbsp;</span></div>
					<div class="stl_01" style="left:40.7431em;top: 32.0448em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:22.1369em;top: 32.0448em; "><span class="stl_368 stl_153 stl_24">0.2 &nbsp;</span></div>
					<div class="stl_01" style="left:27.3236em;top: 32.0448em; "><span class="stl_368 stl_153 stl_59">7/92 &nbsp;</span></div>
					<div class="stl_01" style="left:40.2955em;top: 32.9693em; "><span class="stl_368 stl_153 stl_65">6/12/03 &nbsp;</span></div>
					<div class="stl_01" style="left:22.818em;top: 33.9716em; "><span class="stl_368 stl_153 stl_12">4</span></div>
					<div class="stl_01" style="left:22.5261em;top: 34.9058em; "><span class="stl_368 stl_153 stl_27">2</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_104">b &nbsp;</span></sup></div>
					<div class="stl_01" style="left:21.3973em;top: 35.8789em; "><span class="stl_368 stl_153 stl_143">0.05</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_86">e &nbsp;</span></sup></div>
					<div class="stl_01" style="left:20.9399em;top: 36.8131em; "><span class="stl_368 stl_153 stl_72">0.015</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_40">d &nbsp;</span></sup></div>
					<div class="stl_01" style="left:21.2318em;top: 37.7863em; "><span class="stl_368 stl_153 stl_48">0.002 &nbsp;</span></div>
					<div class="stl_01" style="left:27.3236em;top: 33.9716em; "><span class="stl_368 stl_153 stl_59">4/86 &nbsp;</span></div>
					<div class="stl_01" style="left:27.3236em;top: 34.9058em; "><span class="stl_368 stl_153 stl_59">4/86 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8422em;top: 35.8789em; "><span class="stl_368 stl_153 stl_40" style="word-spacing:-0.0039em;">eff: 6/24/77 &nbsp;</span></div>
					<div class="stl_01" style="left:27.3236em;top: 36.8131em; "><span class="stl_368 stl_153 stl_59">6/91 &nbsp;</span></div>
					<div class="stl_01" style="left:41.4243em;top: 33.9716em; "><span class="stl_368 stl_153 stl_59">4/98 &nbsp;</span></div>
					<div class="stl_01" style="left:32.5785em;top: 35.8789em; "><span class="stl_368 stl_153 stl_59" style="word-spacing:-0.0951em;">0.05 </span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_124" style="word-spacing:-0.1461em;">e &nbsp;</span></sup></div>
					<div class="stl_01" style="left:32.2671em;top: 36.8131em; "><span class="stl_368 stl_153 stl_72">0.015</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_40">d &nbsp;</span></sup></div>
					<div class="stl_01" style="left:32.5591em;top: 37.7863em; "><span class="stl_368 stl_153 stl_48">0.002 &nbsp;</span></div>
					<div class="stl_01" style="left:33.4641em;top: 38.7594em; "><span class="stl_368 stl_153 stl_24">0.1 &nbsp;</span></div>
					<div class="stl_01" style="left:42.0958em;top: 35.8789em; "><span class="stl_368 stl_153 stl_28">77 &nbsp;</span></div>
					<div class="stl_01" style="left:39.8478em;top: 36.8131em; "><span class="stl_368 stl_153 stl_60">12/11/95 &nbsp;</span></div>
					<div class="stl_01" style="left:42.0958em;top: 37.7863em; "><span class="stl_368 stl_153 stl_28">77 &nbsp;</span></div>
					<div class="stl_01" style="left:40.7431em;top: 38.7594em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:42.0958em;top: 39.7325em; "><span class="stl_368 stl_153 stl_28">77 &nbsp;</span></div>
					<div class="stl_01" style="left:40.7431em;top: 40.7057em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.7431em;top: 41.6788em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:39.8478em;top: 42.6519em; "><span class="stl_368 stl_153 stl_60">10/18/07 &nbsp;</span></div>
					<div class="stl_01" style="left:42.0958em;top: 43.6251em; "><span class="stl_368 stl_153 stl_28">77 &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 37.7863em; "><span class="stl_368 stl_153 stl_372">Mercury &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 38.7594em; "><span class="stl_368 stl_153 stl_372">Nickel &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 39.7325em; "><span class="stl_368 stl_153 stl_139">Nitrate &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 40.7057em; "><span class="stl_368 stl_153 stl_78" style="word-spacing:-0.0001em;">Nitrite (as N) &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 41.6788em; "><span class="stl_368 stl_153 stl_93" style="word-spacing:-0.0044em;">Total Nitrate/Nitrite (as N) &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 42.6519em; "><span class="stl_368 stl_153 stl_72">Perchlorate &nbsp;</span></div>
					<div class="stl_01" style="left:24.8422em;top: 37.7863em; "><span class="stl_368 stl_153 stl_48" style="word-spacing:-0.0043em;">eff: 6/24/77 &nbsp;</span></div>
					<div class="stl_01" style="left:21.7865em;top: 38.7594em; "><span class="stl_368 stl_153 stl_307">Remanded &nbsp;</span></div>
					<div class="stl_01" style="left:19.9279em;top: 39.7325em; "><span class="stl_368 stl_153 stl_60" style="word-spacing:0.0044em;">(as N) 10 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8422em;top: 39.7325em; "><span class="stl_368 stl_153 stl_40" style="word-spacing:-0.0039em;">eff: 6/24/77 &nbsp;</span></div>
					<div class="stl_01" style="left:27.3236em;top: 40.7057em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:30.3598em;top: 39.7325em; "><span class="stl_368 stl_153 stl_21" style="word-spacing:0.0058em;">(as N03) 45 &nbsp;</span></div>
					<div class="stl_01" style="left:34.1453em;top: 40.7057em; "><span class="stl_368 stl_153 stl_12">1</span></div>
					<div class="stl_01" style="left:22.818em;top: 40.7057em; "><span class="stl_368 stl_153 stl_12">1</span></div>
					<div class="stl_01" style="left:22.3607em;top: 41.6788em; "><span class="stl_368 stl_153 stl_28">10 &nbsp;</span></div>
					<div class="stl_01" style="left:22.9932em;top: 42.6519em; "><span class="stl_368 stl_153 stl_12">-</span></div>
					<div class="stl_01" style="left:27.3236em;top: 41.6788em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:33.6879em;top: 41.6788em; "><span class="stl_368 stl_153 stl_28">10 &nbsp;</span></div>
					<div class="stl_01" style="left:32.5591em;top: 42.6519em; "><span class="stl_368 stl_153 stl_48">0.006 &nbsp;</span></div>
					<div class="stl_01" style="left:33.0165em;top: 43.6251em; "><span class="stl_368 stl_153 stl_59">0.01 &nbsp;</span></div>
					<div class="stl_01" style="left:33.0165em;top: 44.5593em; "><span class="stl_368 stl_153 stl_59">0.05 &nbsp;</span></div>
					<div class="stl_01" style="left:28.6276em;top: 42.6519em; "><span class="stl_368 stl_153 stl_12">-</span></div>
					<div class="stl_01" style="left:21.6892em;top: 43.6251em; "><span class="stl_368 stl_153 stl_59">0.01 &nbsp;</span></div>
					<div class="stl_01" style="left:21.6892em;top: 44.5593em; "><span class="stl_368 stl_153 stl_59">0.05 &nbsp;</span></div>
					<div class="stl_01" style="left:21.2318em;top: 45.5324em; "><span class="stl_368 stl_153 stl_48">0.002 &nbsp;</span></div>
					<div class="stl_01" style="left:24.8422em;top: 43.6251em; "><span class="stl_368 stl_153 stl_40" style="word-spacing:-0.0039em;">eff: 6/24/77 &nbsp;</span></div>
					<div class="stl_01" style="left:27.3236em;top: 44.5593em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 44.0922em; "><span class="stl_368 stl_153 stl_12">Selenium &nbsp;</span></div>
					<div class="stl_01" style="left:40.7431em;top: 44.5593em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.7431em;top: 45.5324em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 45.5324em; "><span class="stl_368 stl_153 stl_78">Thallium &nbsp;</span></div>
					<div class="stl_01" style="left:27.3236em;top: 45.5324em; "><span class="stl_368 stl_153 stl_59">7/92 &nbsp;</span></div>
					<div class="stl_01" style="left:32.5591em;top: 45.5324em; "><span class="stl_368 stl_153 stl_48">0.002 &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 46.5115em; "><span class="stl_370 stl_153 stl_58">Radionuclides &nbsp;</span></div>
					<div class="stl_01" style="left:20.5604em;top: 47.6635em; "><span class="stl_368 stl_153 stl_48" style="word-spacing:-0.0053em;">30 ug/L &nbsp;</span></div>
					<div class="stl_01" style="left:20.6966em;top: 49.5709em; "><span class="stl_368 stl_153 stl_48" style="word-spacing:-0.0053em;">5 pCi/L &nbsp;</span></div>
					<div class="stl_01" style="left:26.1559em;top: 47.6635em; "><span class="stl_368 stl_153 stl_65">12/7/00 &nbsp;</span></div>
					<div class="stl_01" style="left:24.7935em;top: 49.5709em; "><span class="stl_368 stl_153 stl_40" style="word-spacing:-0.0039em;">eff: 6/24/77 &nbsp;</span></div>
					<div class="stl_01" style="left:24.7935em;top: 51.4685em; "><span class="stl_368 stl_153 stl_40" style="word-spacing:-0.0039em;">eff: 6/24/77 &nbsp;</span></div>
					<div class="stl_01" style="left:24.7935em;top: 53.3758em; "><span class="stl_368 stl_153 stl_40" style="word-spacing:-0.0039em;">eff: 6/24/77 &nbsp;</span></div>
					<div class="stl_01" style="left:31.5762em;top: 47.6635em; "><span class="stl_368 stl_153 stl_66" style="word-spacing:-0.004em;">20 pCi/L &nbsp;</span></div>
					<div class="stl_01" style="left:31.5762em;top: 48.5978em; "><span class="stl_368 stl_153 stl_66" style="word-spacing:-0.004em;">20 pCi/L &nbsp;</span></div>
					<div class="stl_01" style="left:32.0239em;top: 49.5709em; "><span class="stl_368 stl_153 stl_48" style="word-spacing:-0.0053em;">5 pCi/L &nbsp;</span></div>
					<div class="stl_01" style="left:40.7431em;top: 47.6635em; "><span class="stl_368 stl_153 stl_54">1/1/89 &nbsp;</span></div>
					<div class="stl_01" style="left:40.2955em;top: 48.5978em; "><span class="stl_368 stl_153 stl_65">6/11/06 &nbsp;</span></div>
					<div class="stl_01" style="left:42.0958em;top: 49.5709em; "><span class="stl_368 stl_153 stl_28">77 &nbsp;</span></div>
					<div class="stl_01" style="left:40.2955em;top: 50.5051em; "><span class="stl_368 stl_153 stl_65">6/11/06 &nbsp;</span></div>
					<div class="stl_01" style="left:42.0958em;top: 51.4685em; "><span class="stl_368 stl_153 stl_28">77 &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 48.1307em; "><span class="stl_368 stl_153 stl_66">Uranium &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 50.038em; "><span class="stl_368 stl_153 stl_103" style="word-spacing:0.0074em;">Combined Radium - 226+228 &nbsp;</span></div>
					<div class="stl_01" style="left:32.0239em;top: 50.5051em; "><span class="stl_368 stl_153 stl_48" style="word-spacing:-0.0053em;">5 pCi/L &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 51.4685em; "><span class="stl_368 stl_153 stl_77" style="word-spacing:0.0002em;">Gross Alpha particle activity &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 52.4027em; "><span class="stl_368 stl_153 stl_366" style="word-spacing:-0.0037em;">(excluding radon &amp; uranium) &nbsp;</span></div>
					<div class="stl_01" style="left:20.249em;top: 51.4685em; "><span class="stl_368 stl_153 stl_78" style="word-spacing:-0.0043em;">15 pCi/L &nbsp;</span></div>
					<div class="stl_01" style="left:31.5762em;top: 51.4685em; "><span class="stl_368 stl_153 stl_66" style="word-spacing:-0.004em;">15 pCi/L &nbsp;</span></div>
					<div class="stl_01" style="left:31.5762em;top: 52.4027em; "><span class="stl_368 stl_153 stl_66" style="word-spacing:-0.004em;">15 pCi/L &nbsp;</span></div>
					<div class="stl_01" style="left:31.4303em;top: 53.3758em; "><span class="stl_368 stl_153 stl_105" style="word-spacing:-0.0034em;">50 pCi/L</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_65" style="word-spacing:-0.0052em;">f &nbsp;</span></sup></div>
					<div class="stl_01" style="left:29.9803em;top: 54.31em; "><span class="stl_368 stl_153 stl_78" style="word-spacing:-0.0043em;">4 millirem/yr &nbsp;</span></div>
					<div class="stl_01" style="left:31.8779em;top: 55.2832em; "><span class="stl_368 stl_153 stl_78" style="word-spacing:-0.0043em;">8 pCi/L</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_58" style="word-spacing:-0.0066em;">f &nbsp;</span></sup></div>
					<div class="stl_01" style="left:40.2955em;top: 52.4027em; "><span class="stl_368 stl_153 stl_65">6/11/06 &nbsp;</span></div>
					<div class="stl_01" style="left:19.3245em;top: 53.3684em; "><span class="stl_373 stl_153 stl_72" style="word-spacing:0.0046em;">4 millirem/yr &nbsp;</span></div>
					<div class="stl_01" style="left:42.0958em;top: 53.3758em; "><span class="stl_368 stl_153 stl_28">77 &nbsp;</span></div>
					<div class="stl_01" style="left:40.2955em;top: 54.31em; "><span class="stl_368 stl_153 stl_65">6/11/06 &nbsp;</span></div>
					<div class="stl_01" style="left:42.0958em;top: 55.2832em; "><span class="stl_368 stl_153 stl_28">77 &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 53.8429em; "><span class="stl_368 stl_153 stl_374" style="word-spacing:-0.0057em;">Gross Beta particle activity &nbsp;</span></div>
					<div class="stl_01" style="left:20.6966em;top: 55.2832em; "><span class="stl_368 stl_153 stl_48" style="word-spacing:-0.0053em;">8 pCi/L &nbsp;</span></div>
					<div class="stl_01" style="left:24.7935em;top: 55.2832em; "><span class="stl_368 stl_153 stl_40" style="word-spacing:-0.0039em;">eff: 6/24/77 &nbsp;</span></div>
					<div class="stl_01" style="left:24.3167em;top: 56.2513em; "><span class="stl_375 stl_153 stl_203" style="word-spacing:0.0004em;">now covered by &nbsp;</span></div>
					<div class="stl_01" style="left:25.6109em;top: 57.0006em; "><span class="stl_375 stl_153 stl_89" style="word-spacing:0.0022em;">Gross Beta &nbsp;</span></div>
					<div class="stl_01" style="left:31.8779em;top: 56.2174em; "><span class="stl_368 stl_153 stl_78" style="word-spacing:-0.0043em;">8 pCi/L</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_58" style="word-spacing:-0.0066em;">f &nbsp;</span></sup></div>
					<div class="stl_01" style="left:40.2955em;top: 56.2174em; "><span class="stl_368 stl_153 stl_65">6/11/06 &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 56.0519em; "><span class="stl_368 stl_153 stl_53">Strontium-90 &nbsp;</span></div>
					<div class="stl_01" style="left:18.6725em;top: 57.7938em; "><span class="stl_368 stl_153 stl_366" style="word-spacing:-0.007em;">20,000 pCi/L &nbsp;</span></div>
					<div class="stl_01" style="left:24.7935em;top: 57.7938em; "><span class="stl_368 stl_153 stl_40" style="word-spacing:-0.0039em;">eff: 6/24/77</span><span class="stl_368 stl_153 stl_12" style="word-spacing:0.9619em;">&nbsp;</span><span class="stl_368 stl_153 stl_364" style="word-spacing:-0.0067em;">20,000 pCi/L</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_107" style="word-spacing:-0.0104em;">f &nbsp;</span></sup></div>
					<div class="stl_01" style="left:42.0958em;top: 57.7938em; "><span class="stl_368 stl_153 stl_28">77 &nbsp;</span></div>
					<div class="stl_01" style="left:40.2955em;top: 58.7183em; "><span class="stl_368 stl_153 stl_65">6/11/06 &nbsp;</span></div>
					<div class="stl_01" style="left:6.6057em;top: 58.7183em; "><span class="stl_368 stl_153 stl_58">Tritium &nbsp;</span></div>
					<div class="stl_01" style="left:29.8441em;top: 58.7183em; "><span class="stl_368 stl_153 stl_364" style="word-spacing:-0.0067em;">20,000 pCi/L</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_107" style="word-spacing:-0.0104em;">f &nbsp;</span></sup></div>
					<div class="stl_01" style="left:24.3167em;top: 59.0831em; "><span class="stl_375 stl_153 stl_203" style="word-spacing:0.0004em;">now covered by &nbsp;</span></div>
					<div class="stl_01" style="left:25.6109em;top: 59.8227em; "><span class="stl_375 stl_153 stl_89" style="word-spacing:0.0022em;">Gross Beta &nbsp;</span></div>
					<div class="stl_01" style="left:5.8272em;top: 63.3035em; "><span class="stl_376 stl_377 stl_83" style="word-spacing:-0.0014em;">Federal and State MCLs—Updated 03/21/18 &nbsp;</span></div>
					<div class="stl_01" style="left:39.3321em;top: 63.3035em; "><span class="stl_376 stl_377 stl_378" style="word-spacing:-0.01em;">Page 1 of 4 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_147.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_147.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:21.7574em;top: 10.0518em; "><span class="stl_365 stl_153 stl_366" style="word-spacing:0.0063em;">U.S. EPA &nbsp;</span></div>
					<div class="stl_01" style="left:18.2827em;top: 11.2294em; "><span class="stl_365 stl_153 stl_367" style="word-spacing:-0.0315em;">MCL </span><span class="stl_368 stl_153 stl_366">(mg/L) &nbsp;</span></div>
					<div class="stl_01" style="left:25.2119em;top: 11.2294em; "><span class="stl_365 stl_153 stl_65">Date</span><sup style="top: -0.2431em;"><span class="stl_369 stl_153 stl_66">a &nbsp;</span></sup></div>
					<div class="stl_01" style="left:34.3979em;top: 10.0518em; "><span class="stl_365 stl_153 stl_90">California &nbsp;</span></div>
					<div class="stl_01" style="left:36.3745em;top: 11.2296em; "><span class="stl_365 stl_153 stl_92" style="word-spacing:-0.0056em;">Effective Date &nbsp;</span></div>
					<div class="stl_01" style="left:9.5442em;top: 10.7432em; "><span class="stl_365 stl_153 stl_71">Contaminant &nbsp;</span></div>
					<div class="stl_01" style="left:29.9024em;top: 11.2296em; "><span class="stl_365 stl_153 stl_367" style="word-spacing:-0.0315em;">MCL </span><span class="stl_368 stl_153 stl_366">(mg/L) &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 12.5006em; "><span class="stl_370 stl_153 stl_58">VOCS &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 13.6527em; "><span class="stl_368 stl_153 stl_103">Benzene &nbsp;</span></div>
					<div class="stl_01" style="left:20.7064em;top: 13.6527em; "><span class="stl_368 stl_153 stl_48">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:20.7064em;top: 14.6258em; "><span class="stl_368 stl_153 stl_48">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:21.6114em;top: 15.5989em; "><span class="stl_368 stl_153 stl_24">0.6 &nbsp;</span></div>
					<div class="stl_01" style="left:20.7064em;top: 16.572em; "><span class="stl_368 stl_153 stl_48">0.075 &nbsp;</span></div>
					<div class="stl_01" style="left:22.4677em;top: 17.5452em; "><span class="stl_368 stl_153 stl_12">-</span></div>
					<div class="stl_01" style="left:20.7064em;top: 18.5183em; "><span class="stl_368 stl_153 stl_48">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:20.7064em;top: 19.4914em; "><span class="stl_368 stl_153 stl_48">0.007 &nbsp;</span></div>
					<div class="stl_01" style="left:21.1637em;top: 20.4646em; "><span class="stl_368 stl_153 stl_59">0.07 &nbsp;</span></div>
					<div class="stl_01" style="left:21.6114em;top: 21.4377em; "><span class="stl_368 stl_153 stl_24">0.1 &nbsp;</span></div>
					<div class="stl_01" style="left:20.7064em;top: 22.4108em; "><span class="stl_368 stl_153 stl_48">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:22.4677em;top: 23.384em; "><span class="stl_368 stl_153 stl_12">-</span></div>
					<div class="stl_01" style="left:27.275em;top: 13.6527em; "><span class="stl_368 stl_153 stl_59">6/87 &nbsp;</span></div>
					<div class="stl_01" style="left:27.275em;top: 14.6258em; "><span class="stl_368 stl_153 stl_59">6/87 &nbsp;</span></div>
					<div class="stl_01" style="left:27.275em;top: 15.5989em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:27.275em;top: 16.572em; "><span class="stl_368 stl_153 stl_59">6/87 &nbsp;</span></div>
					<div class="stl_01" style="left:28.579em;top: 17.5452em; "><span class="stl_368 stl_153 stl_12">-</span></div>
					<div class="stl_01" style="left:27.275em;top: 18.5183em; "><span class="stl_368 stl_153 stl_59">6/87 &nbsp;</span></div>
					<div class="stl_01" style="left:27.275em;top: 19.4914em; "><span class="stl_368 stl_153 stl_59">6/87 &nbsp;</span></div>
					<div class="stl_01" style="left:27.275em;top: 20.4646em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:27.275em;top: 21.4377em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:27.275em;top: 22.4108em; "><span class="stl_368 stl_153 stl_59">7/92 &nbsp;</span></div>
					<div class="stl_01" style="left:28.579em;top: 23.384em; "><span class="stl_368 stl_153 stl_12">-</span></div>
					<div class="stl_01" style="left:32.3839em;top: 13.6527em; "><span class="stl_368 stl_153 stl_48">0.001 &nbsp;</span></div>
					<div class="stl_01" style="left:31.9363em;top: 14.6258em; "><span class="stl_368 stl_153 stl_66">0.0005 &nbsp;</span></div>
					<div class="stl_01" style="left:33.2889em;top: 15.5989em; "><span class="stl_368 stl_153 stl_24">0.6 &nbsp;</span></div>
					<div class="stl_01" style="left:32.3839em;top: 16.572em; "><span class="stl_368 stl_153 stl_48">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:32.3839em;top: 17.5452em; "><span class="stl_368 stl_153 stl_48">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:31.9363em;top: 18.5183em; "><span class="stl_368 stl_153 stl_66">0.0005 &nbsp;</span></div>
					<div class="stl_01" style="left:32.3839em;top: 19.4914em; "><span class="stl_368 stl_153 stl_48">0.006 &nbsp;</span></div>
					<div class="stl_01" style="left:32.3839em;top: 20.4646em; "><span class="stl_368 stl_153 stl_48">0.006 &nbsp;</span></div>
					<div class="stl_01" style="left:32.8413em;top: 21.4377em; "><span class="stl_368 stl_153 stl_59">0.01 &nbsp;</span></div>
					<div class="stl_01" style="left:32.3839em;top: 22.4108em; "><span class="stl_368 stl_153 stl_48">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:31.9363em;top: 23.384em; "><span class="stl_368 stl_153 stl_66">0.0005 &nbsp;</span></div>
					<div class="stl_01" style="left:32.3839em;top: 24.3571em; "><span class="stl_368 stl_153 stl_48">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:32.8413em;top: 25.3302em; "><span class="stl_368 stl_153 stl_59">0.68 &nbsp;</span></div>
					<div class="stl_01" style="left:33.2889em;top: 26.2644em; "><span class="stl_368 stl_153 stl_24">0.7 &nbsp;</span></div>
					<div class="stl_01" style="left:33.2889em;top: 27.1986em; "><span class="stl_368 stl_153 stl_24">0.3 &nbsp;</span></div>
					<div class="stl_01" style="left:32.092em;top: 28.1718em; "><span class="stl_368 stl_153 stl_72">0.005</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_40">b &nbsp;</span></sup></div>
					<div class="stl_01" style="left:32.3839em;top: 29.106em; "><span class="stl_368 stl_153 stl_48">0.013 &nbsp;</span></div>
					<div class="stl_01" style="left:32.8413em;top: 30.0694em; "><span class="stl_368 stl_153 stl_59">0.03 &nbsp;</span></div>
					<div class="stl_01" style="left:32.8413em;top: 31.0036em; "><span class="stl_368 stl_153 stl_59">0.07 &nbsp;</span></div>
					<div class="stl_01" style="left:33.2889em;top: 31.9767em; "><span class="stl_368 stl_153 stl_24">0.1 &nbsp;</span></div>
					<div class="stl_01" style="left:32.3839em;top: 32.9498em; "><span class="stl_368 stl_153 stl_48">0.001 &nbsp;</span></div>
					<div class="stl_01" style="left:32.3839em;top: 33.9229em; "><span class="stl_368 stl_153 stl_48">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:32.8413em;top: 34.8961em; "><span class="stl_368 stl_153 stl_59">0.15 &nbsp;</span></div>
					<div class="stl_01" style="left:40.1106em;top: 13.6527em; "><span class="stl_368 stl_153 stl_65">2/25/89 &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 14.6258em; "><span class="stl_368 stl_153 stl_307" style="word-spacing:-0.0062em;">Carbon Tetrachloride &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 15.5989em; "><span class="stl_368 stl_153 stl_92">1,2-Dichlorobenzene &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 16.572em; "><span class="stl_368 stl_153 stl_92">1,4-Dichlorobenzene &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 17.5452em; "><span class="stl_368 stl_153 stl_40">1,1-Dichloroethane &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 18.5183em; "><span class="stl_368 stl_153 stl_40">1,2-Dichloroethane &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 19.4914em; "><span class="stl_368 stl_153 stl_58">1,1-Dichloroethylene &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 20.4646em; "><span class="stl_368 stl_153 stl_92">cis-1,2-Dichloroethylene &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 21.4377em; "><span class="stl_368 stl_153 stl_48">trans-1,2-Dichloroethylene &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 22.4108em; "><span class="stl_368 stl_153 stl_48">Dichloromethane &nbsp;</span></div>
					<div class="stl_01" style="left:40.5582em;top: 14.6258em; "><span class="stl_368 stl_153 stl_54">4/4/89 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5582em;top: 15.5989em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5582em;top: 16.572em; "><span class="stl_368 stl_153 stl_54">4/4/89 &nbsp;</span></div>
					<div class="stl_01" style="left:40.1106em;top: 17.5452em; "><span class="stl_368 stl_153 stl_65">6/24/90 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5582em;top: 18.5183em; "><span class="stl_368 stl_153 stl_54">4/4/89 &nbsp;</span></div>
					<div class="stl_01" style="left:40.1106em;top: 19.4914em; "><span class="stl_368 stl_153 stl_65">2/25/89 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5582em;top: 20.4646em; "><span class="stl_368 stl_153 stl_103">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5582em;top: 21.4377em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5582em;top: 22.4108em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.1106em;top: 23.384em; "><span class="stl_368 stl_153 stl_65">2/25/89 &nbsp;</span></div>
					<div class="stl_01" style="left:40.1106em;top: 24.3571em; "><span class="stl_368 stl_153 stl_65">6/24/90 &nbsp;</span></div>
					<div class="stl_01" style="left:40.1106em;top: 25.3302em; "><span class="stl_368 stl_153 stl_65">2/25/89 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5582em;top: 26.2644em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.1106em;top: 27.1986em; "><span class="stl_368 stl_153 stl_65">6/12/03 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5582em;top: 28.1718em; "><span class="stl_368 stl_153 stl_54">1/7/99 &nbsp;</span></div>
					<div class="stl_01" style="left:40.1106em;top: 29.106em; "><span class="stl_368 stl_153 stl_65">5/17/00 &nbsp;</span></div>
					<div class="stl_01" style="left:40.1106em;top: 30.0694em; "><span class="stl_368 stl_153 stl_65">2/25/89 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5582em;top: 31.0036em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5582em;top: 31.9767em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.1106em;top: 32.9498em; "><span class="stl_368 stl_153 stl_65">2/25/89 &nbsp;</span></div>
					<div class="stl_01" style="left:41.2394em;top: 33.9229em; "><span class="stl_368 stl_153 stl_59">5/89 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5582em;top: 34.8961em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5582em;top: 35.8692em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.1106em;top: 36.8034em; "><span class="stl_368 stl_153 stl_65">6/12/03 &nbsp;</span></div>
					<div class="stl_01" style="left:40.1106em;top: 37.7765em; "><span class="stl_368 stl_153 stl_65">2/25/89 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5582em;top: 38.7497em; "><span class="stl_368 stl_153 stl_54">4/4/89 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5582em;top: 39.6839em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.1106em;top: 40.657em; "><span class="stl_368 stl_153 stl_65">2/25/89 &nbsp;</span></div>
					<div class="stl_01" style="left:40.1106em;top: 41.6301em; "><span class="stl_368 stl_153 stl_65">6/24/90 &nbsp;</span></div>
					<div class="stl_01" style="left:40.1106em;top: 42.6033em; "><span class="stl_368 stl_153 stl_65">6/24/90 &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 23.384em; "><span class="stl_368 stl_153 stl_48">1,3-Dichloropropene &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 24.3571em; "><span class="stl_368 stl_153 stl_48">1,2-Dichloropropane &nbsp;</span></div>
					<div class="stl_01" style="left:20.7064em;top: 24.3571em; "><span class="stl_368 stl_153 stl_48">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:21.6114em;top: 25.3302em; "><span class="stl_368 stl_153 stl_24">0.7 &nbsp;</span></div>
					<div class="stl_01" style="left:27.275em;top: 24.3571em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:27.275em;top: 25.3302em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 26.2644em; "><span class="stl_368 stl_153 stl_40">Ethylbenzene &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 28.1718em; "><span class="stl_368 stl_153 stl_40" style="word-spacing:0.0028em;">Methyl-tert-butyl ether &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 29.106em; "><span class="stl_368 stl_153 stl_77">(MTBE) &nbsp;</span></div>
					<div class="stl_01" style="left:22.4677em;top: 28.1718em; "><span class="stl_368 stl_153 stl_12">-</span></div>
					<div class="stl_01" style="left:28.579em;top: 28.1718em; "><span class="stl_368 stl_153 stl_12">-</span></div>
					<div class="stl_01" style="left:21.6114em;top: 30.0694em; "><span class="stl_368 stl_153 stl_24">0.1 &nbsp;</span></div>
					<div class="stl_01" style="left:27.275em;top: 30.0694em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 30.5365em; "><span class="stl_368 stl_153 stl_92">Monochlorobenzene &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 31.9767em; "><span class="stl_368 stl_153 stl_132">Styrene &nbsp;</span></div>
					<div class="stl_01" style="left:21.6114em;top: 31.9767em; "><span class="stl_368 stl_153 stl_24">0.1 &nbsp;</span></div>
					<div class="stl_01" style="left:22.4677em;top: 32.9498em; "><span class="stl_368 stl_153 stl_12">-</span></div>
					<div class="stl_01" style="left:20.7064em;top: 33.9229em; "><span class="stl_368 stl_153 stl_48">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:22.2926em;top: 34.8961em; "><span class="stl_368 stl_153 stl_12">1</span></div>
					<div class="stl_01" style="left:27.275em;top: 31.9767em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:28.579em;top: 32.9498em; "><span class="stl_368 stl_153 stl_12">-</span></div>
					<div class="stl_01" style="left:27.275em;top: 33.9229em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:27.275em;top: 34.8961em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:27.275em;top: 35.8692em; "><span class="stl_368 stl_153 stl_59">7/92 &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 32.9498em; "><span class="stl_368 stl_153 stl_49">1,1,2,2-Tetrachloroethane &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 33.9229em; "><span class="stl_368 stl_153 stl_93">Tetrachloroethylene &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 34.8961em; "><span class="stl_368 stl_153 stl_105">Toluene &nbsp;</span></div>
					<div class="stl_01" style="left:21.1637em;top: 35.8692em; "><span class="stl_368 stl_153 stl_59">0.07 &nbsp;</span></div>
					<div class="stl_01" style="left:32.8413em;top: 35.8692em; "><span class="stl_368 stl_153 stl_59">0.07 &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 36.3363em; "><span class="stl_368 stl_153 stl_54" style="word-spacing:0.0074em;">1,2,4 Trichlorobenzene &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 37.7765em; "><span class="stl_368 stl_153 stl_48">1,1,1-Trichloroethane &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 39.2168em; "><span class="stl_368 stl_153 stl_48">1,1,2-Trichloroethane &nbsp;</span></div>
					<div class="stl_01" style="left:32.3839em;top: 36.8034em; "><span class="stl_368 stl_153 stl_48">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:32.3839em;top: 37.7765em; "><span class="stl_368 stl_153 stl_48">0.200 &nbsp;</span></div>
					<div class="stl_01" style="left:32.3839em;top: 38.7497em; "><span class="stl_368 stl_153 stl_48">0.032 &nbsp;</span></div>
					<div class="stl_01" style="left:32.3839em;top: 39.6839em; "><span class="stl_368 stl_153 stl_48">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:32.3839em;top: 40.657em; "><span class="stl_368 stl_153 stl_48">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:32.8413em;top: 41.6301em; "><span class="stl_368 stl_153 stl_59">0.15 &nbsp;</span></div>
					<div class="stl_01" style="left:20.7064em;top: 37.7765em; "><span class="stl_368 stl_153 stl_48">0.200 &nbsp;</span></div>
					<div class="stl_01" style="left:20.7064em;top: 38.7497em; "><span class="stl_368 stl_153 stl_48">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:27.275em;top: 37.7765em; "><span class="stl_368 stl_153 stl_59">6/87 &nbsp;</span></div>
					<div class="stl_01" style="left:27.275em;top: 38.7497em; "><span class="stl_368 stl_153 stl_59">7/92 &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 40.657em; "><span class="stl_368 stl_153 stl_103">Trichloroethylene &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 41.6301em; "><span class="stl_368 stl_153 stl_49">Trichlorofluoromethane &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 42.6033em; "><span class="stl_368 stl_153 stl_58">1,1,2-Trichloro-1,2,2- &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 43.5375em; "><span class="stl_368 stl_153 stl_49">Trifluoroethane &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 44.5106em; "><span class="stl_368 stl_153 stl_103" style="word-spacing:0.0032em;">Vinyl chloride &nbsp;</span></div>
					<div class="stl_01" style="left:20.7064em;top: 40.657em; "><span class="stl_368 stl_153 stl_48">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:27.275em;top: 40.657em; "><span class="stl_368 stl_153 stl_59">6/87 &nbsp;</span></div>
					<div class="stl_01" style="left:22.4677em;top: 41.6301em; "><span class="stl_368 stl_153 stl_12">-</span></div>
					<div class="stl_01" style="left:22.4677em;top: 42.6033em; "><span class="stl_368 stl_153 stl_12">-</span></div>
					<div class="stl_01" style="left:28.579em;top: 41.6301em; "><span class="stl_368 stl_153 stl_12">-</span></div>
					<div class="stl_01" style="left:28.579em;top: 42.6033em; "><span class="stl_368 stl_153 stl_12">-</span></div>
					<div class="stl_01" style="left:33.2889em;top: 42.6033em; "><span class="stl_368 stl_153 stl_24">1.2 &nbsp;</span></div>
					<div class="stl_01" style="left:20.7064em;top: 44.5106em; "><span class="stl_368 stl_153 stl_48">0.002 &nbsp;</span></div>
					<div class="stl_01" style="left:21.8352em;top: 45.4837em; "><span class="stl_368 stl_153 stl_28">10 &nbsp;</span></div>
					<div class="stl_01" style="left:27.275em;top: 44.5106em; "><span class="stl_368 stl_153 stl_59">6/87 &nbsp;</span></div>
					<div class="stl_01" style="left:27.275em;top: 45.4837em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:31.9363em;top: 44.5106em; "><span class="stl_368 stl_153 stl_66">0.0005 &nbsp;</span></div>
					<div class="stl_01" style="left:32.3839em;top: 45.4837em; "><span class="stl_368 stl_153 stl_48">1.750 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5582em;top: 44.5106em; "><span class="stl_368 stl_153 stl_54">4/4/89 &nbsp;</span></div>
					<div class="stl_01" style="left:40.1106em;top: 45.4837em; "><span class="stl_368 stl_153 stl_65">2/25/89 &nbsp;</span></div>
					<div class="stl_01" style="left:6.7809em;top: 45.4837em; "><span class="stl_368 stl_153 stl_105">Xylenes &nbsp;</span></div>
					<div class="stl_01" style="left:5.8272em;top: 63.3035em; "><span class="stl_376 stl_377 stl_83" style="word-spacing:-0.0014em;">Federal and State MCLs—Updated 03/21/18 &nbsp;</span></div>
					<div class="stl_01" style="left:39.3321em;top: 63.3035em; "><span class="stl_376 stl_377 stl_378" style="word-spacing:-0.01em;">Page 2 of 4 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_148.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_148.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:21.4751em;top: 10.0521em; "><span class="stl_365 stl_153 stl_366" style="word-spacing:0.0063em;">U.S. EPA &nbsp;</span></div>
					<div class="stl_01" style="left:17.9329em;top: 11.2296em; "><span class="stl_365 stl_153 stl_367" style="word-spacing:-0.0315em;">MCL </span><span class="stl_368 stl_153 stl_366">(mg/L) &nbsp;</span></div>
					<div class="stl_01" style="left:24.8428em;top: 11.2296em; "><span class="stl_365 stl_153 stl_132">Date</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_105">a &nbsp;</span></sup></div>
					<div class="stl_01" style="left:34.2329em;top: 10.0521em; "><span class="stl_365 stl_153 stl_90">California &nbsp;</span></div>
					<div class="stl_01" style="left:36.3156em;top: 11.2296em; "><span class="stl_365 stl_153 stl_92" style="word-spacing:-0.0056em;">Effective Date &nbsp;</span></div>
					<div class="stl_01" style="left:9.4376em;top: 10.7432em; "><span class="stl_365 stl_153 stl_71">Contaminant &nbsp;</span></div>
					<div class="stl_01" style="left:29.7369em;top: 11.2296em; "><span class="stl_365 stl_153 stl_367" style="word-spacing:-0.0315em;">MCL </span><span class="stl_368 stl_153 stl_366">(mg/L) &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 12.5006em; "><span class="stl_370 stl_153 stl_58">SOCS &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 13.6527em; "><span class="stl_368 stl_153 stl_18">Alachlor &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 14.6258em; "><span class="stl_368 stl_153 stl_49">Atrazine &nbsp;</span></div>
					<div class="stl_01" style="left:20.0641em;top: 13.6527em; "><span class="stl_368 stl_153 stl_48">0.002 &nbsp;</span></div>
					<div class="stl_01" style="left:20.0641em;top: 14.6258em; "><span class="stl_368 stl_153 stl_48">0.003 &nbsp;</span></div>
					<div class="stl_01" style="left:26.983em;top: 13.6527em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:26.983em;top: 14.6258em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:32.1017em;top: 13.6527em; "><span class="stl_368 stl_153 stl_48">0.002 &nbsp;</span></div>
					<div class="stl_01" style="left:32.1017em;top: 14.6258em; "><span class="stl_368 stl_153 stl_92">0.003 &nbsp;</span></div>
					<div class="stl_01" style="left:32.1017em;top: 15.56em; "><span class="stl_368 stl_153 stl_48">0.001 &nbsp;</span></div>
					<div class="stl_01" style="left:32.1017em;top: 16.5331em; "><span class="stl_368 stl_153 stl_48">0.018 &nbsp;</span></div>
					<div class="stl_01" style="left:31.6541em;top: 17.5062em; "><span class="stl_368 stl_153 stl_66">0.0002 &nbsp;</span></div>
					<div class="stl_01" style="left:32.1017em;top: 18.4794em; "><span class="stl_368 stl_153 stl_48">0.018 &nbsp;</span></div>
					<div class="stl_01" style="left:31.6541em;top: 19.4525em; "><span class="stl_368 stl_153 stl_66">0.0001 &nbsp;</span></div>
					<div class="stl_01" style="left:33.0067em;top: 20.4256em; "><span class="stl_368 stl_153 stl_24">0.2 &nbsp;</span></div>
					<div class="stl_01" style="left:31.6541em;top: 21.3988em; "><span class="stl_368 stl_153 stl_66">0.0001 &nbsp;</span></div>
					<div class="stl_01" style="left:31.6541em;top: 22.333em; "><span class="stl_368 stl_153 stl_66">0.0002 &nbsp;</span></div>
					<div class="stl_01" style="left:33.0067em;top: 23.3061em; "><span class="stl_368 stl_153 stl_24">0.4 &nbsp;</span></div>
					<div class="stl_01" style="left:32.1017em;top: 24.2792em; "><span class="stl_368 stl_153 stl_48">0.004 &nbsp;</span></div>
					<div class="stl_01" style="left:33.0067em;top: 25.2524em; "><span class="stl_368 stl_153 stl_24">0.1 &nbsp;</span></div>
					<div class="stl_01" style="left:40.4998em;top: 13.6527em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.4998em;top: 14.6258em; "><span class="stl_368 stl_153 stl_54">4/5/89 &nbsp;</span></div>
					<div class="stl_01" style="left:40.0522em;top: 15.56em; "><span class="stl_368 stl_153 stl_65">6/12/03 &nbsp;</span></div>
					<div class="stl_01" style="left:40.4998em;top: 16.5331em; "><span class="stl_368 stl_153 stl_54">4/4/89 &nbsp;</span></div>
					<div class="stl_01" style="left:40.4998em;top: 17.5062em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.0522em;top: 18.4794em; "><span class="stl_368 stl_153 stl_65">6/24/90 &nbsp;</span></div>
					<div class="stl_01" style="left:40.0522em;top: 19.4525em; "><span class="stl_368 stl_153 stl_65">6/24/90 &nbsp;</span></div>
					<div class="stl_01" style="left:40.4998em;top: 20.4256em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.0522em;top: 21.3988em; "><span class="stl_368 stl_153 stl_65">7/26/89 &nbsp;</span></div>
					<div class="stl_01" style="left:40.4998em;top: 22.333em; "><span class="stl_368 stl_153 stl_103">5/3/91 &nbsp;</span></div>
					<div class="stl_01" style="left:40.4998em;top: 23.3061em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.0522em;top: 24.2792em; "><span class="stl_368 stl_153 stl_65">6/24/90 &nbsp;</span></div>
					<div class="stl_01" style="left:41.8525em;top: 25.2524em; "><span class="stl_368 stl_153 stl_28">77 &nbsp;</span></div>
					<div class="stl_01" style="left:40.4998em;top: 26.1866em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5096em;top: 27.1597em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5096em;top: 28.1328em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5096em;top: 29.106em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:41.8622em;top: 30.0694em; "><span class="stl_368 stl_153 stl_28">77 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5096em;top: 31.0036em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.0619em;top: 31.9767em; "><span class="stl_368 stl_153 stl_65">2/25/89 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5096em;top: 32.9109em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.0619em;top: 33.884em; "><span class="stl_368 stl_153 stl_65">6/24/90 &nbsp;</span></div>
					<div class="stl_01" style="left:40.0619em;top: 34.8572em; "><span class="stl_368 stl_153 stl_65">6/24/90 &nbsp;</span></div>
					<div class="stl_01" style="left:40.0619em;top: 35.8303em; "><span class="stl_368 stl_153 stl_65">6/24/90 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5096em;top: 36.8034em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5096em;top: 37.7765em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:41.8622em;top: 38.7497em; "><span class="stl_368 stl_153 stl_28">77 &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 16.5331em; "><span class="stl_368 stl_153 stl_72">Bentazon &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 17.5062em; "><span class="stl_368 stl_153 stl_57" style="word-spacing:0.0155em;">Benzo(a) Pyrene &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 18.4794em; "><span class="stl_368 stl_153 stl_103">Carbofuran &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 19.4525em; "><span class="stl_368 stl_153 stl_93">Chlordane &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 20.4256em; "><span class="stl_368 stl_153 stl_85">Dalapon &nbsp;</span></div>
					<div class="stl_01" style="left:21.8255em;top: 16.5331em; "><span class="stl_368 stl_153 stl_12">-</span></div>
					<div class="stl_01" style="left:19.6165em;top: 17.5062em; "><span class="stl_368 stl_153 stl_66">0.0002 &nbsp;</span></div>
					<div class="stl_01" style="left:20.5215em;top: 18.4794em; "><span class="stl_368 stl_153 stl_59">0.04 &nbsp;</span></div>
					<div class="stl_01" style="left:20.0641em;top: 19.4525em; "><span class="stl_368 stl_153 stl_48">0.002 &nbsp;</span></div>
					<div class="stl_01" style="left:20.9691em;top: 20.4256em; "><span class="stl_368 stl_153 stl_24">0.2 &nbsp;</span></div>
					<div class="stl_01" style="left:28.287em;top: 16.5331em; "><span class="stl_368 stl_153 stl_12">-</span></div>
					<div class="stl_01" style="left:26.983em;top: 17.5062em; "><span class="stl_368 stl_153 stl_59">7/92 &nbsp;</span></div>
					<div class="stl_01" style="left:26.983em;top: 18.4794em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:26.983em;top: 19.4525em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:26.983em;top: 20.4256em; "><span class="stl_368 stl_153 stl_59">7/92 &nbsp;</span></div>
					<div class="stl_01" style="left:26.983em;top: 21.3988em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 21.3988em; "><span class="stl_368 stl_153 stl_307">Dibromochloropropane &nbsp;</span></div>
					<div class="stl_01" style="left:19.6165em;top: 21.3988em; "><span class="stl_368 stl_153 stl_66">0.0002 &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 23.3061em; "><span class="stl_368 stl_153 stl_40">Di(2-ethylhexyl)adipate &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 24.2792em; "><span class="stl_368 stl_153 stl_49">Di(2-ethylhexyl)phthalate &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 25.2524em; "><span class="stl_368 stl_153 stl_60">2,4-D &nbsp;</span></div>
					<div class="stl_01" style="left:20.9691em;top: 23.3061em; "><span class="stl_368 stl_153 stl_24">0.4 &nbsp;</span></div>
					<div class="stl_01" style="left:20.0641em;top: 24.2792em; "><span class="stl_368 stl_153 stl_48">0.006 &nbsp;</span></div>
					<div class="stl_01" style="left:20.9691em;top: 25.2524em; "><span class="stl_368 stl_153 stl_24">0.1 &nbsp;</span></div>
					<div class="stl_01" style="left:20.5215em;top: 26.1866em; "><span class="stl_368 stl_153 stl_59">0.07 &nbsp;</span></div>
					<div class="stl_01" style="left:20.0057em;top: 27.1597em; "><span class="stl_368 stl_153 stl_48">0.007 &nbsp;</span></div>
					<div class="stl_01" style="left:20.4631em;top: 28.1328em; "><span class="stl_368 stl_153 stl_59">0.02 &nbsp;</span></div>
					<div class="stl_01" style="left:26.983em;top: 23.3061em; "><span class="stl_368 stl_153 stl_59">7/92 &nbsp;</span></div>
					<div class="stl_01" style="left:26.983em;top: 24.2792em; "><span class="stl_368 stl_153 stl_59">7/92 &nbsp;</span></div>
					<div class="stl_01" style="left:24.5016em;top: 25.2524em; "><span class="stl_368 stl_153 stl_40" style="word-spacing:-0.0039em;">eff: 6/24/77 &nbsp;</span></div>
					<div class="stl_01" style="left:26.983em;top: 26.1866em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:32.5591em;top: 26.1866em; "><span class="stl_368 stl_153 stl_59">0.07 &nbsp;</span></div>
					<div class="stl_01" style="left:32.0433em;top: 27.1597em; "><span class="stl_368 stl_153 stl_48">0.007 &nbsp;</span></div>
					<div class="stl_01" style="left:32.5007em;top: 28.1328em; "><span class="stl_368 stl_153 stl_59">0.02 &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 27.1597em; "><span class="stl_368 stl_153 stl_58">Dinoseb &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 28.1328em; "><span class="stl_368 stl_153 stl_12">Diquat &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 29.106em; "><span class="stl_368 stl_153 stl_364">Endothall &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 30.0694em; "><span class="stl_368 stl_153 stl_66">Endrin &nbsp;</span></div>
					<div class="stl_01" style="left:27.0317em;top: 27.1597em; "><span class="stl_368 stl_153 stl_59">7/92 &nbsp;</span></div>
					<div class="stl_01" style="left:27.0317em;top: 28.1328em; "><span class="stl_368 stl_153 stl_59">7/92 &nbsp;</span></div>
					<div class="stl_01" style="left:27.0317em;top: 29.106em; "><span class="stl_368 stl_153 stl_59">7/92 &nbsp;</span></div>
					<div class="stl_01" style="left:20.9107em;top: 29.106em; "><span class="stl_368 stl_153 stl_24">0.1 &nbsp;</span></div>
					<div class="stl_01" style="left:32.9483em;top: 29.106em; "><span class="stl_368 stl_153 stl_24">0.1 &nbsp;</span></div>
					<div class="stl_01" style="left:19.5581em;top: 30.0694em; "><span class="stl_368 stl_153 stl_66">0.0002 &nbsp;</span></div>
					<div class="stl_01" style="left:20.0057em;top: 31.0036em; "><span class="stl_368 stl_153 stl_48">0.002 &nbsp;</span></div>
					<div class="stl_01" style="left:19.1104em;top: 31.9767em; "><span class="stl_368 stl_153 stl_132">0.00005 &nbsp;</span></div>
					<div class="stl_01" style="left:24.5502em;top: 30.0694em; "><span class="stl_368 stl_153 stl_40" style="word-spacing:-0.0039em;">eff: 6/24/77 &nbsp;</span></div>
					<div class="stl_01" style="left:27.0317em;top: 31.0036em; "><span class="stl_368 stl_153 stl_59">7/92 &nbsp;</span></div>
					<div class="stl_01" style="left:31.5957em;top: 30.0694em; "><span class="stl_368 stl_153 stl_66">0.0002 &nbsp;</span></div>
					<div class="stl_01" style="left:32.0433em;top: 31.0036em; "><span class="stl_368 stl_153 stl_48">0.002 &nbsp;</span></div>
					<div class="stl_01" style="left:31.148em;top: 31.9767em; "><span class="stl_368 stl_153 stl_132">0.00002 &nbsp;</span></div>
					<div class="stl_01" style="left:31.148em;top: 32.9109em; "><span class="stl_368 stl_153 stl_132">0.00005 &nbsp;</span></div>
					<div class="stl_01" style="left:32.9483em;top: 33.884em; "><span class="stl_368 stl_153 stl_24">0.7 &nbsp;</span></div>
					<div class="stl_01" style="left:31.148em;top: 34.8572em; "><span class="stl_368 stl_153 stl_132">0.00001 &nbsp;</span></div>
					<div class="stl_01" style="left:31.148em;top: 35.8303em; "><span class="stl_368 stl_153 stl_132">0.00001 &nbsp;</span></div>
					<div class="stl_01" style="left:32.0433em;top: 36.8034em; "><span class="stl_368 stl_153 stl_48">0.001 &nbsp;</span></div>
					<div class="stl_01" style="left:32.5007em;top: 37.7765em; "><span class="stl_368 stl_153 stl_59">0.05 &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 31.9767em; "><span class="stl_368 stl_153 stl_49" style="word-spacing:0.0063em;">Ethylene Dibromide &nbsp;</span></div>
					<div class="stl_01" style="left:27.0317em;top: 31.9767em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 33.884em; "><span class="stl_368 stl_153 stl_93">Glyphosate &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 34.8572em; "><span class="stl_368 stl_153 stl_132">Heptachlor &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 35.8303em; "><span class="stl_368 stl_153 stl_105" style="word-spacing:0.0147em;">Heptachlor Epoxide &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 36.8034em; "><span class="stl_368 stl_153 stl_49">Hexachlorobenzene &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 37.7765em; "><span class="stl_368 stl_153 stl_53">Hexachlorocyclopentadiene &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 38.7497em; "><span class="stl_368 stl_153 stl_92">Lindane &nbsp;</span></div>
					<div class="stl_01" style="left:20.9107em;top: 33.884em; "><span class="stl_368 stl_153 stl_24">0.7 &nbsp;</span></div>
					<div class="stl_01" style="left:19.5581em;top: 34.8572em; "><span class="stl_368 stl_153 stl_66">0.0004 &nbsp;</span></div>
					<div class="stl_01" style="left:19.5581em;top: 35.8303em; "><span class="stl_368 stl_153 stl_66">0.0002 &nbsp;</span></div>
					<div class="stl_01" style="left:20.0057em;top: 36.8034em; "><span class="stl_368 stl_153 stl_48">0.001 &nbsp;</span></div>
					<div class="stl_01" style="left:20.4631em;top: 37.7765em; "><span class="stl_368 stl_153 stl_59">0.05 &nbsp;</span></div>
					<div class="stl_01" style="left:20.0057em;top: 38.7497em; "><span class="stl_368 stl_153 stl_48">0.004 &nbsp;</span></div>
					<div class="stl_01" style="left:19.5581em;top: 39.6839em; "><span class="stl_368 stl_153 stl_66">0.0002 &nbsp;</span></div>
					<div class="stl_01" style="left:20.9107em;top: 40.657em; "><span class="stl_368 stl_153 stl_24">0.1 &nbsp;</span></div>
					<div class="stl_01" style="left:27.0317em;top: 33.884em; "><span class="stl_368 stl_153 stl_59">7/92 &nbsp;</span></div>
					<div class="stl_01" style="left:27.0317em;top: 34.8572em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:27.0317em;top: 35.8303em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:27.0317em;top: 36.8034em; "><span class="stl_368 stl_153 stl_59">7/92 &nbsp;</span></div>
					<div class="stl_01" style="left:27.0317em;top: 37.7765em; "><span class="stl_368 stl_153 stl_59">7/92 &nbsp;</span></div>
					<div class="stl_01" style="left:24.5502em;top: 38.7497em; "><span class="stl_368 stl_153 stl_40" style="word-spacing:-0.0039em;">eff: 6/24/77 &nbsp;</span></div>
					<div class="stl_01" style="left:27.0317em;top: 39.6839em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:24.5502em;top: 40.657em; "><span class="stl_368 stl_153 stl_40" style="word-spacing:-0.0039em;">eff: 6/24/77 &nbsp;</span></div>
					<div class="stl_01" style="left:27.0317em;top: 41.5912em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:32.0433em;top: 38.7497em; "><span class="stl_368 stl_153 stl_48">0.004 &nbsp;</span></div>
					<div class="stl_01" style="left:31.5957em;top: 39.6839em; "><span class="stl_368 stl_153 stl_66">0.0002 &nbsp;</span></div>
					<div class="stl_01" style="left:32.9483em;top: 40.657em; "><span class="stl_368 stl_153 stl_24">0.1 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5096em;top: 39.6839em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 40.657em; "><span class="stl_368 stl_153 stl_58">Methoxychlor &nbsp;</span></div>
					<div class="stl_01" style="left:41.8622em;top: 40.657em; "><span class="stl_368 stl_153 stl_28">77 &nbsp;</span></div>
					<div class="stl_01" style="left:20.4631em;top: 41.5912em; "><span class="stl_368 stl_153 stl_59">0.04 &nbsp;</span></div>
					<div class="stl_01" style="left:32.5007em;top: 41.5912em; "><span class="stl_368 stl_153 stl_59">0.04 &nbsp;</span></div>
					<div class="stl_01" style="left:32.5007em;top: 42.5254em; "><span class="stl_368 stl_153 stl_59">0.03 &nbsp;</span></div>
					<div class="stl_01" style="left:32.5007em;top: 43.4986em; "><span class="stl_368 stl_153 stl_59">0.02 &nbsp;</span></div>
					<div class="stl_01" style="left:32.9483em;top: 44.4717em; "><span class="stl_368 stl_153 stl_29">0.2 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5096em;top: 41.5912em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.0619em;top: 42.5254em; "><span class="stl_368 stl_153 stl_65">6/12/03 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5096em;top: 43.4986em; "><span class="stl_368 stl_153 stl_54">4/4/89 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5096em;top: 44.4717em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.0619em;top: 45.3962em; "><span class="stl_368 stl_153 stl_65">6/12/03 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5096em;top: 46.3693em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5096em;top: 47.3424em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5096em;top: 48.3155em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5096em;top: 49.2887em; "><span class="stl_368 stl_153 stl_54">4/4/89 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5096em;top: 50.2229em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5096em;top: 51.196em; "><span class="stl_368 stl_153 stl_54">4/4/89 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5096em;top: 52.1302em; "><span class="stl_368 stl_153 stl_54">4/4/89 &nbsp;</span></div>
					<div class="stl_01" style="left:41.8622em;top: 53.1033em; "><span class="stl_368 stl_153 stl_28">77 &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 43.4986em; "><span class="stl_368 stl_153 stl_78">Molinate &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 44.4717em; "><span class="stl_368 stl_153 stl_105">Oxamyl &nbsp;</span></div>
					<div class="stl_01" style="left:21.7671em;top: 43.4986em; "><span class="stl_368 stl_153 stl_12">-</span></div>
					<div class="stl_01" style="left:28.3357em;top: 43.4986em; "><span class="stl_368 stl_153 stl_12">-</span></div>
					<div class="stl_01" style="left:20.9107em;top: 44.4717em; "><span class="stl_368 stl_153 stl_24">0.2 &nbsp;</span></div>
					<div class="stl_01" style="left:27.0317em;top: 44.4717em; "><span class="stl_368 stl_153 stl_59">7/92 &nbsp;</span></div>
					<div class="stl_01" style="left:32.5007em;top: 45.3962em; "><span class="stl_368 stl_153 stl_59">0.05 &nbsp;</span></div>
					<div class="stl_01" style="left:32.0433em;top: 46.3693em; "><span class="stl_368 stl_153 stl_48">0.001 &nbsp;</span></div>
					<div class="stl_01" style="left:32.9483em;top: 47.3424em; "><span class="stl_368 stl_153 stl_24">0.5 &nbsp;</span></div>
					<div class="stl_01" style="left:31.5957em;top: 48.3155em; "><span class="stl_368 stl_153 stl_66">0.0005 &nbsp;</span></div>
					<div class="stl_01" style="left:32.0433em;top: 49.2887em; "><span class="stl_368 stl_153 stl_48">0.010 &nbsp;</span></div>
					<div class="stl_01" style="left:32.0433em;top: 50.2229em; "><span class="stl_368 stl_153 stl_48">0.004 &nbsp;</span></div>
					<div class="stl_01" style="left:32.5007em;top: 51.196em; "><span class="stl_368 stl_153 stl_59">0.07 &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 46.3693em; "><span class="stl_368 stl_153 stl_93">Pentachlorophenol &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 47.3424em; "><span class="stl_368 stl_153 stl_66">Picloram &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 48.3155em; "><span class="stl_368 stl_153 stl_66" style="word-spacing:0.0079em;">Polychlorinated Biphenyls &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 49.2887em; "><span class="stl_368 stl_153 stl_48">Simazine &nbsp;</span></div>
					<div class="stl_01" style="left:20.0057em;top: 46.3693em; "><span class="stl_368 stl_153 stl_48">0.001 &nbsp;</span></div>
					<div class="stl_01" style="left:20.9107em;top: 47.3424em; "><span class="stl_368 stl_153 stl_24">0.5 &nbsp;</span></div>
					<div class="stl_01" style="left:19.5581em;top: 48.3155em; "><span class="stl_368 stl_153 stl_66">0.0005 &nbsp;</span></div>
					<div class="stl_01" style="left:20.0057em;top: 49.2887em; "><span class="stl_368 stl_153 stl_48">0.004 &nbsp;</span></div>
					<div class="stl_01" style="left:27.0317em;top: 46.3693em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:27.0317em;top: 47.3424em; "><span class="stl_368 stl_153 stl_59">7/92 &nbsp;</span></div>
					<div class="stl_01" style="left:27.0317em;top: 48.3155em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:27.0317em;top: 49.2887em; "><span class="stl_368 stl_153 stl_59">7/92 &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 51.196em; "><span class="stl_368 stl_153 stl_72">Thiobencarb &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 53.1033em; "><span class="stl_368 stl_153 stl_58">Toxaphene &nbsp;</span></div>
					<div class="stl_01" style="left:21.7671em;top: 51.196em; "><span class="stl_368 stl_153 stl_12">-</span></div>
					<div class="stl_01" style="left:28.3357em;top: 51.196em; "><span class="stl_368 stl_153 stl_12">-</span></div>
					<div class="stl_01" style="left:31.7514em;top: 52.1302em; "><span class="stl_368 stl_153 stl_72">0.001</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_40">b &nbsp;</span></sup></div>
					<div class="stl_01" style="left:32.0433em;top: 53.1033em; "><span class="stl_368 stl_153 stl_48">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:32.0433em;top: 54.0375em; "><span class="stl_368 stl_153 stl_48">0.003 &nbsp;</span></div>
					<div class="stl_01" style="left:31.8487em;top: 55.0107em; "><span class="stl_368 stl_153 stl_132">5x10</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_65">-6 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:31.8487em;top: 55.9838em; "><span class="stl_368 stl_153 stl_132">3x10</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_65">-8 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:32.5007em;top: 56.9569em; "><span class="stl_368 stl_153 stl_59">0.01 &nbsp;</span></div>
					<div class="stl_01" style="left:20.0057em;top: 53.1033em; "><span class="stl_368 stl_153 stl_48">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:20.0057em;top: 54.0375em; "><span class="stl_368 stl_153 stl_48">0.003 &nbsp;</span></div>
					<div class="stl_01" style="left:21.7671em;top: 55.0107em; "><span class="stl_368 stl_153 stl_12">-</span></div>
					<div class="stl_01" style="left:19.8111em;top: 55.9838em; "><span class="stl_368 stl_153 stl_132">3x10</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_65">-8 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:20.4631em;top: 56.9569em; "><span class="stl_368 stl_153 stl_59">0.01 &nbsp;</span></div>
					<div class="stl_01" style="left:20.4631em;top: 57.8911em; "><span class="stl_368 stl_153 stl_59">0.05 &nbsp;</span></div>
					<div class="stl_01" style="left:24.5502em;top: 53.1033em; "><span class="stl_368 stl_153 stl_40" style="word-spacing:-0.0039em;">eff: 6/24/77 &nbsp;</span></div>
					<div class="stl_01" style="left:27.0317em;top: 54.0375em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5096em;top: 54.0375em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:39.6143em;top: 55.0107em; "><span class="stl_368 stl_153 stl_60">12/14/17 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5096em;top: 55.9838em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:41.8622em;top: 56.9569em; "><span class="stl_368 stl_153 stl_28">77 &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 55.0107em; "><span class="stl_368 stl_153 stl_40" style="word-spacing:0.0014em;">1,2,3- Trichloropropane &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 55.9838em; "><span class="stl_368 stl_153 stl_77" style="word-spacing:-0.0036em;">2,3,7,8-TCDD (Dioxin) &nbsp;</span></div>
					<div class="stl_01" style="left:6.8393em;top: 56.9569em; "><span class="stl_368 stl_153 stl_93" style="word-spacing:-0.0088em;">2,4,5-TP (Silvex) &nbsp;</span></div>
					<div class="stl_01" style="left:28.3357em;top: 55.0107em; "><span class="stl_368 stl_153 stl_12">-</span></div>
					<div class="stl_01" style="left:27.0317em;top: 55.9838em; "><span class="stl_368 stl_153 stl_59">7/92 &nbsp;</span></div>
					<div class="stl_01" style="left:24.5502em;top: 56.9569em; "><span class="stl_368 stl_153 stl_40" style="word-spacing:-0.0039em;">eff: 6/24/77 &nbsp;</span></div>
					<div class="stl_01" style="left:27.0317em;top: 57.8911em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:32.5007em;top: 57.8911em; "><span class="stl_368 stl_153 stl_59">0.05 &nbsp;</span></div>
					<div class="stl_01" style="left:40.5096em;top: 57.8911em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:5.8272em;top: 63.3035em; "><span class="stl_376 stl_377 stl_83" style="word-spacing:-0.0014em;">Federal and State MCLs—Updated 03/21/18 &nbsp;</span></div>
					<div class="stl_01" style="left:39.3321em;top: 63.3035em; "><span class="stl_376 stl_377 stl_378" style="word-spacing:-0.01em;">Page 3 of 4 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_149.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_149.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:21.6016em;top: 10.0521em; "><span class="stl_365 stl_153 stl_366" style="word-spacing:0.0063em;">U.S. EPA &nbsp;</span></div>
					<div class="stl_01" style="left:18.2638em;top: 11.249em; "><span class="stl_365 stl_153 stl_367" style="word-spacing:-0.0315em;">MCL </span><span class="stl_368 stl_153 stl_366">(mg/L) &nbsp;</span></div>
					<div class="stl_01" style="left:34.2913em;top: 10.0521em; "><span class="stl_365 stl_153 stl_90">California &nbsp;</span></div>
					<div class="stl_01" style="left:30.1165em;top: 11.249em; "><span class="stl_365 stl_153 stl_367" style="word-spacing:-0.0315em;">MCL </span><span class="stl_368 stl_153 stl_366" style="word-spacing:2.3622em;">(mg/L) </span><span class="stl_365 stl_153 stl_92" style="word-spacing:-0.0056em;">Effective Date &nbsp;</span></div>
					<div class="stl_01" style="left:9.5055em;top: 10.7432em; "><span class="stl_365 stl_153 stl_71">Contaminant &nbsp;</span></div>
					<div class="stl_01" style="left:25.2318em;top: 11.249em; "><span class="stl_365 stl_153 stl_105">Date</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_65">a &nbsp;</span></sup></div>
					<div class="stl_01" style="left:6.8976em;top: 12.5006em; "><span class="stl_370 stl_153 stl_60" style="word-spacing:0.0015em;">Disinfection Byproducts &nbsp;</span></div>
					<div class="stl_01" style="left:6.8976em;top: 14.5869em; "><span class="stl_368 stl_153 stl_92" style="word-spacing:-0.0085em;">Total Trihalomethanes &nbsp;</span></div>
					<div class="stl_01" style="left:20.9399em;top: 13.6527em; "><span class="stl_368 stl_153 stl_48">0.100 &nbsp;</span></div>
					<div class="stl_01" style="left:25.6596em;top: 13.6527em; "><span class="stl_368 stl_153 stl_60">11/29/79 &nbsp;</span></div>
					<div class="stl_01" style="left:24.3076em;top: 14.5874em; "><span class="stl_368 stl_153 stl_54" style="word-spacing:-0.0032em;">eff: 11/29/83 &nbsp;</span></div>
					<div class="stl_01" style="left:24.6865em;top: 15.5211em; "><span class="stl_368 stl_153 stl_93" style="word-spacing:-0.0044em;">eff: 1/1/02 </span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_83" style="word-spacing:-0.0067em;">g &nbsp;</span></sup></div>
					<div class="stl_01" style="left:24.7643em;top: 16.4942em; "><span class="stl_368 stl_153 stl_93" style="word-spacing:-0.0525em;">eff: 1/1/02 </span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_83" style="word-spacing:-0.0807em;">g &nbsp;</span></sup></div>
					<div class="stl_01" style="left:24.7643em;top: 17.4673em; "><span class="stl_368 stl_153 stl_307" style="word-spacing:-0.053em;">eff: 1/1/02 </span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_51" style="word-spacing:-0.0815em;">g &nbsp;</span></sup></div>
					<div class="stl_01" style="left:24.7643em;top: 18.4405em; "><span class="stl_368 stl_153 stl_93" style="word-spacing:-0.0526em;">eff: 1/1/02 </span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_83" style="word-spacing:-0.0808em;">g &nbsp;</span></sup></div>
					<div class="stl_01" style="left:32.9775em;top: 13.6527em; "><span class="stl_368 stl_153 stl_48">0.100 &nbsp;</span></div>
					<div class="stl_01" style="left:40.0035em;top: 13.6527em; "><span class="stl_368 stl_153 stl_65">3/14/83 &nbsp;</span></div>
					<div class="stl_01" style="left:20.9399em;top: 15.5211em; "><span class="stl_368 stl_153 stl_48">0.080 &nbsp;</span></div>
					<div class="stl_01" style="left:20.9399em;top: 16.4942em; "><span class="stl_368 stl_153 stl_48">0.060 &nbsp;</span></div>
					<div class="stl_01" style="left:20.9399em;top: 17.4673em; "><span class="stl_368 stl_153 stl_48">0.010 &nbsp;</span></div>
					<div class="stl_01" style="left:21.8449em;top: 18.4406em; "><span class="stl_368 stl_153 stl_24">1.0 &nbsp;</span></div>
					<div class="stl_01" style="left:32.9775em;top: 15.5209em; "><span class="stl_368 stl_153 stl_48">0.080 &nbsp;</span></div>
					<div class="stl_01" style="left:32.9778em;top: 16.4942em; "><span class="stl_368 stl_153 stl_48">0.060 &nbsp;</span></div>
					<div class="stl_01" style="left:32.9775em;top: 17.4673em; "><span class="stl_368 stl_153 stl_48">0.010 &nbsp;</span></div>
					<div class="stl_01" style="left:33.8825em;top: 18.4405em; "><span class="stl_368 stl_153 stl_24">1.0 &nbsp;</span></div>
					<div class="stl_01" style="left:40.0037em;top: 15.5211em; "><span class="stl_368 stl_153 stl_65">6/17/06 &nbsp;</span></div>
					<div class="stl_01" style="left:40.004em;top: 16.4942em; "><span class="stl_368 stl_153 stl_65">6/17/06 &nbsp;</span></div>
					<div class="stl_01" style="left:40.0035em;top: 17.4673em; "><span class="stl_368 stl_153 stl_65">6/17/06 &nbsp;</span></div>
					<div class="stl_01" style="left:40.0035em;top: 18.4405em; "><span class="stl_368 stl_153 stl_65">6/17/06 &nbsp;</span></div>
					<div class="stl_01" style="left:6.8976em;top: 16.4938em; "><span class="stl_368 stl_153 stl_57" style="word-spacing:0.0121em;">Haloacetic acids (five) &nbsp;</span></div>
					<div class="stl_01" style="left:6.8973em;top: 17.4675em; "><span class="stl_368 stl_153 stl_379">Bromate &nbsp;</span></div>
					<div class="stl_01" style="left:6.8976em;top: 18.4406em; "><span class="stl_368 stl_153 stl_132">Chlorite &nbsp;</span></div>
					<div class="stl_01" style="left:6.8976em;top: 19.4195em; "><span class="stl_370 stl_153 stl_65" style="word-spacing:-0.0014em;">Treatment Technique &nbsp;</span></div>
					<div class="stl_01" style="left:6.8976em;top: 20.5716em; "><span class="stl_368 stl_153 stl_366">Acrylamide &nbsp;</span></div>
					<div class="stl_01" style="left:6.8976em;top: 21.5449em; "><span class="stl_368 stl_153 stl_40">Epichlorohydrin &nbsp;</span></div>
					<div class="stl_01" style="left:21.689em;top: 20.5716em; "><span class="stl_368 stl_153 stl_380">TT</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_381">h &nbsp;</span></sup></div>
					<div class="stl_01" style="left:21.689em;top: 21.5449em; "><span class="stl_368 stl_153 stl_380">TT</span><sup style="top: -0.2434em;"><span class="stl_369 stl_153 stl_381">h &nbsp;</span></sup></div>
					<div class="stl_01" style="left:27.2361em;top: 20.5716em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:27.2361em;top: 21.5447em; "><span class="stl_368 stl_153 stl_59">1/91 &nbsp;</span></div>
					<div class="stl_01" style="left:33.7268em;top: 20.5716em; "><span class="stl_368 stl_153 stl_166">TT</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_382">h &nbsp;</span></sup></div>
					<div class="stl_01" style="left:33.7268em;top: 21.5447em; "><span class="stl_368 stl_153 stl_166">TT</span><sup style="top: -0.2433em;"><span class="stl_369 stl_153 stl_382">h &nbsp;</span></sup></div>
					<div class="stl_01" style="left:40.4512em;top: 20.5716em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:40.4512em;top: 21.5447em; "><span class="stl_368 stl_153 stl_54">9/8/94 &nbsp;</span></div>
					<div class="stl_01" style="left:6.8976em;top: 22.5957em; "><span class="stl_368 stl_153 stl_93" style="word-spacing:0.6943em;">a. “eff.”</span><span class="stl_368 stl_153 stl_12" style="word-spacing:0.0016em;">&nbsp;</span><span class="stl_368 stl_153 stl_49" style="word-spacing:0.0032em;">indicates the date the MCL took effect; any other date provided indicates when US EPA &nbsp;</span></div>
					<div class="stl_01" style="left:8.3571em;top: 23.5302em; "><span class="stl_368 stl_153 stl_48" style="word-spacing:0.0026em;">established (i.e., published) the MCL. &nbsp;</span></div>
					<div class="stl_01" style="left:6.8976em;top: 24.4647em; "><span class="stl_368 stl_153 stl_364" style="word-spacing:0.6935em;">b. Secondary</span><span class="stl_368 stl_153 stl_12" style="word-spacing:-0.0087em;">&nbsp;</span><span class="stl_368 stl_153 stl_383">MCL. &nbsp;</span></div>
					<div class="stl_01" style="left:6.8976em;top: 25.3992em; "><span class="stl_368 stl_153 stl_384" style="word-spacing:0.7406em;">c. MFL</span><span class="stl_368 stl_153 stl_12" style="word-spacing:0.0066em;">&nbsp;</span><span class="stl_368 stl_153 stl_364" style="word-spacing:-0.0027em;">= million fibers per liter, with fiber length &gt; 10 microns. &nbsp;</span></div>
					<div class="stl_01" style="left:6.8976em;top: 26.3337em; "><span class="stl_368 stl_153 stl_53" style="word-spacing:0.6932em;">d. Regulatory</span><span class="stl_368 stl_153 stl_12" style="word-spacing:-0.0089em;">&nbsp;</span><span class="stl_368 stl_153 stl_49" style="word-spacing:0.0011em;">Action Level; if system exceeds, it must take certain actions such as additional &nbsp;</span></div>
					<div class="stl_01" style="left:8.3571em;top: 27.2586em; "><span class="stl_368 stl_153 stl_366" style="word-spacing:-0.002em;">monitoring, corrosion control studies and treatment, and for lead, a public education program; &nbsp;</span></div>
					<div class="stl_01" style="left:8.3571em;top: 28.1931em; "><span class="stl_368 stl_153 stl_21" style="word-spacing:0.0188em;">replaces MCL. &nbsp;</span></div>
					<div class="stl_01" style="left:6.8976em;top: 29.1276em; "><span class="stl_368 stl_153 stl_166" style="word-spacing:0.6901em;">e. The</span><span class="stl_368 stl_153 stl_12" style="word-spacing:-0.0066em;">&nbsp;</span><span class="stl_368 stl_153 stl_93" style="word-spacing:-0.0003em;">MCL for lead was rescinded with the adoption of the regulatory action level described in &nbsp;</span></div>
					<div class="stl_01" style="left:8.3571em;top: 30.0621em; "><span class="stl_368 stl_153 stl_57" style="word-spacing:0.0093em;">footnote d. &nbsp;</span></div>
					<div class="stl_01" style="left:6.8976em;top: 30.9966em; "><span class="stl_368 stl_153 stl_385" style="word-spacing:0.9527em;">f. Gross</span><span class="stl_368 stl_153 stl_12" style="word-spacing:0.0003em;">&nbsp;</span><span class="stl_368 stl_153 stl_366" style="word-spacing:-0.0038em;">beta MCL is 4 millirem/year annual dose equivalent to the total body or any internal &nbsp;</span></div>
					<div class="stl_01" style="left:8.3571em;top: 31.9214em; "><span class="stl_368 stl_153 stl_49" style="word-spacing:0.0014em;">organ; Sr-90 MCL = 4 millirem/year to bone marrow; tritium MCL = 4 millirem/year to total body &nbsp;</span></div>
					<div class="stl_01" style="left:6.8968em;top: 32.8559em; "><span class="stl_368 stl_153 stl_103" style="word-spacing:0.6956em;">g. Effective</span><span class="stl_368 stl_153 stl_12" style="word-spacing:-0.0039em;">&nbsp;</span><span class="stl_368 stl_153 stl_364" style="word-spacing:-0.0016em;">for surface water systems serving more than 10,000 people; effective for all others &nbsp;</span></div>
					<div class="stl_01" style="left:8.3563em;top: 33.7904em; "><span class="stl_368 stl_153 stl_65">1/1/04. &nbsp;</span></div>
					<div class="stl_01" style="left:6.8976em;top: 34.7209em; "><span class="stl_373 stl_153 stl_386" style="word-spacing:0.8764em;">h. </span><span class="stl_368 stl_153 stl_54" style="word-spacing:0.0051em;">TT = treatment technique, because an MCL is not feasible. &nbsp;</span></div>
					<div class="stl_01" style="left:5.8272em;top: 63.3035em; "><span class="stl_376 stl_377 stl_83" style="word-spacing:-0.0014em;">Federal and State MCLs—Updated 03/21/18 &nbsp;</span></div>
					<div class="stl_01" style="left:39.3321em;top: 63.3035em; "><span class="stl_376 stl_377 stl_378" style="word-spacing:-0.01em;">Page 4 of 4 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_150.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_150.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">6.9 State</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_88" style="word-spacing:0.0293em;">and Local Drinking Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">143 &nbsp;</span></div>
					<div class="stl_01" style="left:8.3858em;top: 7.1432em; "><span class="stl_237 stl_115 stl_12" style="word-spacing:0em;">Chapter Assessment &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 9.0193em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">1. What</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">does the acronym MCL stand for? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 10.4307em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Minimum</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0057em;">contaminant level &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 11.8421em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Micron</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0057em;">contaminant level &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 13.2534em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Maximum</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0057em;">contaminant level &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 14.6648em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Milligrams</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">counted last &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 16.0762em; "><span class="stl_114 stl_115 stl_112" style="word-spacing:0.2667em;">2. How</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0083em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0034em;">long do sanitary surveys have to be retained for records? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 17.4876em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) 3</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">years &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 18.8989em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) 5</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">years &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 20.3103em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.225em;">(c) 7</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">years &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 21.7217em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.175em;">(d) 10</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">years &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 23.1331em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">3. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0021em;">most severe water system violation that requires the fastest public notiﬁcation &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 24.5444em; "><span class="stl_114 stl_115 stl_113" style="word-spacing:0.233em;">(a) Tier</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.007em;">&nbsp;</span><span class="stl_114 stl_115 stl_113" style="word-spacing:0.233em;">I &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 25.9558em; "><span class="stl_114 stl_115 stl_113" style="word-spacing:0.233em;">(b) Tier</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.007em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">II &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 27.3672em; "><span class="stl_114 stl_115 stl_113" style="word-spacing:0.233em;">(c) Tier</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.007em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">III &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 28.7786em; "><span class="stl_114 stl_115 stl_113" style="word-spacing:0.233em;">(d) Tier</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.007em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">IV &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 30.1899em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">4. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0045em;">primacy agency may grant a variance or exemption as long as &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 31.6013em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(a) The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_43" style="word-spacing:0.0115em;">agency is using the Best Available Technology &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 33.0127em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(b) There</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">is no threat to public health &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 34.424em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(c) There</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_203" style="word-spacing:0.0063em;">is never a scenario for a variance or exemption &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 35.8354em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Both</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">A. and B. &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 37.2468em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">5. A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">public water system that serves at least 25 people six months out of the year &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 38.6582em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Nontransient</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">noncommunity &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 40.0695em; "><span class="stl_114 stl_115 stl_118" style="word-spacing:0.226em;">(b) Transient</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0035em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">noncommunity &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 41.4809em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Community</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">public water system &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 42.8923em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) None</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_50" style="word-spacing:0.0086em;">of the above &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 44.3037em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.2527em;">6. Regulations</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0014em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">based on the aesthetic quality of drinking water &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 45.715em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Primary</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">Standards &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 47.1264em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Secondary</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">Standards &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 48.5378em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Microbiological</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">Standards &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 49.9492em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Radiological</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">Standards &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 51.3605em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">7. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">lowest reportable limit for a water sample &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 52.7719em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) 0.5mg/l &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 54.1833em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Zero &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 55.5947em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Public</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">health goal &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 57.006em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Detection</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0057em;">Level for reporting &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 58.4174em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">8. Primary</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Standards are based on &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 59.8288em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Color</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_239" style="word-spacing:0.0267em;">and Taste &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_151.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_151.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">144 &nbsp;</span></div>
					<div class="stl_01" style="left:29.7563em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 6. Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 7.6156em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(b) Aesthetic</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">quality &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 9.027em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Public</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">Health &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 10.4383em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Odor &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 11.8498em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">9. A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0019em;">disease causing microorganism &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 13.2611em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.2533em;">(a) Pathogen &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 14.6725em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Colilert &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 16.0838em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.2523em;">(c) Pathological &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 17.4952em; "><span class="stl_114 stl_115 stl_61" style="word-spacing:0.228em;">(d) Turbidity &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 18.8957em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">10. </span><span class="stl_235 stl_115 stl_104" style="word-spacing:0.0028em;">According to Surface Water Treatment Rule, what is the combined inactivation and &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 20.3179em; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0053em;">removal for Giardia? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 21.7293em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.175em;">(a) 1.0</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">Logs &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 23.1407em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) 2.0</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">Logs &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 24.5521em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) 3.0</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">Logs &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 25.9634em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.215em;">(d) 4.0</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">Logs &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 27.358em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">11. </span><span class="stl_117 stl_115 stl_127" style="word-spacing:-0.0002em;">What is the equivalency expressed as a percentage for the SWTR inactivation and &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 28.7862em; "><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0057em;">removal of viruses? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 30.1976em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) 99</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">9% &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 31.6089em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) 99</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">99% &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 33.0203em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) 99</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">0% &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 34.4317em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) 99</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">999% &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 35.8263em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">12. </span><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0032em;">A water agency that takes more than 40 coliform samples must fall under what &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 37.2544em; "><span class="stl_114 stl_115 stl_12">percentile? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 38.6658em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) 10% &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 40.0772em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) 7% &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 41.4886em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) 5% &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 42.8999em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) No</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0071em;">positive samples allowable &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 44.3055em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2189em;">13. </span><span class="stl_231 stl_115 stl_09" style="word-spacing:0.002em;">The National Primary Drinking Water Regulations apply to drinking water contami- &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 45.7227em; "><span class="stl_114 stl_115 stl_104" style="word-spacing:0.006em;">nants that may have adverse effects on &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 47.1341em; "><span class="stl_114 stl_115 stl_80" style="word-spacing:0.0478em;">a. Water color &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 48.5454em; "><span class="stl_114 stl_115 stl_239" style="word-spacing:0.0567em;">b. Water taste &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 49.9568em; "><span class="stl_114 stl_115 stl_44" style="word-spacing:0.05em;">c. Water odor &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 51.3682em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">d. Human health &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 52.7796em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">14. Which</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">of the following is considered an acute risk to health? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 54.1909em; "><span class="stl_114 stl_115 stl_112" style="word-spacing:0.0317em;">a. Two Tier 2 violations &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 55.6023em; "><span class="stl_114 stl_115 stl_342" style="word-spacing:0.0257em;">b. One Tier 2 violation &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 57.0137em; "><span class="stl_114 stl_115 stl_112" style="word-spacing:0.0317em;">c. Two Tier 1 violations &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 58.4251em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.02em;">d. One Tier 1 violation &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 59.8364em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">15. Records</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">on turbidity analyses should be kept for a minimum of &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_152.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_152.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">6.9 State</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_88" style="word-spacing:0.0293em;">and Local Drinking Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">145 &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 7.6156em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">a. 5 years &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 9.027em; "><span class="stl_114 stl_115 stl_218" style="word-spacing:0.046em;">b. 7 years &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 10.4383em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">c. l0 years &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 11.8498em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">d. 25 years &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 13.2611em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">16. Records</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0005em;">on bacteriological analyses should be kept for a minimum of &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 14.6725em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">a. 5 years &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 16.0838em; "><span class="stl_114 stl_115 stl_218" style="word-spacing:0.046em;">b. 7 years &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 17.4952em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">c. 10 years &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 18.9066em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">d. 25 years &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 20.318em; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.2545em;">17. Difference</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0023em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">between primary and secondary standard substances: &nbsp;</span></div>
					<div class="stl_01 stl_220" style="left:10.6586em;top: 21.7293em; "><span class="stl_221 stl_115 stl_12" style="word-spacing:0.0017em;">a. Primary standards refer to substances that are carcinogenic, secondary standards &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 23.1407em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">do not. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6586em;top: 24.5521em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:0.0007em;">b. Primary standards refer to substances that are thought to pose a threat to human &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 25.9634em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">health, secondary standards do not. &nbsp;</span></div>
					<div class="stl_01 stl_125" style="left:10.6586em;top: 27.3748em; "><span class="stl_126 stl_115 stl_139" style="word-spacing:0.0049em;">c. Primary standards refer to substances that, if not.put in check, will eventually kill &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 28.7862em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">humans, secondary standards do not. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6586em;top: 30.1976em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:0.0002em;">d. Secondary qualities are aesthetic qualities and will only make some people sick, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6258em;top: 31.6089em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0033em;">while primary standards refer to substances that will make everyone sick and may &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 33.0203em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">possibly cause death. &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 34.4149em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2189em;">18. </span><span class="stl_117 stl_115 stl_45" style="word-spacing:0.0095em;">The SD</span><span class="stl_117 stl_115 stl_344">W</span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">A </span><span class="stl_117 stl_115 stl_12">d</span><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0041em;">eﬁnes a public water system that supplies piped water for human &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 35.8431em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">consumption as one that has &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 37.2544em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0044em;">a. 10 service connection or serves 20 or more people for 60 or more days per year &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 38.6658em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.006em;">b. 15 service connections or serves 20 or more people for 90 or more days per year &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 40.0772em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0044em;">c. 10 service connections or serves 25 or more people for 30 or more days per year &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 41.4886em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0044em;">d. 15 service connections or serves 25 or more people for 60 or more days per year &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 42.8831em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">19. </span><span class="stl_117 stl_115 stl_124" style="word-spacing:0.0003em;">According to the USEPA regulations, the owner or operator of a public water sys- &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 44.3113em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">tem that fails to comply with applicable &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 45.7227em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">monitoring requirements shall give notice to the public within &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 47.1341em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0073em;">a. 1 week of the violation in a letter hand-delivered to customers &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 48.5454em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0081em;">b. 45 days of the violation by posting a notice at the town hall &nbsp;</span></div>
					<div class="stl_01 stl_214" style="left:10.6586em;top: 49.9568em; "><span class="stl_215 stl_115 stl_21" style="word-spacing:0.0028em;">c. 3 months of the violation in a daily newspaper in the area served by the system d. &nbsp;</span></div>
					<div class="stl_01" style="left:10.5903em;top: 51.3682em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">1 year of the violation by including the notice with the water-bill · &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 52.7796em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">20. What</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">US agency establishes drinking water standards? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 54.1909em; "><span class="stl_114 stl_115 stl_387" style="word-spacing:0.165em;">a. AWWA &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 55.6023em; "><span class="stl_114 stl_115 stl_388" style="word-spacing:0.1128em;">b. USEPA &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 57.0137em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">c. NIOSH &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 58.4251em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">d. NSF &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 59.8196em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">21. </span><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0041em;">If a water supply exceeds the MCL, whose responsibility is it to notify the con- &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 61.2478em; "><span class="stl_114 stl_115 stl_12">sumer? &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_153.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_153.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">146 &nbsp;</span></div>
					<div class="stl_01" style="left:29.7563em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 6. Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 7.6156em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">a. the testing lab &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 9.027em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.038em;">b. the supplier &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 10.4383em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">c. the DOH &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 11.8498em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">d. the USE</span><span class="stl_114 stl_115 stl_204">P</span><span class="stl_114 stl_115 stl_204">A &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 13.2611em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">22. According</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0063em;">to the Lead and Copper Rule. the action for the 90th percentile lead level &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 14.6725em; "><span class="stl_114 stl_115 stl_12">is: &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 16.0838em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.04em;">a. 0. 005 mg/1 &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 17.4952em; "><span class="stl_114 stl_115 stl_43" style="word-spacing:0.0514em;">b. 0. 015 mg/l &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 18.9066em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.04em;">c. 0. 030 mg/l &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 20.318em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">d. 0.050 mg/l &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 21.7293em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">23. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">term "maximum contaminant level goal (MCLG)" means the: &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 23.1407em; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0114em;">a. Maximum allowable level of a given contaminant in drinking water &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6586em;top: 24.5521em; "><span class="stl_117 stl_115 stl_100" style="word-spacing:0.0049em;">b. Level of a contaminant .in drinking water below which there are no known or &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 25.9634em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">suspected adverse health effects with a margin of safety &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 27.3748em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0076em;">c. Level of a contaminant in drinking water that will trigger a Tier 1 violation &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 28.7862em; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0131em;">d. Minimum detectable level of a given contaminant &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 30.1808em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2189em;">24. </span><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0026em;">The maximum contaminant level goal (MCLG) of known or probable carcinogens &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 31.6089em; "><span class="stl_114 stl_115 stl_12">is: &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 33.0203em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.015em;">a. Set by the state &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 34.4317em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0109em;">b. The same number as the maximum contaminant level (MCL) &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 35.8431em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">c. Zero &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 37.2544em; "><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0118em;">d. The minimum detectable level of a given contaminant &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 38.6658em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">25. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_100" style="word-spacing:0.0056em;">difference between Tier 1 and Tier 2 violations is: &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6586em;top: 40.0772em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:0.0053em;">a. Tier 1 violations·potentially impose·direct and adverse health effects;-Tier 2 &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6358em;top: 41.4886em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:0.0057em;">violations do not pose a a direct threat to public health. b. Tier 1 violations require &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 42.8999em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0013em;">public notiﬁcation; Tier 2 violations do not require public notiﬁcation &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 44.3113em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.009em;">c. Tier 1 violations are acute; Tier 2 violations are not acute &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 45.7227em; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0108em;">d. Tier 1 violations have legal consequences; Tier 2 violations do not &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 47.1173em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2189em;">26. </span><span class="stl_117 stl_115 stl_67" style="word-spacing:0.0012em;">The Safe Drinking Water Act requires &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 48.5454em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">iform monitoring plan &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:28.7208em;top: 47.1341em; "><span class="stl_117 stl_115 stl_118" style="word-spacing:0.0021em;">to develop a comprehensive col- &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 49.9568em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.01em;">a. Large public water systems (serving &gt;50,000 people) &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 51.3682em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0097em;">b. Large and medium public water systems (serving &gt;3,300 people) &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 52.7796em; "><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0059em;">c. Small and medium public water systems (serving &gt;25 and &lt;3,300 people) &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 54.1909em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0161em;">d. All public water systems &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 55.5855em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2189em;">27. </span><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">The most important factor to consider in locating a well site from the health point &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 57.0137em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.01em;">of view is &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 58.4251em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">a. Anticipated yield &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 59.8364em; "><span class="stl_114 stl_115 stl_354" style="word-spacing:0.0287em;">b. Availability of electric power &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 61.2478em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.015em;">c. Distance from other wells &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_154.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_154.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">6.9 State</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_88" style="word-spacing:0.0293em;">and Local Drinking Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">147 &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 7.6156em; "><span class="stl_114 stl_115 stl_101" style="word-spacing:0.0715em;">d. Vulnerability &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 9.027em; "><span class="stl_114 stl_115 stl_28" style="word-spacing:0.2234em;">28. Trihalomethanes</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0022em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">are classiﬁed as: &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 10.4383em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">a. Metals &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 11.8498em; "><span class="stl_114 stl_115 stl_67" style="word-spacing:0.0363em;">b. Inorganic constituents &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 13.2611em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0157em;">c. Secondary drinking water standards &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 14.6725em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">d. Radiological contaminants &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 16.0838em; z-index:188; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">e. </span><span class="stl_114 stl_115 stl_389">V</span><span class="stl_114 stl_115 stl_12">o</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">latile organic compounds &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 17.4952em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">29. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">primary health risk associated with volatile organic chemicals.(VOCs) is &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 18.9066em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">a. Cancer &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 20.318em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0236em;">b. Acute respiratory diseases &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 21.7293em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">c. "Blue baby" syndrome &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 23.1407em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.015em;">d. Reduced IQ in children &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 24.5521em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">30. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">term "primacy" means the &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 25.9634em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0086em;">a. Authority by the states to supersede USE</span><span class="stl_114 stl_115 stl_204">P</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">A </span><span class="stl_114 stl_115 stl_12">d</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">rinking water regulations &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 27.3748em; "><span class="stl_114 stl_115 stl_67" style="word-spacing:0.0123em;">b. Authority by the USEPA to supersede state drinking water regulations &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6586em;top: 28.7862em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:0.0017em;">c. Requirements for states to maintain drinking water regulations more stringent &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 30.1976em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">than USE</span><span class="stl_114 stl_115 stl_204">P</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">A </span><span class="stl_114 stl_115 stl_12">r</span><span class="stl_114 stl_115 stl_59">egulations &nbsp;</span></div>
					<div class="stl_01 stl_133" style="left:10.6586em;top: 31.6089em; "><span class="stl_134 stl_115 stl_99" style="word-spacing:0.0027em;">d. Primary authority for implementation and enforcement of drinking water regula- &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 33.0203em; "><span class="stl_114 stl_115 stl_12">tions &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 34.4149em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2189em;">31. </span><span class="stl_117 stl_115 stl_100" style="word-spacing:0.0007em;">The Safe Drinking Water Act requires to develop a comprehensive coliform moni- &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 35.8431em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">toring plan &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 37.2544em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.012em;">a. Large public water systems (serving </span><span class="stl_245 stl_244 stl_12" style="word-spacing:-0.0277em;">&gt; </span><span class="stl_114 stl_115 stl_12">50</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">000 people) &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 38.6658em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0115em;">b. Large and medium public water systems (serving </span><span class="stl_245 stl_244 stl_12" style="word-spacing:-0.0278em;">&gt; </span><span class="stl_114 stl_115 stl_12">3</span><span class="stl_245 stl_244 stl_302">,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">300 people) &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 40.0772em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0081em;">c. Small and medium public water systems (serving </span><span class="stl_245 stl_244 stl_12" style="word-spacing:-0.0278em;">&gt; </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">25 and </span><span class="stl_245 stl_244 stl_12" style="word-spacing:-0.0277em;">&lt; </span><span class="stl_114 stl_115 stl_12">3</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">300 people) &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 41.4886em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0161em;">d. All public water systems &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 42.8999em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">32. Contaminant</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">monitoring requirements can depend on &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 44.3113em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.01em;">a. The results of a vulnerability assessment &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 45.7227em; "><span class="stl_114 stl_115 stl_100" style="word-spacing:0.0156em;">b. The size of the water system &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 47.1341em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0132em;">c. Previous maximum contaminant level (MCL) violations &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 48.5454em; "><span class="stl_114 stl_115 stl_104" style="word-spacing:0.021em;">d. All of the above &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 49.94em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">33. </span><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">For public water systems using surface water and groundwater under the inﬂuence &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 51.3682em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0034em;">of surface water, turbidity must be measure at least &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 52.7796em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0233em;">a. Every 4 hours &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 54.1909em; "><span class="stl_114 stl_115 stl_218" style="word-spacing:0.076em;">b. Daily &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 55.6023em; "><span class="stl_114 stl_115 stl_239" style="word-spacing:0.0867em;">c. Weekly &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 57.0137em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">d. Monthly &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 58.4251em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">34. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0058em;">difference between Tier 1 and Tier 2 violations is &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6586em;top: 59.8364em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:0.0052em;">a. Tier1-violations potentially impose-direct and adverse health effects; Tier 2 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_155.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_155.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">148 &nbsp;</span></div>
					<div class="stl_01" style="left:29.7563em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 6. Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:10.6358em;top: 7.6156em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">violations do not pose a direct threat to public health &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6586em;top: 9.027em; "><span class="stl_117 stl_115 stl_89" style="word-spacing:0.0041em;">b. Tier 1 violations require public notiﬁcation; Tier 2 violations do not require &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 10.4383em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">public notiﬁcation &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 11.8498em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.009em;">c. Tier 1 violations are acute; Tier 2 violations are not acute &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 13.2611em; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0108em;">d. Tier 1 violations have legal consequences; Tier 2 violations do not &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 14.6557em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2189em;">35. </span><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0026em;">The maximum contaminant level goal (MCLG) of known or probable carcinogens &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 16.0838em; "><span class="stl_114 stl_115 stl_12">is &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 17.4952em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.015em;">a. Set by the state &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 18.9066em; "><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0113em;">b. The same number as the maximum contaminant level </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_12">MCL</span><span class="stl_243 stl_244 stl_12">) &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 20.3179em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">c. Zero &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 21.7293em; "><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0118em;">d. The minimum detectable level of a given contaminant &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 23.1407em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">36. All</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0032em;">of the following diseases may be transmitted by contaminated water, except for: &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 24.5521em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">a. Cryptosporidiosis &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 25.9634em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.068em;">b. Giardiasis &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 27.3748em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">c. Cholera &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 28.7862em; "><span class="stl_114 stl_115 stl_216" style="word-spacing:0.0829em;">d. Typhoid &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 30.1976em; "><span class="stl_114 stl_115 stl_34" style="word-spacing:0.0675em;">e. Tuberculosis &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 31.6089em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">37. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0019em;">maximum disinfectant residual allowed in a distribution system is &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 33.0203em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.06em;">a. 0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">2mg</span><span class="stl_245 stl_244 stl_60">/</span><span class="stl_114 stl_115 stl_60">L &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 34.4317em; "><span class="stl_114 stl_115 stl_228" style="word-spacing:1.1em;">b. 2</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">0mg</span><span class="stl_245 stl_244 stl_60">/</span><span class="stl_114 stl_115 stl_60">L &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 35.7649em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.06em;">c. 2</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_390">0</span><span class="stl_253 stl_254 stl_391">µ</span><span class="stl_114 stl_115 stl_60">g</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 37.2544em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.06em;">d. 4</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">0mg</span><span class="stl_245 stl_244 stl_60">/</span><span class="stl_114 stl_115 stl_60">L &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 38.6658em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0086em;">e. There is no maximum disinfectant residual standard &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 40.0604em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">38. </span><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">What steps must be taken when a single routine sample tests positive for total col- &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 41.4886em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.015em;">iform? a. Immediately notify the Department of Health Services &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 42.8999em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0233em;">b. Immediately notify customers &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 44.3113em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0078em;">c. Re-test a new sample taken from the original sample point &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6586em;top: 45.7227em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:0.0006em;">d. Re-test a new sample taken from the original sample point, plus at points imme- &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 47.1341em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0021em;">diately upstream and downstream &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6586em;top: 48.5454em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0005em;">e. Flush the system around the original sample point to re-establish disinfectant &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 49.9568em; "><span class="stl_114 stl_115 stl_218">levels &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 51.3514em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">39. </span><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0025em;">For drinking water distribution systems with over 40 routine coliform samples per &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 52.7796em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">month, the maximum amount of coliform-positive samples permitted is &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 54.1909em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">a. 2 &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 55.6023em; "><span class="stl_114 stl_115 stl_240" style="word-spacing:0.11em;">b. 2 % &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 57.0137em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">c. 5 &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 58.4251em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">d. 5 % &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 59.8364em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0091em;">e. variable, depending on the size of the system &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_156.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_156.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">6.9 State</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_88" style="word-spacing:0.0293em;">and Local Drinking Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">149 &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 7.6156em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">40. Final</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">determination of vulnerability is made by &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 9.027em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0336em;">a. Private contractor/consultants &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 10.4383em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.03em;">b. The primacy agency &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 11.8498em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0214em;">c. The water supplier &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 13.2611em; "><span class="stl_114 stl_115 stl_104" style="word-spacing:0.021em;">d. All of the above &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02" />
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_157.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_157.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:8.1149em;top: 19.9827em; "><span class="stl_10 stl_11 stl_12">Appendix &nbsp;</span></div>
					<div class="stl_01" style="left:8.8802em;top: 45.5474em; "><span class="stl_186 stl_187 stl_204">T</span><span class="stl_186 stl_187 stl_12">a</span><span class="stl_186 stl_187 stl_27" style="word-spacing:0.0038em;">ble of Contents - Drinking Water Regulations in California Code of Regulations &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_158.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_158.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.647em;top: 12.2977em; "><span class="stl_392 stl_393 stl_72" style="word-spacing:-0.0144em;">California Regulations Related to Drinking Water &nbsp;</span></div>
					<div class="stl_01" style="left:21.913em;top: 14.1297em; "><span class="stl_394 stl_377 stl_98" style="word-spacing:0.0044em;">April 10, 2017 &nbsp;</span></div>
					<div class="stl_01" style="left:7.5691em;top: 16.2539em; "><span class="stl_395 stl_377 stl_60" style="word-spacing:-0.0127em;">Sections amended, adopted, repealed, or not included in the previous version are highlighted in yellow.</span><span class="stl_395 stl_377 stl_12" style="word-spacing:0.2331em;">&nbsp;</span><span class="stl_395 stl_377 stl_72" style="word-spacing:-0.019em;">If the text in a &nbsp;</span></div>
					<div class="stl_01" style="left:7.5611em;top: 17.091em; "><span class="stl_395 stl_377 stl_90" style="word-spacing:-0.0079em;">section, subsection, or paragraph is highlighted, it is new.</span><span class="stl_395 stl_377 stl_12" style="word-spacing:0.2206em;">&nbsp;</span><span class="stl_395 stl_377 stl_78" style="word-spacing:-0.0089em;">If only the section/paragraph number is highlighted, it was &nbsp;</span></div>
					<div class="stl_01" style="left:7.5786em;top: 17.9281em; "><span class="stl_395 stl_377 stl_58" style="word-spacing:-0.003em;">amended or repealed.</span><span class="stl_395 stl_377 stl_12" style="word-spacing:0.229em;">&nbsp;</span><span class="stl_395 stl_377 stl_103" style="word-spacing:-0.0102em;">Nonsubstantive revisions may not be shown.</span><span class="stl_395 stl_377 stl_12" style="word-spacing:0.2171em;">&nbsp;</span><span class="stl_395 stl_377 stl_54" style="word-spacing:-0.0071em;">Please note that the water recycling criteria have &nbsp;</span></div>
					<div class="stl_01" style="left:8.0355em;top: 18.7748em; "><span class="stl_395 stl_377 stl_18" style="word-spacing:0.0046em;">been removed from this document, but may still be viewed in the “Recycled Water-Related Regulations” document &nbsp;</span></div>
					<div class="stl_01" style="left:11.4512em;top: 19.6119em; "><span class="stl_395 stl_377 stl_55" style="word-spacing:0.0074em;">here: </span><a href="http://www.waterboards.ca.gov/drinking_water/certlic/drinkingwater/Lawbook.shtml" target="_blank"><span class="stl_396 stl_377 stl_66">http://www.waterboards.ca.gov/drinking_water/certlic/drinkingwater/Lawbook.shtml &nbsp;</span></a></div>
					<div class="stl_01" style="left:7.2869em;top: 21.7512em; "><span class="stl_397 stl_153 stl_61" style="word-spacing:-0.0217em;">TITLE 17 CODE OF REGULATIONS &nbsp;</span></div>
					<div class="stl_01" style="left:7.2858em;top: 23.0743em; "><span class="stl_397 stl_153 stl_89" style="word-spacing:0.0039em;">DIVISION 1. STATE DEPARTMENT OF HEALTH SERVICES AND &nbsp;</span></div>
					<div class="stl_01" style="left:7.2858em;top: 24.3779em; "><span class="stl_397 stl_153 stl_203" style="word-spacing:-0.0509em;">STATE WATER RESOURCES CONTROL BOARD &nbsp;</span></div>
					<div class="stl_01" style="left:7.2858em;top: 25.6622em; "><span class="stl_397 stl_153 stl_82" style="word-spacing:-0.0309em;">CHAPTER 5. SANITATION (ENVIRONMENTAL) &nbsp;</span></div>
					<div class="stl_01" style="left:7.2869em;top: 26.9955em; "><span class="stl_397 stl_153 stl_118" style="word-spacing:-0.0572em;">SUBCHAPTER 1. ENGINEERING (SANITARY) &nbsp;</span></div>
					<div class="stl_01" style="left:7.288em;top: 28.2991em; "><span class="stl_397 stl_153 stl_184" style="word-spacing:-0.036em;">GROUP 4. DRINKING WATER SUPPLIES &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 29.6025em; "><span class="stl_394 stl_377 stl_73" style="word-spacing:-0.0171em;">Article 1. General &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 30.7216em; "><span class="stl_398 stl_377 stl_234" style="word-spacing:0.002em;">§7583. Definitions &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 31.8504em; "><span class="stl_398 stl_377 stl_88" style="word-spacing:-0.0211em;">§7584. Responsibility and scope of program &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 32.9695em; "><span class="stl_398 stl_377 stl_203" style="word-spacing:0.0053em;">§7585. Evaluation of hazard. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 34.0886em; "><span class="stl_398 stl_377 stl_70" style="word-spacing:-0.0023em;">§7586. User supervisor &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 35.198em; "><span class="stl_394 stl_377 stl_96" style="word-spacing:-0.0192em;">Article 2. Protection of Water System &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 36.3171em; "><span class="stl_398 stl_377 stl_86" style="word-spacing:-0.0257em;">§7601. Approval of backflow preventers &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 37.4459em; "><span class="stl_398 stl_377 stl_127" style="word-spacing:-0.0064em;">§7602. Construction of backflow preventers &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 38.565em; "><span class="stl_398 stl_377 stl_42" style="word-spacing:-0.0034em;">§7603. Location of backflow preventers &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 39.6841em; "><span class="stl_398 stl_377 stl_63" style="word-spacing:0.0017em;">§7604. Type of protection required. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 40.7935em; "><span class="stl_398 stl_377 stl_27" style="word-spacing:-0.006em;">§7605. Testing and maintenance of backflow preventers &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 41.9126em; "><span class="stl_394 stl_377 stl_28" style="word-spacing:-0.0218em;">Article 5. Domestic Water Supply Reservoirs &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 43.0317em; "><span class="stl_398 stl_377 stl_234" style="word-spacing:0.002em;">§7625. Definitions &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 44.1605em; "><span class="stl_398 stl_377 stl_127" style="word-spacing:-0.0029em;">§7626. Application for Permit &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 45.2796em; "><span class="stl_398 stl_377 stl_67" style="word-spacing:-0.0022em;">§7627. Data to Accompany Application &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 46.3987em; "><span class="stl_398 stl_377 stl_56" style="word-spacing:-0.0067em;">§7629. Reservoirs for Which Permits May be Granted &nbsp;</span></div>
					<div class="stl_01" style="left:7.2869em;top: 47.5003em; "><span class="stl_397 stl_153 stl_61" style="word-spacing:-0.0217em;">TITLE 22 CODE OF REGULATIONS &nbsp;</span></div>
					<div class="stl_01" style="left:7.2858em;top: 48.8039em; "><span class="stl_397 stl_153 stl_67" style="word-spacing:-0.0532em;">DIVISION 4. ENVIRONMENTAL HEALTH &nbsp;</span></div>
					<div class="stl_01" style="left:7.2846em;top: 50.1269em; "><span class="stl_397 stl_153 stl_43" style="word-spacing:-0.0224em;">CHAPTER 1. INTRODUCTION &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 51.4298em; "><span class="stl_394 stl_377 stl_43" style="word-spacing:0.0044em;">Article 1. Definitions &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 52.5489em; "><span class="stl_398 stl_377 stl_188" style="word-spacing:0.011em;">§60001. Department &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 53.6778em; "><span class="stl_398 stl_377 stl_124" style="word-spacing:-0.0067em;">§60002. State Board. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 54.7968em; "><span class="stl_398 stl_377 stl_61" style="word-spacing:0.009em;">§60003. Director &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 55.9062em; "><span class="stl_394 stl_377 stl_21" style="word-spacing:-0.0287em;">Article 2. Monitoring and Reporting Requirements - Scope &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 57.0253em; "><span class="stl_398 stl_377 stl_63" style="word-spacing:0.0008em;">§60098. Monitoring and Reporting Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:7.2869em;top: 58.1463em; "><span class="stl_397 stl_153 stl_127" style="word-spacing:-0.0515em;">CHAPTER 2. REGULATIONS FOR THE IMPLEMENTATION OF &nbsp;</span></div>
					<div class="stl_01" style="left:7.2869em;top: 59.4602em; "><span class="stl_397 stl_153 stl_24" style="word-spacing:0.0009em;">THE CALIFORNIA ENVIRONMENTAL QUALITY ACT &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:8.26em;top: 12.2905em; "><span class="stl_394 stl_377 stl_09" style="word-spacing:-0.0255em;">Article 1. General Requirements and Categorical Exemptions &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 13.4096em; "><span class="stl_398 stl_377 stl_50" style="word-spacing:-0.0003em;">§60100. General requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 14.5287em; "><span class="stl_398 stl_377 stl_88" style="word-spacing:-0.0143em;">§60101. Specific Activities Within Categorical Exempt Classes. &nbsp;</span></div>
					<div class="stl_01" style="left:7.2869em;top: 15.6497em; "><span class="stl_397 stl_153 stl_74" style="word-spacing:0.0058em;">CHAPTER 12. SAFE DRINKING WATER PROJECT FUNDING &nbsp;</span></div>
					<div class="stl_01" style="left:7.2869em;top: 16.9534em; "><span class="stl_397 stl_153 stl_399">(Repealed) &nbsp;</span></div>
					<div class="stl_01" style="left:7.2869em;top: 18.2673em; "><span class="stl_397 stl_153 stl_69" style="word-spacing:-0.0376em;">CHAPTER 13. OPERATOR CERTIFICATION &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 19.5598em; "><span class="stl_394 stl_377 stl_43" style="word-spacing:0.0044em;">Article 1. Definitions &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 20.6789em; "><span class="stl_398 stl_377 stl_100" style="word-spacing:-0.0191em;">§63750.10. Accredited Academic Institution &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 21.8077em; "><span class="stl_398 stl_377 stl_61" style="word-spacing:0.009em;">§63750.15. Certificate &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 22.9268em; "><span class="stl_398 stl_377 stl_89" style="word-spacing:-0.0061em;">§63750.20. Certified Distribution Operator &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 24.0459em; "><span class="stl_398 stl_377 stl_118" style="word-spacing:0.0054em;">§63750.25. Chief Operator &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 25.165em; "><span class="stl_398 stl_377 stl_56" style="word-spacing:-0.0091em;">§63750.30. Comprehensive Operator Training Program &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 26.2841em; "><span class="stl_398 stl_377 stl_104" style="word-spacing:0.0022em;">§63750.35. Contact Hour &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 27.4032em; "><span class="stl_398 stl_377 stl_09" style="word-spacing:-0.0031em;">§63750.40. Continuing Education Course. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 28.5223em; "><span class="stl_398 stl_377 stl_89" style="word-spacing:-0.016em;">§63750.45. Distribution Operator &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 29.6414em; "><span class="stl_398 stl_377 stl_143" style="word-spacing:-0.0168em;">§63750.50. Distribution System &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 30.7605em; "><span class="stl_398 stl_377 stl_68" style="word-spacing:0.0078em;">§63750.55. GED &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 31.8796em; "><span class="stl_398 stl_377 stl_89" style="word-spacing:-0.0087em;">§63750.60. Interim Distribution Operator Certificate &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 32.9987em; "><span class="stl_398 stl_377 stl_104" style="word-spacing:-0.0006em;">§63750.65. Operator Experience &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 34.1178em; "><span class="stl_398 stl_377 stl_63" style="word-spacing:-0.0031em;">§63750.70. Shift Operator &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 35.2369em; "><span class="stl_398 stl_377 stl_42" style="word-spacing:-0.0046em;">§63750.75. Specialized Training. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 36.356em; "><span class="stl_398 stl_377 stl_100" style="word-spacing:0.0021em;">§63750.85. Water treatment facility &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 37.4751em; "><span class="stl_394 stl_377 stl_143" style="word-spacing:-0.0252em;">Article 2. Operator Certification Grades &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 38.5845em; "><span class="stl_398 stl_377 stl_28" style="word-spacing:-0.0062em;">§63765. Water Treatment Facility Staff Certification Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 39.7133em; "><span class="stl_398 stl_377 stl_96" style="word-spacing:-0.014em;">§63770. Distribution System Staff Certification Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 40.8227em; "><span class="stl_394 stl_377 stl_28" style="word-spacing:-0.0156em;">Article 3. Operator Examination Criteria and Applications &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 41.9418em; "><span class="stl_398 stl_377 stl_65" style="word-spacing:-0.0122em;">§63775. Eligibility Criteria for Taking a Water Treatment Operator Examination. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 43.0706em; "><span class="stl_398 stl_377 stl_56" style="word-spacing:-0.0154em;">§63780. Eligibility Criteria for Taking a Distribution Operator Examination &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 44.1897em; "><span class="stl_398 stl_377 stl_24" style="word-spacing:-0.0065em;">§63785. Examination Application Content and Submittal &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 45.3088em; "><span class="stl_398 stl_377 stl_27" style="word-spacing:-0.0027em;">§63790. Filing Deadline and Requirement for Identification at Examination. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 46.4279em; "><span class="stl_398 stl_377 stl_86" style="word-spacing:-0.0048em;">§63795. Examination Application Resubmittals and Reexaminations &nbsp;</span></div>
					<div class="stl_01" style="left:8.2601em;top: 47.547em; "><span class="stl_394 stl_377 stl_28" style="word-spacing:-0.0124em;">Article 4. Operator Certification Criteria and Applications &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 48.6661em; "><span class="stl_398 stl_377 stl_27" style="word-spacing:-0.0078em;">§63800. Eligibility Criteria for Water Treatment Operator Certification &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 49.7949em; "><span class="stl_398 stl_377 stl_143" style="word-spacing:-0.0118em;">§63805. Eligibility Criteria for Distribution Operator Certification &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 50.914em; "><span class="stl_398 stl_377 stl_24" style="word-spacing:-0.0091em;">§63810. Interim Certification of Distribution Operators &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 52.0332em; "><span class="stl_398 stl_377 stl_124" style="word-spacing:-0.0261em;">§63815. CNAWWA Distribution Operator Certification &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 53.1523em; "><span class="stl_398 stl_377 stl_28" style="word-spacing:-0.0163em;">§63820. Temporary Distribution Operator Certification. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 54.2714em; "><span class="stl_398 stl_377 stl_67" style="word-spacing:-0.0048em;">§63825. Restricted Operator Certification. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 55.3905em; "><span class="stl_398 stl_377 stl_143" style="word-spacing:-0.0064em;">§63830. Certification Application Content and Submittal &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 56.5096em; "><span class="stl_398 stl_377 stl_100" style="word-spacing:-0.0045em;">§63835. Certification Application Resubmittal. &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 57.6189em; "><span class="stl_394 stl_377 stl_24" style="word-spacing:-0.0382em;">Article 5. Certification Renewals, Delinquent Renewals and Fees &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 58.738em; "><span class="stl_398 stl_377 stl_42" style="word-spacing:0.0005em;">§63840. Certification Renewals. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 59.8669em; "><span class="stl_398 stl_377 stl_91" style="word-spacing:0.0125em;">§63845. Reinstatement &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_159.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_159.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:9.2332em;top: 12.2905em; "><span class="stl_398 stl_377 stl_234" style="word-spacing:0.002em;">§63850. Fees &nbsp;</span></div>
					<div class="stl_01" style="left:7.2869em;top: 13.4115em; "><span class="stl_397 stl_153 stl_31" style="word-spacing:-0.0311em;">CHAPTER 14. WATER PERMITS &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 14.7136em; "><span class="stl_394 stl_377 stl_82" style="word-spacing:0.0042em;">Article 1. Applications &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 15.8327em; "><span class="stl_398 stl_377 stl_81" style="word-spacing:0.0007em;">§64001. Water Permit Application. &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 16.9518em; "><span class="stl_394 stl_377 stl_89" style="word-spacing:-0.0279em;">Article 3. State Small Water Systems &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 18.0709em; "><span class="stl_398 stl_377 stl_70" style="word-spacing:0.0002em;">§64211. Permit Requirement &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 19.1997em; "><span class="stl_398 stl_377 stl_42" style="word-spacing:-0.0006em;">§64212. Bacteriological Quality Monitoring. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 20.3188em; "><span class="stl_398 stl_377 stl_67" style="word-spacing:-0.003em;">§64213. Chemical Quality Monitoring. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 21.4379em; "><span class="stl_398 stl_377 stl_100" style="word-spacing:-0.0024em;">§64214. Service Connection Limitation. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 22.557em; "><span class="stl_398 stl_377 stl_81" style="word-spacing:0.0033em;">§64215. Water Supply Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 23.6761em; "><span class="stl_398 stl_377 stl_86" style="word-spacing:-0.014em;">§64216. Mutual Associations Prohibited. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 24.7952em; "><span class="stl_398 stl_377 stl_63" style="word-spacing:-0.0279em;">§64217. Surface Water Treatment Requirement &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 25.9046em; "><span class="stl_394 stl_377 stl_104" style="word-spacing:-0.002em;">Article 4. Local Primacy Delegation &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 27.0237em; "><span class="stl_398 stl_377 stl_82" style="word-spacing:0.0113em;">§64251. Definitions &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 28.1525em; "><span class="stl_398 stl_377 stl_203" style="word-spacing:-0.0137em;">§64252. Primacy Delegation Application. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 29.2716em; "><span class="stl_398 stl_377 stl_124" style="word-spacing:-0.0154em;">§64253. Local Primacy Agency Minimum Program Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 30.3907em; "><span class="stl_398 stl_377 stl_310" style="word-spacing:0.0094em;">§64254. Permits &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 31.5098em; "><span class="stl_398 stl_377 stl_188" style="word-spacing:0.0111em;">§64255. Surveillance &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 32.6289em; "><span class="stl_398 stl_377 stl_31" style="word-spacing:0.0016em;">§64256. Sampling and Monitoring. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 33.7383em; "><span class="stl_398 stl_377 stl_46" style="word-spacing:0.0106em;">§64257. Reporting. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 34.8477em; "><span class="stl_398 stl_377 stl_234" style="word-spacing:0.012em;">§64258. Enforcement &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 35.9765em; "><span class="stl_398 stl_377 stl_25" style="word-spacing:-0.0155em;">§64259. Program Management &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 37.0956em; "><span class="stl_398 stl_377 stl_73" style="word-spacing:0.0098em;">§64260. Workplans &nbsp;</span></div>
					<div class="stl_01" style="left:7.2869em;top: 38.2166em; "><span class="stl_397 stl_153 stl_76" style="word-spacing:-0.0278em;">CHAPTER 14.5 FEES &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 39.5284em; "><span class="stl_394 stl_377 stl_74" style="word-spacing:-0.0175em;">Article 1. Public Water System Annual Fees &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 40.6378em; "><span class="stl_398 stl_377 stl_82" style="word-spacing:0.0113em;">§64300. Definitions &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 41.7666em; "><span class="stl_398 stl_377 stl_28" style="word-spacing:-0.0033em;">§64305. Fee Schedule for Annual Fees &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 42.8857em; "><span class="stl_398 stl_377 stl_132" style="word-spacing:-0.0014em;">§64310. Reduction of Fees for Public Water Systems Serving Disadvantaged &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 44.0048em; "><span class="stl_398 stl_377 stl_38">Community. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 45.1239em; "><span class="stl_398 stl_377 stl_118" style="word-spacing:0em;">§64315. Payment of Fees &nbsp;</span></div>
					<div class="stl_01" style="left:7.2869em;top: 46.2449em; "><span class="stl_397 stl_153 stl_143" style="word-spacing:-0.0001em;">CHAPTER 15. DOMESTIC WATER QUALITY AND MONITORING &nbsp;</span></div>
					<div class="stl_01" style="left:7.2869em;top: 47.5486em; "><span class="stl_397 stl_153 stl_400">REGULATIONS &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 48.8413em; "><span class="stl_394 stl_377 stl_43" style="word-spacing:0.0044em;">Article 1. Definitions &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 49.9604em; "><span class="stl_398 stl_377 stl_181" style="word-spacing:0.0028em;">§64400. Acute Risk. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 51.0892em; "><span class="stl_398 stl_377 stl_24" style="word-spacing:-0.0104em;">§64400.05. Combined Distribution System &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 52.2083em; "><span class="stl_398 stl_377 stl_96" style="word-spacing:-0.0001em;">§64400.10. Community Water System &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 53.3274em; "><span class="stl_398 stl_377 stl_28" style="word-spacing:-0.0025em;">§64400.20. Compliance Cycle. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 54.4465em; "><span class="stl_398 stl_377 stl_86" style="word-spacing:-0.002em;">§64400.25. Compliance Period. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 55.5656em; "><span class="stl_398 stl_377 stl_63" style="word-spacing:0.0069em;">§64400.28. Confluent Growth. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 56.6847em; "><span class="stl_398 stl_377 stl_27" style="word-spacing:-0.008em;">§64400.29. Consecutive System &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 57.8038em; "><span class="stl_398 stl_377 stl_31" style="word-spacing:0.0082em;">§64400.30. Customer &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 58.8451em; "><span class="stl_398 stl_377 stl_50" style="word-spacing:0.0086em;">§64400.32. Detected. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 60.3242em; "><span class="stl_398 stl_377 stl_47" style="word-spacing:-0.01em;">§64400.34. Detection Limit for Purposes of Reporting (DLR) &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:9.2332em;top: 12.2905em; "><span class="stl_398 stl_377 stl_28" style="word-spacing:-0.0062em;">§64400.36. Dual Sample Set &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 13.4096em; "><span class="stl_398 stl_377 stl_81" style="word-spacing:0.0075em;">§64400.38. Enhanced Coagulation. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 14.519em; "><span class="stl_398 stl_377 stl_52" style="word-spacing:0.0066em;">§64400.40. Enhanced Softening. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 15.6381em; "><span class="stl_398 stl_377 stl_59" style="word-spacing:-0.0066em;">§64400.41. Finished Water &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 16.7669em; "><span class="stl_398 stl_377 stl_32" style="word-spacing:0.0104em;">§64400.42. Fluoridation &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 17.886em; "><span class="stl_398 stl_377 stl_34" style="word-spacing:0.0073em;">§64400.45. GAC10. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 19.0051em; "><span class="stl_398 stl_377 stl_34" style="word-spacing:0.0073em;">§64400.46. GAC20. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 20.1242em; "><span class="stl_398 stl_377 stl_143" style="word-spacing:-0.0065em;">§64400.47. Haloacetic Acids (Five) or HAA5. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 21.2433em; "><span class="stl_398 stl_377 stl_89" style="word-spacing:0.0035em;">§64400.50. Initial Compliance Period &nbsp;</span></div>
					<div class="stl_01" style="left:9.2331em;top: 22.3624em; "><span class="stl_398 stl_377 stl_100" style="word-spacing:0.0067em;">§64400.60. Initial Finding. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2331em;top: 23.4815em; "><span class="stl_398 stl_377 stl_33" style="word-spacing:0.01em;">§64400.65. IOC &nbsp;</span></div>
					<div class="stl_01" style="left:9.2331em;top: 24.6006em; "><span class="stl_398 stl_377 stl_143" style="word-spacing:-0.0039em;">§64400.66. Locational Running Annual Average or LRAA &nbsp;</span></div>
					<div class="stl_01" style="left:9.2331em;top: 25.7197em; "><span class="stl_398 stl_377 stl_29" style="word-spacing:-0.0063em;">§64400.67. Maximum Residual Disinfectant Level or MRDL &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 26.8388em; "><span class="stl_398 stl_377 stl_52" style="word-spacing:0.0066em;">§64400.70. MCL &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 27.9579em; "><span class="stl_398 stl_377 stl_64" style="word-spacing:-0.0191em;">§64400.80. Nontransient-noncommunity Water System &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 29.077em; "><span class="stl_398 stl_377 stl_55" style="word-spacing:-0.0076em;">§64400.90. Operational Evaluation Levels or OEL &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 30.1961em; "><span class="stl_398 stl_377 stl_74" style="word-spacing:0.0007em;">§64401. Repeat Compliance Period &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 31.3152em; "><span class="stl_398 stl_377 stl_74" style="word-spacing:0.0057em;">§64401.10. Repeat Sample &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 32.4246em; "><span class="stl_398 stl_377 stl_127" style="word-spacing:0.0059em;">§64401.20. Replacement Sample &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 33.5437em; "><span class="stl_398 stl_377 stl_27" style="word-spacing:0.0019em;">§64401.30. Routine Sample &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 34.6628em; "><span class="stl_398 stl_377 stl_86" style="word-spacing:-0.005em;">§64401.40. Sanitary Survey. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 35.7819em; "><span class="stl_398 stl_377 stl_88" style="word-spacing:-0.0056em;">§64401.50. Significant Rise in Bacterial Count &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 36.901em; "><span class="stl_398 stl_377 stl_118" style="word-spacing:0.007em;">§64401.55. SOC &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 38.0201em; "><span class="stl_398 stl_377 stl_86" style="word-spacing:0.0001em;">§64401.60. Standby Source &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 39.1489em; "><span class="stl_398 stl_377 stl_25" style="word-spacing:-0.0016em;">§64401.65. SUVA &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 40.268em; "><span class="stl_398 stl_377 stl_27" style="word-spacing:-0.0095em;">§64401.70. System with a Single Service Connection. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 41.3871em; "><span class="stl_398 stl_377 stl_143" style="word-spacing:-0.0034em;">§64401.71. Tier 1 Public Notice &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 42.5062em; "><span class="stl_398 stl_377 stl_29" style="word-spacing:-0.007em;">§64401.75. Too Numerous to Count &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 43.6253em; "><span class="stl_398 stl_377 stl_28" style="word-spacing:-0.0095em;">§64401.80. Total Coliform-positive &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 44.7444em; "><span class="stl_398 stl_377 stl_56" style="word-spacing:-0.0203em;">§64401.82. Total Organic Carbon or TOC &nbsp;</span></div>
