					<div class="stl_01" style="left:9.2332em;top: 45.8635em; "><span class="stl_398 stl_377 stl_64" style="word-spacing:-0.0156em;">§64401.85. Transient-noncommunity Water System &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 46.9826em; "><span class="stl_398 stl_377 stl_181" style="word-spacing:0.0095em;">§64401.90. Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 48.1017em; "><span class="stl_398 stl_377 stl_09" style="word-spacing:-0.0038em;">§64401.92. Total Trihalomethanes or TTHM &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 49.2208em; "><span class="stl_398 stl_377 stl_26" style="word-spacing:0.0081em;">§64401.95. VOC &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 50.3399em; "><span class="stl_398 stl_377 stl_74" style="word-spacing:-0.0024em;">§64402. Vulnerable System &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 51.459em; "><span class="stl_398 stl_377 stl_127" style="word-spacing:0.0032em;">§64402.10. Water Source &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 52.5781em; "><span class="stl_398 stl_377 stl_52" style="word-spacing:0.005em;">§64402.20. Water Supplier &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 53.6972em; "><span class="stl_398 stl_377 stl_89" style="word-spacing:-0.008em;">§64402.30. Wholesale System &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 54.8066em; "><span class="stl_394 stl_377 stl_310" style="word-spacing:-0.0144em;">Article 2. General Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 55.9257em; "><span class="stl_398 stl_377 stl_29" style="word-spacing:-0.0151em;">§64412. Determination of Persons Served. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 57.0545em; "><span class="stl_398 stl_377 stl_89" style="word-spacing:-0.0068em;">§64413.1. Classification of Water Treatment Facilities &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 58.1736em; "><span class="stl_398 stl_377 stl_55" style="word-spacing:-0.0133em;">§64413.3. Classification of Distribution Systems &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 59.2927em; "><span class="stl_398 stl_377 stl_59" style="word-spacing:-0.0107em;">§64413.5. Treatment Facility Staff Certification Requirements &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:9.2332em;top: 12.2905em; "><span class="stl_398 stl_377 stl_89" style="word-spacing:-0.0142em;">§64413.7. Distribution System Staff Certification Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 13.4096em; "><span class="stl_398 stl_377 stl_184" style="word-spacing:0.0022em;">§64414. Standby Sources &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 14.519em; "><span class="stl_398 stl_377 stl_34" style="word-spacing:0.0074em;">§64415. Laboratory and Personnel &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 15.6381em; "><span class="stl_398 stl_377 stl_124" style="word-spacing:-0.0046em;">§64416. Sampling Plan for all Monitoring Except Bacteriological. &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 16.7572em; "><span class="stl_394 stl_377 stl_100" style="word-spacing:-0.0447em;">ARTICLE 2.5. Point-of-Use Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 17.8763em; "><span class="stl_398 stl_377 stl_82" style="word-spacing:0.0113em;">§64417. Definitions &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 19.0051em; "><span class="stl_398 stl_377 stl_81" style="word-spacing:0.0038em;">§64418. General Provisions &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 20.1242em; "><span class="stl_398 stl_377 stl_29" style="word-spacing:-0.0105em;">§64418.1. Economic Feasibility of Centralized Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 21.2433em; "><span class="stl_398 stl_377 stl_26" style="word-spacing:-0.0131em;">§64418.2. POU Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 22.3624em; "><span class="stl_398 stl_377 stl_67" style="word-spacing:-0.007em;">§64418.3. POU Treatment Strategy. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 23.4815em; "><span class="stl_398 stl_377 stl_55" style="word-spacing:-0.0173em;">§64418.4. POU Operations and Maintenance (O&amp;M) Program &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 24.6006em; "><span class="stl_398 stl_377 stl_127" style="word-spacing:-0.0126em;">§64418.5. POU Monitoring Program &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 25.7197em; "><span class="stl_398 stl_377 stl_28" style="word-spacing:-0.0066em;">§64418.6. Public Hearing and Acceptance &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 26.8388em; "><span class="stl_398 stl_377 stl_143" style="word-spacing:-0.0068em;">§64418.7. Recordkeeping, Reporting, and Compliance &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 27.9482em; "><span class="stl_394 stl_377 stl_28" style="word-spacing:-0.0545em;">ARTICLE 2.7. Point-of-Entry Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 29.0673em; "><span class="stl_398 stl_377 stl_82" style="word-spacing:0.0113em;">§64419. Definitions &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 30.1961em; "><span class="stl_398 stl_377 stl_29" style="word-spacing:-0.0105em;">§64420.1. Economic Feasibility of Centralized Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 31.3152em; "><span class="stl_398 stl_377 stl_36" style="word-spacing:-0.0065em;">§64420.2. POE Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 32.4343em; "><span class="stl_398 stl_377 stl_67" style="word-spacing:-0.0033em;">§64420.3. POE Treatment Strategy. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 33.5534em; "><span class="stl_398 stl_377 stl_55" style="word-spacing:-0.0171em;">§64420.4. POE Operations and Maintenance (O&amp;M) Program &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 34.6725em; "><span class="stl_398 stl_377 stl_127" style="word-spacing:-0.0088em;">§64420.5. POE Monitoring Program &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 35.7916em; "><span class="stl_398 stl_377 stl_28" style="word-spacing:-0.0066em;">§64420.6. Public Hearing and Acceptance &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 36.9107em; "><span class="stl_398 stl_377 stl_143" style="word-spacing:-0.0068em;">§64420.7. Recordkeeping, Reporting, and Compliance &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 38.0298em; "><span class="stl_394 stl_377 stl_401" style="word-spacing:0.0374em;">Article 3. Primary Standards--Bacteriological Quality &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 39.1392em; "><span class="stl_398 stl_377 stl_61" style="word-spacing:0.005em;">§64421. General Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 40.268em; "><span class="stl_398 stl_377 stl_29" style="word-spacing:-0.0091em;">§64422. Routine Sample Siting Plan &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 41.3871em; "><span class="stl_398 stl_377 stl_52" style="word-spacing:0.0047em;">§64423. Routine Sampling. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 42.5062em; "><span class="stl_398 stl_377 stl_64" style="word-spacing:-0.0107em;">§64423.1. Sample Analysis and Reporting of Results &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 43.6253em; "><span class="stl_398 stl_377 stl_81" style="word-spacing:0.0087em;">§64424. Repeat Sampling. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 44.7444em; "><span class="stl_398 stl_377 stl_310" style="word-spacing:0.0024em;">§64425. Sample Invalidation. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 45.8635em; "><span class="stl_398 stl_377 stl_56" style="word-spacing:-0.0074em;">§64426. Significant Rise in Bacterial Count &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 46.9826em; "><span class="stl_398 stl_377 stl_88" style="word-spacing:-0.006em;">§64426.1. Total Coliform Maximum Contaminant Level (MCL) &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 48.1017em; "><span class="stl_398 stl_377 stl_55" style="word-spacing:-0.0052em;">§64426.5. Variance from Total Coliform Maximum Contaminant Level &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 49.2208em; "><span class="stl_398 stl_377 stl_86" style="word-spacing:-0.0049em;">§64427. Sanitary Survey &nbsp;</span></div>
					<div class="stl_01" style="left:8.2601em;top: 50.3302em; "><span class="stl_394 stl_377 stl_124" style="word-spacing:-0.0082em;">Article 3.5. Ground Water Rule &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 51.4493em; "><span class="stl_398 stl_377 stl_75" style="word-spacing:0.0124em;">§64430. Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 52.5781em; "><span class="stl_394 stl_377 stl_09" style="word-spacing:-0.0433em;">Article 4. Primary Standards--Inorganic Chemicals &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 53.6972em; "><span class="stl_398 stl_377 stl_55" style="word-spacing:-0.0274em;">§64431. Maximum Contaminant Levels--Inorganic Chemicals. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 54.826em; "><span class="stl_398 stl_377 stl_59" style="word-spacing:-0.0126em;">§64432. Monitoring and Compliance--Inorganic Chemicals. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 55.9451em; "><span class="stl_398 stl_377 stl_47" style="word-spacing:-0.019em;">§64432.1. Monitoring and Compliance--Nitrate and Nitrite &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 57.0642em; "><span class="stl_398 stl_377 stl_28" style="word-spacing:-0.001em;">§64432.2. Monitoring and Compliance - Asbestos. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 58.1833em; "><span class="stl_398 stl_377 stl_74" style="word-spacing:-0.0008em;">§64432.3. Monitoring and Compliance - Perchlorate &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:8.26em;top: 12.2905em; "><span class="stl_394 stl_377 stl_69" style="word-spacing:-0.0017em;">Article 4.1. Fluoridation &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 13.4096em; "><span class="stl_398 stl_377 stl_86" style="word-spacing:-0.0067em;">§64433. System Requirements and Exemptions &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 14.519em; "><span class="stl_398 stl_377 stl_89" style="word-spacing:-0.0067em;">§64433.2. Optimal Fluoride Levels &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 15.6381em; "><span class="stl_398 stl_377 stl_88" style="word-spacing:-0.0087em;">§64433.3. Monitoring and Compliance--Fluoride Levels &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 16.7669em; "><span class="stl_398 stl_377 stl_59" style="word-spacing:-0.0066em;">§64433.5. Fluoridation System &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 17.886em; "><span class="stl_398 stl_377 stl_132" style="word-spacing:-0.001em;">§64433.7. Recordkeeping, Reporting, and Notification for Water Systems &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 19.0051em; "><span class="stl_398 stl_377 stl_402">Fluoridating &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 20.1242em; "><span class="stl_398 stl_377 stl_121" style="word-spacing:-0.0182em;">§64433.8. Fluoridation System Operations Contingency Plan. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 21.2433em; "><span class="stl_398 stl_377 stl_29" style="word-spacing:-0.0174em;">§64434. Water System Priority Funding Schedule &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 22.3527em; "><span class="stl_394 stl_377 stl_39" style="word-spacing:0.0048em;">Article 5. Radioactivity &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 23.4815em; "><span class="stl_398 stl_377 stl_65" style="word-spacing:-0.0016em;">§64442. MCLs and Monitoring - Gross Alpha Particle Activity, Radium- &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 24.6006em; "><span class="stl_398 stl_377 stl_203" style="word-spacing:0.0064em;">226,Radium-228, and Uranium &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 25.7197em; "><span class="stl_398 stl_377 stl_96" style="word-spacing:-0.0059em;">§64443. MCLs and Monitoring - Beta Particle and Photon Radioactivity &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 26.8291em; "><span class="stl_394 stl_377 stl_29" style="word-spacing:-0.0155em;">Article 5.5. Primary Standards -- Organic Chemicals &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 27.9482em; "><span class="stl_398 stl_377 stl_28" style="word-spacing:-0.0071em;">§64444. Maximum Contaminant Levels – Organic Chemicals. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 29.077em; "><span class="stl_398 stl_377 stl_74" style="word-spacing:-0.0003em;">§64445. Initial sampling - organic chemicals. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 30.1961em; "><span class="stl_398 stl_377 stl_89" style="word-spacing:-0.0073em;">§64445.1. Monitoring and Compliance – Organic Chemicals. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 31.3152em; "><span class="stl_398 stl_377 stl_27" style="word-spacing:-0.0034em;">§64445.2. Sampling of Treated Water Sources. &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 32.4343em; "><span class="stl_394 stl_377 stl_24" style="word-spacing:-0.029em;">Article 12. Best available technologies (BAT) &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 33.5437em; "><span class="stl_398 stl_377 stl_09" style="word-spacing:-0.0066em;">§64447. Best available technologies (BAT) – Microbiological Contaminants &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 34.6725em; "><span class="stl_398 stl_377 stl_143" style="word-spacing:-0.0082em;">§64447.2. Best available technologies (BAT) - inorganic chemicals. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 35.7916em; "><span class="stl_398 stl_377 stl_124" style="word-spacing:-0.006em;">§64447.3. Best Available Technologies (BAT) - Radionuclides &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 36.9107em; "><span class="stl_398 stl_377 stl_09" style="word-spacing:-0.0121em;">§64447.4. Best Available Technologies (BATs) - Organic Chemicals. &nbsp;</span></div>
					<div class="stl_01" style="left:8.2601em;top: 38.0201em; "><span class="stl_394 stl_377 stl_203" style="word-spacing:-0.0359em;">Article 14. Treatment Techniques &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 39.1392em; "><span class="stl_398 stl_377 stl_67" style="word-spacing:0.0023em;">§64448. Treatment Technique Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.2601em;top: 40.268em; "><span class="stl_394 stl_377 stl_143" style="word-spacing:-0.0203em;">Article 16. Secondary Drinking Water Standards &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 41.3871em; "><span class="stl_398 stl_377 stl_59" style="word-spacing:-0.0058em;">§64449. Secondary Maximum Contaminant Levels and Compliance &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 42.5159em; "><span class="stl_398 stl_377 stl_74" style="word-spacing:-0.0039em;">§64449.2. Waivers for Secondary MCL Compliance &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 43.635em; "><span class="stl_398 stl_377 stl_88" style="word-spacing:0.0029em;">§64449.4. Use of Sources that Exceed a Secondary MCL and Do Not Have Waiver &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 44.7541em; "><span class="stl_398 stl_377 stl_55" style="word-spacing:-0.0173em;">§64449.5. Distribution System Physical Water Quality. &nbsp;</span></div>
					<div class="stl_01" style="left:8.2601em;top: 45.8635em; "><span class="stl_394 stl_377 stl_21" style="word-spacing:-0.0194em;">Article 18. Notification of Water Consumers and the State Board &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 46.9826em; "><span class="stl_398 stl_377 stl_86" style="word-spacing:-0.008em;">§64463. General Public Notification Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 48.1114em; "><span class="stl_398 stl_377 stl_59" style="word-spacing:-0.0033em;">§64463.1. Tier 1 Public Notice &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 49.2305em; "><span class="stl_398 stl_377 stl_59" style="word-spacing:-0.0033em;">§64463.4. Tier 2 Public Notice &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 50.3496em; "><span class="stl_398 stl_377 stl_59" style="word-spacing:-0.0033em;">§64463.7. Tier 3 Public Notice &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 51.4687em; "><span class="stl_398 stl_377 stl_56" style="word-spacing:-0.0066em;">§64465. Public Notice Content and Format &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 52.5878em; "><span class="stl_398 stl_377 stl_47" style="word-spacing:-0.0271em;">§64466. Special Notice for Unregulated Contaminant Monitoring Results. &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 53.7069em; "><span class="stl_394 stl_377 stl_127" style="word-spacing:-0.0271em;">Article 19. Records, Reporting and Recordkeeping &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 54.8163em; "><span class="stl_398 stl_377 stl_25" style="word-spacing:0.0084em;">§64469. Reporting Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 55.9451em; "><span class="stl_398 stl_377 stl_234" style="word-spacing:0.0119em;">§64470. Recordkeeping. &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 57.074em; "><span class="stl_394 stl_377 stl_55" style="word-spacing:-0.043em;">Article 20. Consumer Confidence Report &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:9.2332em;top: 12.2905em; "><span class="stl_398 stl_377 stl_47" style="word-spacing:-0.0067em;">§64481. Content of the Consumer Confidence Report &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 13.4096em; "><span class="stl_398 stl_377 stl_100" style="word-spacing:-0.0038em;">§64482. Required Additional Health Information. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 14.5287em; "><span class="stl_398 stl_377 stl_96" style="word-spacing:-0.0083em;">§64483. Consumer Confidence Report Delivery and Recordkeeping. &nbsp;</span></div>
					<div class="stl_01" style="left:7.2869em;top: 15.6497em; "><span class="stl_397 stl_153 stl_29" style="word-spacing:-0.0386em;">CHAPTER 15.5 DISINFECTANT RESIDUALS, DISINFECTION &nbsp;</span></div>
					<div class="stl_01" style="left:7.2869em;top: 16.9534em; "><span class="stl_397 stl_153 stl_59" style="word-spacing:0.0035em;">BYPRODUCTS, AND DISINFECTION BYPRODUCT &nbsp;</span></div>
					<div class="stl_01" style="left:7.2869em;top: 18.2479em; "><span class="stl_397 stl_153 stl_400">PRECURSORS &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 19.5598em; "><span class="stl_394 stl_377 stl_104" style="word-spacing:-0.0234em;">Article 1. General Requirements and Definitions &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 20.6789em; "><span class="stl_398 stl_377 stl_89" style="word-spacing:-0.0066em;">§64530. Applicability of this Chapter &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 21.8077em; "><span class="stl_398 stl_377 stl_09" style="word-spacing:-0.0075em;">§64531. Definitions Governing Terms Used in this Chapter &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 22.9366em; "><span class="stl_394 stl_377 stl_60" style="word-spacing:0.0018em;">Article 2. Maximum Contaminant Levels for Disinfection Byproducts and &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 24.0557em; "><span class="stl_394 stl_377 stl_09" style="word-spacing:-0.0377em;">Maximum Residual Disinfectant Levels &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 25.1553em; "><span class="stl_398 stl_377 stl_59" style="word-spacing:-0.0063em;">§64533. Maximum Contaminant Levels for Disinfection Byproducts &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 26.2841em; "><span class="stl_403 stl_377 stl_34" style="word-spacing:-0.0035em;">Best Available Technology &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 27.4032em; "><span class="stl_398 stl_377 stl_24" style="word-spacing:-0.0078em;">§64533.5. Maximum Residual Disinfectant Levels &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 28.5223em; "><span class="stl_394 stl_377 stl_26" style="word-spacing:-0.0232em;">Article 3. Monitoring requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 29.6317em; "><span class="stl_398 stl_377 stl_102" style="word-spacing:-0.0026em;">§64534. General Monitoring Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 30.7605em; "><span class="stl_398 stl_377 stl_127" style="word-spacing:-0.0082em;">§64534.2. Disinfection Byproducts Monitoring. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 31.8796em; "><span class="stl_398 stl_377 stl_124" style="word-spacing:-0.0106em;">§64534.4. Disinfectant Residuals Monitoring. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 32.9987em; "><span class="stl_398 stl_377 stl_09" style="word-spacing:-0.0181em;">§64534.6. Disinfection Byproduct Precursors Monitoring. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 34.1178em; "><span class="stl_398 stl_377 stl_143" style="word-spacing:-0.0118em;">§64534.8. Monitoring Plans &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 35.2272em; "><span class="stl_394 stl_377 stl_184" style="word-spacing:-0.022em;">Article 4. Compliance requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 36.3463em; "><span class="stl_398 stl_377 stl_28" style="word-spacing:-0.0075em;">§64535. General Requirements for Determining Compliance. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 37.4751em; "><span class="stl_398 stl_377 stl_27" style="word-spacing:-0.011em;">§64535.2. Determining Disinfection Byproducts Compliance &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 38.5942em; "><span class="stl_398 stl_377 stl_09" style="word-spacing:-0.0157em;">§64535.4. Determining Disinfectant Residuals Compliance &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 39.7231em; "><span class="stl_394 stl_377 stl_66" style="word-spacing:-0.0025em;">Article 5. Treatment technique for control of disinfection byproduct &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 40.8421em; "><span class="stl_394 stl_377 stl_203">precursor(DBPP) &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 41.9612em; "><span class="stl_398 stl_377 stl_60" style="word-spacing:-0.0018em;">§64536. Alternative Compliance Criteria to the Enhanced Coagulation and &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 43.0803em; "><span class="stl_398 stl_377 stl_12" style="word-spacing:-0.0012em;">Enhanced Softening Performance Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 44.1994em; "><span class="stl_398 stl_377 stl_57" style="word-spacing:0.0004em;">§64536.2. Enhanced Coagulation and Enhanced Softening Performance &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 45.3185em; "><span class="stl_398 stl_377 stl_38">Requirements. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 46.4376em; "><span class="stl_398 stl_377 stl_24" style="word-spacing:-0.0179em;">§64536.4. Disinfection Byproduct Precursor Compliance Calculations &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 47.5567em; "><span class="stl_398 stl_377 stl_105" style="word-spacing:-0.0222em;">§64536.6. Disinfection Byproduct Precursors Public Notification Requirements. &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 48.6661em; "><span class="stl_394 stl_377 stl_124" style="word-spacing:-0.0248em;">Article 6. Reporting and recordkeeping requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 49.7852em; "><span class="stl_398 stl_377 stl_89" style="word-spacing:-0.0056em;">§64537. General Reporting and Recordkeeping Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 50.914em; "><span class="stl_398 stl_377 stl_74" style="word-spacing:-0.0085em;">§64537.2. Disinfection Byproducts Reporting. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 52.0331em; "><span class="stl_398 stl_377 stl_104" style="word-spacing:-0.0085em;">§64537.4. Disinfectants Reporting. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 53.1522em; "><span class="stl_398 stl_377 stl_57" style="word-spacing:0.0023em;">§64537.6. Disinfection Byproduct Precursors and Enhanced Coagulation or &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 54.2713em; "><span class="stl_398 stl_377 stl_12" style="word-spacing:0em;">Enhanced Softening Reporting. &nbsp;</span></div>
					<div class="stl_01" style="left:7.2869em;top: 55.3923em; "><span class="stl_397 stl_153 stl_310" style="word-spacing:-0.0501em;">CHAPTER 16. CALIFORNIA WATERWORKS STANDARDS196 &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 56.6847em; "><span class="stl_394 stl_377 stl_43" style="word-spacing:0.0044em;">Article 1. Definitions &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 57.8038em; "><span class="stl_398 stl_377 stl_127" style="word-spacing:-0.0151em;">§64551.10. Distribution Reservoir &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 58.9327em; "><span class="stl_398 stl_377 stl_143" style="word-spacing:-0.0168em;">§64551.20. Distribution System &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:9.2332em;top: 12.2905em; "><span class="stl_398 stl_377 stl_100" style="word-spacing:-0.0077em;">§64551.35. Peak Hour Demand (PHD) &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 13.4096em; "><span class="stl_398 stl_377 stl_124" style="word-spacing:-0.0167em;">§64551.40. Source Capacity. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 14.5287em; "><span class="stl_398 stl_377 stl_74" style="word-spacing:-0.0077em;">§64551.60. User Service Line &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 15.6381em; "><span class="stl_398 stl_377 stl_127" style="word-spacing:0.0032em;">§64551.70. Water Main. &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 16.7572em; "><span class="stl_394 stl_377 stl_184" style="word-spacing:-0.0075em;">Article 1.5. Waivers and Alternatives &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 17.8763em; "><span class="stl_398 stl_377 stl_184" style="word-spacing:0.0008em;">§64551.100. Waivers and Alternatives &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 19.0051em; "><span class="stl_394 stl_377 stl_50" style="word-spacing:-0.0238em;">Article 2. Permit Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 20.1145em; "><span class="stl_398 stl_377 stl_55" style="word-spacing:-0.0068em;">§64552. Initial Permit for Public Water System &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 21.2433em; "><span class="stl_398 stl_377 stl_42" style="word-spacing:-0.0078em;">§64554. New and Existing Source Capacity. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 22.3624em; "><span class="stl_398 stl_377 stl_25" style="word-spacing:-0.0006em;">§64556. Permit Amendments &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 23.4815em; "><span class="stl_398 stl_377 stl_55" style="word-spacing:-0.021em;">§64558. Source Capacity Planning Study. &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 24.5909em; "><span class="stl_394 stl_377 stl_118" style="word-spacing:-0.0349em;">Article3. Water Sources &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 25.71em; "><span class="stl_398 stl_377 stl_28" style="word-spacing:-0.0082em;">§64560. New Well Siting, Construction, and Permit Application. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 26.8388em; "><span class="stl_398 stl_377 stl_70" style="word-spacing:0.0104em;">§64560.5. Well Destruction. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 27.9579em; "><span class="stl_398 stl_377 stl_127" style="word-spacing:-0.0173em;">§64561. Source Flow Meters &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 29.077em; "><span class="stl_394 stl_377 stl_28" style="word-spacing:-0.0143em;">Article 4. Materials and Installation of Water Mains and Appurtenances &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 30.1961em; "><span class="stl_398 stl_377 stl_70" style="word-spacing:0.0029em;">§64570. Materials and Installation. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 31.3249em; "><span class="stl_398 stl_377 stl_81" style="word-spacing:-0.0001em;">§64572. Water Main Separation. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 32.444em; "><span class="stl_398 stl_377 stl_88" style="word-spacing:-0.0091em;">§64573. Minimum Water Main Size for Community Water Systems &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 33.5631em; "><span class="stl_398 stl_377 stl_69" style="word-spacing:0.0101em;">§64575. Flushing. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 34.6822em; "><span class="stl_398 stl_377 stl_143" style="word-spacing:-0.0057em;">§64576. Air-Release, Air Vacuum, and Combination Valves &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 35.8013em; "><span class="stl_398 stl_377 stl_104" style="word-spacing:0.006em;">§64577. Isolation Valves &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 36.9204em; "><span class="stl_398 stl_377 stl_81" style="word-spacing:-0.0015em;">§64578. Water Main Valve Construction. &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 38.0298em; "><span class="stl_394 stl_377 stl_184" style="word-spacing:-0.0196em;">Article 5. Disinfection Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 39.1489em; "><span class="stl_398 stl_377 stl_86" style="word-spacing:-0.0047em;">§64580. Disinfection of New or Repaired Mains &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 40.2777em; "><span class="stl_398 stl_377 stl_102" style="word-spacing:-0.0009em;">§64582. Disinfection of Reservoirs &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 41.3968em; "><span class="stl_398 stl_377 stl_96" style="word-spacing:-0.0034em;">§64583. Disinfection of Wells &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 42.5159em; "><span class="stl_394 stl_377 stl_52" style="word-spacing:-0.03em;">Article 6. Distribution Reservoirs &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 43.6253em; "><span class="stl_398 stl_377 stl_70" style="word-spacing:0.0058em;">§64585. Design and Construction. &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 44.7444em; "><span class="stl_394 stl_377 stl_33" style="word-spacing:0.0031em;">Article 7. Additives &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 45.8635em; "><span class="stl_398 stl_377 stl_25" style="word-spacing:0.0045em;">§64590. Direct Additives &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 46.9923em; "><span class="stl_398 stl_377 stl_68" style="word-spacing:0.0088em;">§64591. Indirect Additives &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 48.1114em; "><span class="stl_398 stl_377 stl_59" style="word-spacing:-0.0079em;">§64593. Use of Uncertified Chemicals, Materials or Products &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 49.2305em; "><span class="stl_394 stl_377 stl_124" style="word-spacing:-0.0256em;">Article 8. Distribution System Operation &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 50.3496em; "><span class="stl_398 stl_377 stl_47" style="word-spacing:-0.0121em;">§64600. Water System Operations and Maintenance Plan. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 51.4785em; "><span class="stl_398 stl_377 stl_104" style="word-spacing:-0.0079em;">§64602. Minimum Pressure &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 52.5976em; "><span class="stl_398 stl_377 stl_89" style="word-spacing:-0.0133em;">§64604. Preparation and Maintenance of Records &nbsp;</span></div>
					<div class="stl_01" style="left:13.9042em;top: 53.7186em; "><span class="stl_397 stl_153 stl_50" style="word-spacing:-0.0391em;">CHAPTER 17. SURFACE WATER TREATMENT &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 55.0109em; "><span class="stl_394 stl_377 stl_104" style="word-spacing:-0.0234em;">Article 1. General Requirements and Definitions &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 56.13em; "><span class="stl_398 stl_377 stl_36" style="word-spacing:0.0049em;">§64650. General Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 57.2589em; "><span class="stl_398 stl_377 stl_88" style="word-spacing:-0.0291em;">§64651.10. Approved Surface Water &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 58.378em; "><span class="stl_398 stl_377 stl_26" style="word-spacing:0.0079em;">§64651.12. Bag Filters &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 59.4971em; "><span class="stl_398 stl_377 stl_25" style="word-spacing:0.0085em;">§64651.13. Bank Filtration. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:9.2332em;top: 12.2905em; "><span class="stl_398 stl_377 stl_124" style="word-spacing:0.0032em;">§64651.15. Cartridge Filters &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 13.4096em; "><span class="stl_398 stl_377 stl_100" style="word-spacing:0.0016em;">§64651.16. Coagulant Chemical &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 14.519em; "><span class="stl_398 stl_377 stl_70" style="word-spacing:0.0093em;">§64651.20. Coagulation &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 15.6381em; "><span class="stl_398 stl_377 stl_21" style="word-spacing:-0.0103em;">§64651.21. Comprehensive Performance Evaluation (CPE) &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 16.7669em; "><span class="stl_398 stl_377 stl_89" style="word-spacing:-0.0053em;">§64651.23. Conventional Filtration Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 17.886em; "><span class="stl_398 stl_377 stl_124" style="word-spacing:-0.0078em;">§64651.26. Diatomaceous Earth Filtration. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 19.0051em; "><span class="stl_398 stl_377 stl_42" style="word-spacing:-0.0039em;">§64651.30. Direct Filtration Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 20.1242em; "><span class="stl_398 stl_377 stl_89" style="word-spacing:-0.0045em;">§64651.32. Disinfectant Contact Time &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 21.2433em; "><span class="stl_398 stl_377 stl_32" style="word-spacing:0.0103em;">§64651.33. Disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 22.3624em; "><span class="stl_398 stl_377 stl_127" style="word-spacing:-0.0103em;">§64651.34. Disinfection Profile &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 23.4815em; "><span class="stl_398 stl_377 stl_86" style="word-spacing:0.0001em;">§64651.36. Engineering Report &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 24.6006em; "><span class="stl_398 stl_377 stl_124" style="word-spacing:-0.0064em;">§64651.38. Filter Profile &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 25.7197em; "><span class="stl_398 stl_377 stl_28" style="word-spacing:-0.0157em;">§64651.40. Filter-To-Waste. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 26.8388em; "><span class="stl_398 stl_377 stl_73" style="word-spacing:0.0097em;">§64651.43. Filtration. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 27.9579em; "><span class="stl_398 stl_377 stl_33" style="word-spacing:0.0099em;">§64651.46. Flocculation &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 29.077em; "><span class="stl_398 stl_377 stl_127" style="word-spacing:-0.0101em;">§64651.48. Flowing Stream &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 30.1961em; "><span class="stl_398 stl_377 stl_21" style="word-spacing:-0.017em;">§64651.50. Groundwater Under the Direct Influence of Surface Water &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 31.3152em; "><span class="stl_398 stl_377 stl_33" style="word-spacing:0.0101em;">§64651.52. Lake/Reservoir &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 32.4246em; "><span class="stl_398 stl_377 stl_70" style="word-spacing:0.0091em;">§64651.53. Legionella &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 33.5437em; "><span class="stl_398 stl_377 stl_184" style="word-spacing:0.0003em;">§64651.54. Membrane Filtration &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 34.6628em; "><span class="stl_398 stl_377 stl_104" style="word-spacing:-0.0104em;">§64651.56. Multibarrier Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 35.7819em; "><span class="stl_398 stl_377 stl_27" style="word-spacing:-0.0102em;">§64651.60. NTU (Nephelometric Turbidity Unit) &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 36.901em; "><span class="stl_398 stl_377 stl_63" style="word-spacing:0.0019em;">§64651.61. Plant Intake &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 38.0201em; "><span class="stl_398 stl_377 stl_342" style="word-spacing:0.0107em;">§64651.62. Presedimentation. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 39.1489em; "><span class="stl_398 stl_377 stl_100" style="word-spacing:-0.0114em;">§64651.63. Pressure Filter. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 40.268em; "><span class="stl_398 stl_377 stl_124" style="word-spacing:-0.0048em;">§64651.66. Qualified Engineer &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 41.3871em; "><span class="stl_398 stl_377 stl_42" style="word-spacing:-0.0064em;">§64651.70. Residual Disinfectant Concentration &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 42.5062em; "><span class="stl_398 stl_377 stl_73" style="word-spacing:0.0098em;">§64651.73. Sedimentation. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 43.6253em; "><span class="stl_398 stl_377 stl_102" style="word-spacing:-0.0072em;">§64651.76. Slow Sand Filtration. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 44.7444em; "><span class="stl_398 stl_377 stl_31" style="word-spacing:0.0082em;">§64651.80. Supplier &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 45.8635em; "><span class="stl_398 stl_377 stl_184" style="word-spacing:-0.0096em;">§64651.83. Surface Water &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 46.9826em; "><span class="stl_398 stl_377 stl_28" style="word-spacing:0.0044em;">§64651.86. Turbidity Level &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 48.1017em; "><span class="stl_398 stl_377 stl_96" style="word-spacing:-0.0072em;">§64651.88. Uncovered Finished Water Storage Facility. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 49.2208em; "><span class="stl_398 stl_377 stl_52" style="word-spacing:0.0066em;">§64651.90. Virus &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 50.3399em; "><span class="stl_398 stl_377 stl_127" style="word-spacing:-0.004em;">§64651.91. Waterborne Microbial Disease Outbreak. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 51.459em; "><span class="stl_398 stl_377 stl_310" style="word-spacing:0.0095em;">§64651.93. Watershed. &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 52.5878em; "><span class="stl_394 stl_377 stl_65" style="word-spacing:-0.0034em;">Article 2. Treatment Technique Requirements, Watershed Protection &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 53.7069em; "><span class="stl_394 stl_377 stl_74" style="word-spacing:-0.0286em;">Requirements, and Performance Standards &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 54.8066em; "><span class="stl_398 stl_377 stl_55" style="word-spacing:-0.005em;">§64652. Treatment Technique Requirements and Compliance Options &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 55.9354em; "><span class="stl_398 stl_377 stl_42" style="word-spacing:-0.0012em;">§64652.5. Criteria for Avoiding Filtration. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 57.0545em; "><span class="stl_398 stl_377 stl_101" style="word-spacing:0.0115em;">§64653. Filtration. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 58.1736em; "><span class="stl_398 stl_377 stl_118" style="word-spacing:0.0051em;">§64653.5. Recycle Provisions &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:8.26em;top: 12.2905em; "><span class="stl_394 stl_377 stl_184" style="word-spacing:-0.0141em;">Article 3. Monitoring Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 13.4096em; "><span class="stl_398 stl_377 stl_143" style="word-spacing:-0.0121em;">§64654.8. Source, Raw, Settled, and Recycled Filter Backwash Monitoring. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 14.519em; "><span class="stl_398 stl_377 stl_118" style="word-spacing:-0.003em;">§64655. Filtration Monitoring. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 15.6381em; "><span class="stl_398 stl_377 stl_52" style="word-spacing:-0.0034em;">§64656. Disinfection Monitoring. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 16.7669em; "><span class="stl_398 stl_377 stl_28" style="word-spacing:-0.0231em;">§64656.5. Disinfection Profiling and Benchmarking. &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 17.8763em; "><span class="stl_394 stl_377 stl_34" style="word-spacing:-0.0194em;">Article 4. Design Standards &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 18.9954em; "><span class="stl_398 stl_377 stl_86" style="word-spacing:-0.005em;">§64658. New Treatment Plants &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 20.1242em; "><span class="stl_398 stl_377 stl_234" style="word-spacing:0.012em;">§64659. Reliability. &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 21.2336em; "><span class="stl_394 stl_377 stl_342" style="word-spacing:-0.0161em;">Article 5. Operation &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 22.3527em; "><span class="stl_398 stl_377 stl_74" style="word-spacing:-0.0053em;">§64660. Operating Criteria &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 23.4815em; "><span class="stl_398 stl_377 stl_118" style="word-spacing:-0.0126em;">§64661. Operations Plan. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 24.6006em; "><span class="stl_398 stl_377 stl_181" style="word-spacing:0.0096em;">§64662. Records &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 25.7197em; "><span class="stl_394 stl_377 stl_181" style="word-spacing:-0.0174em;">Article 6. Reporting &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 26.8291em; "><span class="stl_398 stl_377 stl_68" style="word-spacing:-0.0001em;">§64663. State Board Notification. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 27.9579em; "><span class="stl_398 stl_377 stl_63" style="word-spacing:0.0007em;">§64664. Monthly Report &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 29.077em; "><span class="stl_398 stl_377 stl_86" style="word-spacing:-0.0039em;">§64664.2. Supplemental Reports &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 30.1864em; "><span class="stl_394 stl_377 stl_52" style="word-spacing:-0.0047em;">Article 7. Sanitary Surveys &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 31.3055em; "><span class="stl_398 stl_377 stl_25" style="word-spacing:0.0084em;">§64665. Watershed Requirements. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 32.4343em; "><span class="stl_398 stl_377 stl_34" style="word-spacing:-0.0014em;">§64665.5. Additional Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 33.5534em; "><span class="stl_394 stl_377 stl_70" style="word-spacing:-0.0034em;">Article 8. Public Notification &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 34.6725em; "><span class="stl_398 stl_377 stl_26" style="word-spacing:-0.0085em;">§64666. Consumer Notification. &nbsp;</span></div>
					<div class="stl_01" style="left:7.2869em;top: 35.8032em; "><span class="stl_397 stl_153 stl_70" style="word-spacing:-0.0267em;">CHAPTER 17.5. LEAD AND COPPER &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 37.0956em; "><span class="stl_394 stl_377 stl_104" style="word-spacing:-0.0234em;">Article 1. General Requirements and Definitions &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 38.2147em; "><span class="stl_398 stl_377 stl_36" style="word-spacing:0.0049em;">§64670. General Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 39.3435em; "><span class="stl_398 stl_377 stl_61" style="word-spacing:0.0039em;">§64671.05. Action Level &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 40.4626em; "><span class="stl_398 stl_377 stl_52" style="word-spacing:0.0041em;">§64671.08. Action Level Exceedance &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 41.5817em; "><span class="stl_398 stl_377 stl_56" style="word-spacing:-0.0052em;">§64671.09. Corrosion Control Treatment or CCT &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 42.7008em; "><span class="stl_398 stl_377 stl_102" style="word-spacing:0.0019em;">§64671.10. Corrosion Inhibitor. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 43.8199em; "><span class="stl_398 stl_377 stl_47" style="word-spacing:-0.0089em;">§64671.15. Detection Limit for Purposes of Reporting or DLR &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 44.939em; "><span class="stl_398 stl_377 stl_86" style="word-spacing:0.0026em;">§64671.30. Large Water System &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 46.0581em; "><span class="stl_398 stl_377 stl_86" style="word-spacing:0.0003em;">§64671.35. Lead Service Line &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 47.1772em; "><span class="stl_398 stl_377 stl_59" style="word-spacing:-0.0088em;">§64671.40. Medium-size Water System &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 48.2963em; "><span class="stl_398 stl_377 stl_31" style="word-spacing:0.0081em;">§64671.55. Period. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 49.4154em; "><span class="stl_398 stl_377 stl_127" style="word-spacing:-0.0051em;">§64671.65. Single-family Structure &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 50.5345em; "><span class="stl_398 stl_377 stl_127" style="word-spacing:-0.0022em;">§64671.70. Small Water System &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 51.6536em; "><span class="stl_398 stl_377 stl_184" style="word-spacing:0.0072em;">§64671.75. Tap Sampling. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 52.7727em; "><span class="stl_398 stl_377 stl_24" style="word-spacing:-0.0068em;">§64671.80. Water Quality Parameter or WQP &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 53.8918em; "><span class="stl_398 stl_377 stl_36" style="word-spacing:-0.0043em;">§64671.85. WQP Monitoring. &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 55.0109em; "><span class="stl_394 stl_377 stl_27" style="word-spacing:-0.0256em;">Article 2. Requirements According to System Size &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 56.1203em; "><span class="stl_398 stl_377 stl_28" style="word-spacing:-0.0109em;">§64673. Small and Medium-size Water System Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 57.2491em; "><span class="stl_398 stl_377 stl_52" style="word-spacing:-0.0046em;">§64674. Large Water System Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 58.378em; "><span class="stl_394 stl_377 stl_143" style="word-spacing:-0.0134em;">Article 3. Monitoring for Lead and Copper &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:9.2332em;top: 12.2905em; "><span class="stl_398 stl_377 stl_47" style="word-spacing:-0.0075em;">§64675. General Requirements for Tap Sampling for Lead and Copper &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 14.3438em; "><span class="stl_398 stl_377 stl_104" style="word-spacing:-0.0039em;">§64675.5. Tap Sampling Frequency. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 15.4629em; "><span class="stl_398 stl_377 stl_104" style="word-spacing:-0.0066em;">§64676. Sample Site Selection. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 16.5723em; "><span class="stl_398 stl_377 stl_143" style="word-spacing:-0.008em;">§64677. Sample Collection Methods for Taps &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 17.6817em; "><span class="stl_398 stl_377 stl_50" style="word-spacing:-0.0033em;">§64677.5. Sample Invalidation. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 18.8105em; "><span class="stl_398 stl_377 stl_55" style="word-spacing:-0.004em;">§64678. Determination of Exceedances of Lead and Copper Action Levels &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 19.9296em; "><span class="stl_398 stl_377 stl_55" style="word-spacing:-0.0096em;">§64678.5. Monitoring Waivers for Small Systems &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 21.0487em; "><span class="stl_398 stl_377 stl_184" style="word-spacing:-0.0017em;">§64679. Supplemental Monitoring. &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 22.1678em; "><span class="stl_394 stl_377 stl_74" style="word-spacing:-0.0079em;">Article 4. Water Quality Parameter (WQP) Monitoring &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 23.2869em; "><span class="stl_398 stl_377 stl_104" style="word-spacing:-0.0049em;">§64680. General WQP Monitoring Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 24.4157em; "><span class="stl_398 stl_377 stl_50" style="word-spacing:-0.0028em;">§64681. Initial WQP Monitoring. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 25.5348em; "><span class="stl_398 stl_377 stl_104" style="word-spacing:-0.014em;">§64682. WQP Monitoring After CCT Installation &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 26.6442em; "><span class="stl_394 stl_377 stl_63" style="word-spacing:-0.0109em;">Article 5. Corrosion Control &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 27.7633em; "><span class="stl_398 stl_377 stl_28" style="word-spacing:-0.005em;">§64683. Corrosion Control Study Procedure &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 28.8921em; "><span class="stl_398 stl_377 stl_63" style="word-spacing:-0.0044em;">§64684. CCT Installation and Operation. &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 30.0015em; "><span class="stl_394 stl_377 stl_143" style="word-spacing:-0.0203em;">Article 6. Source Water Requirements for Action Level Exceedances &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 31.1206em; "><span class="stl_398 stl_377 stl_89" style="word-spacing:-0.0168em;">64685. Source Water Monitoring and Treatment Designation. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 32.2494em; "><span class="stl_398 stl_377 stl_09" style="word-spacing:-0.0098em;">§64686. Requirements Subsequent to the Department’s Designation &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 33.3685em; "><span class="stl_394 stl_377 stl_96" style="word-spacing:-0.0148em;">Article 7. Public Education Program for Lead Action Level Exceedances &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 34.4779em; "><span class="stl_398 stl_377 stl_143" style="word-spacing:-0.0181em;">§64687. Lead Public Education Program Content and Delivery. &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 35.597em; "><span class="stl_394 stl_377 stl_59" style="word-spacing:-0.0204em;">Article 8. Lead Service Line Requirements for Action Level Exceedances &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 36.7161em; "><span class="stl_398 stl_377 stl_104" style="word-spacing:-0.0034em;">§64688. Lead Service Line Replacement &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 37.8449em; "><span class="stl_398 stl_377 stl_86" style="word-spacing:-0.0044em;">§64689. Lead Service Line Sampling. &nbsp;</span></div>
					<div class="stl_01" style="left:8.2601em;top: 38.964em; "><span class="stl_394 stl_377 stl_118" style="word-spacing:-0.0205em;">Article 9. Reporting and Recordkeeping &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 40.0831em; "><span class="stl_398 stl_377 stl_118" style="word-spacing:0.0002em;">§64690.10. Data Reporting. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 41.2119em; "><span class="stl_398 stl_377 stl_32" style="word-spacing:0.0104em;">§64690.80. Recordkeeping. &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 42.331em; "><span class="stl_394 stl_377 stl_132" style="word-spacing:0.0067em;">Addendum A:</span><span class="stl_394 stl_377 stl_12" style="word-spacing:0.1669em;">&nbsp;</span><span class="stl_394 stl_377 stl_105" style="word-spacing:-0.0016em;">CA Ground Water Rule – A reference to text adopted pursuant to &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 43.4501em; "><span class="stl_394 stl_377 stl_33" style="word-spacing:-0.0162em;">Section 64430. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 44.5498em; "><span class="stl_398 stl_377 stl_104" style="word-spacing:-0.003em;">§141.21. Coliform sampling. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 45.6883em; "><span class="stl_398 stl_377 stl_34" style="word-spacing:-0.0027em;">§141.28. Certified laboratories &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 46.8074em; "><span class="stl_398 stl_377 stl_127" style="word-spacing:0.001em;">§141.153. Content of the reports &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 47.9265em; "><span class="stl_398 stl_377 stl_100" style="word-spacing:-0.0008em;">Appendix A to Subpart O of Part 141 – Regulated Contaminants &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 49.0456em; "><span class="stl_398 stl_377 stl_139" style="word-spacing:-0.018em;">§141.202. Tier 1 Public Notice – Form, manner, and frequency of notice &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 50.1648em; "><span class="stl_398 stl_377 stl_139" style="word-spacing:-0.018em;">§141.202. Tier 2 Public Notice – Form, manner, and frequency of notice &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 51.2838em; "><span class="stl_398 stl_377 stl_57" style="word-spacing:0.0017em;">Appendix A to Subpart Q of Part 141 – NPDWR Violations and Other Situations &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 52.4029em; "><span class="stl_398 stl_377 stl_104" style="word-spacing:-0.0059em;">Requiring Public Notice. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 53.5221em; "><span class="stl_398 stl_377 stl_85" style="word-spacing:-0.004em;">Appendix B to Subpart Q of Part 141 – Standard Health Effects Language for Public &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 54.6411em; "><span class="stl_398 stl_377 stl_250">Notification. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 55.7602em; "><span class="stl_398 stl_377 stl_67" style="word-spacing:-0.0006em;">§141.400. General requirements and applicability &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 56.8793em; "><span class="stl_398 stl_377 stl_24" style="word-spacing:-0.0095em;">§141.401. Sanitary surveys for ground water systems. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 57.9887em; "><span class="stl_398 stl_377 stl_29" style="word-spacing:-0.0262em;">§141.402. Ground water source microbial monitoring and analytical methods &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:9.2332em;top: 11.3563em; "><span class="stl_398 stl_377 stl_88" style="word-spacing:-0.0074em;">§141.403. Treatment technique requirements for ground water systems &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 12.4852em; "><span class="stl_398 stl_377 stl_64" style="word-spacing:-0.0089em;">§141.404. Treatment technique violations for ground water systems &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 14.5385em; "><span class="stl_394 stl_377 stl_54" style="word-spacing:0.0054em;">Addendum B:</span><span class="stl_394 stl_377 stl_12" style="word-spacing:0.1662em;">&nbsp;</span><span class="stl_394 stl_377 stl_121" style="word-spacing:0.0016em;">CA Long Term 2 Enhanced Surface Water Treatment Rule – A &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 15.6576em; "><span class="stl_394 stl_377 stl_60" style="word-spacing:0em;">reference to text adopted pursuant to Section 64650(f).</span><span class="stl_394 stl_377 stl_12" style="word-spacing:0.3401em;">&nbsp;</span><span class="stl_394 stl_377 stl_57" style="word-spacing:0.003em;">[CFR § 141.74 not &nbsp;</span></div>
					<div class="stl_01" style="left:8.26em;top: 16.7767em; "><span class="stl_394 stl_377 stl_80">shown.] &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 17.8958em; "><span class="stl_398 stl_377 stl_57" style="word-spacing:0.001em;">§ 141.211. Special notice for repeated failure to conduct monitoring of the source &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 19.0149em; "><span class="stl_398 stl_377 stl_60" style="word-spacing:-0.0028em;">water for </span><span class="stl_403 stl_377 stl_66" style="word-spacing:-0.0032em;">Cryptosporidium </span><span class="stl_398 stl_377 stl_60" style="word-spacing:0.0009em;">and for failure to determine bin classification or mean &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 20.134em; "><span class="stl_403 stl_377 stl_78" style="word-spacing:-0.0033em;">Cryptosporidium </span><span class="stl_398 stl_377 stl_29">level &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 21.253em; "><span class="stl_398 stl_377 stl_57" style="word-spacing:0.002em;">Appendix A to Subpart Q of Part 141—NPDWR Violations and Other Situations &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 22.3721em; "><span class="stl_398 stl_377 stl_90" style="word-spacing:-0.0167em;">Requiring Public Notice </span><sup style="top: -0.3698em;"><span class="stl_404 stl_377 stl_78" style="word-spacing:-0.0249em;">1 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:9.2332em;top: 23.4913em; "><span class="stl_398 stl_377 stl_61" style="word-spacing:0.0064em;">§ 141.700. General requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 24.6103em; "><span class="stl_398 stl_377 stl_34" style="word-spacing:-0.0069em;">§ 141.701. Source water monitoring. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 25.7294em; "><span class="stl_398 stl_377 stl_34" style="word-spacing:0.0008em;">§ 141.702. Sampling schedules &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 26.8485em; "><span class="stl_398 stl_377 stl_63" style="word-spacing:-0.0008em;">§ 141.703. Sampling locations &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 27.9676em; "><span class="stl_398 stl_377 stl_124" style="word-spacing:-0.0008em;">§ 141.704. Analytical methods &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 29.0867em; "><span class="stl_398 stl_377 stl_184" style="word-spacing:-0.0128em;">§ 141.705. Approved laboratories &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 30.2058em; "><span class="stl_398 stl_377 stl_64" style="word-spacing:-0.0108em;">§ 141.706. Reporting source water monitoring results &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 31.3249em; "><span class="stl_398 stl_377 stl_88" style="word-spacing:-0.0318em;">§ 141.707. Grandfathering previously collected data. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 32.444em; "><span class="stl_398 stl_377 stl_29" style="word-spacing:-0.0037em;">§ 141.708. Requirements when making a significant change in disinfection practice. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 33.5631em; "><span class="stl_398 stl_377 stl_12">.</span></div>
					<div class="stl_01" style="left:9.2332em;top: 34.6822em; "><span class="stl_398 stl_377 stl_89" style="word-spacing:-0.0014em;">§ 141.709. Developing the disinfection profile and benchmark. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 35.8013em; "><span class="stl_398 stl_377 stl_143" style="word-spacing:-0.004em;">§ 141.710. Bin classification for filtered systems &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 36.9204em; "><span class="stl_398 stl_377 stl_60" style="word-spacing:-0.015em;">§ 141.711. Filtered system additional </span><span class="stl_403 stl_377 stl_60" style="word-spacing:-0.0219em;">Cryptosporidium </span><span class="stl_398 stl_377 stl_310" style="word-spacing:0.0017em;">treatment requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 38.0395em; "><span class="stl_398 stl_377 stl_12" style="word-spacing:-0.0245em;">§ 141.712. Unfiltered system </span><span class="stl_403 stl_377 stl_78" style="word-spacing:-0.0233em;">Cryptosporidium </span><span class="stl_398 stl_377 stl_76" style="word-spacing:-0.0056em;">treatment requirements.3 &nbsp;</span></div>
					<div class="stl_01" style="left:9.2331em;top: 39.1586em; "><span class="stl_398 stl_377 stl_132" style="word-spacing:-0.0136em;">§ 141.713. Schedule for compliance with </span><span class="stl_403 stl_377 stl_78" style="word-spacing:-0.0233em;">Cryptosporidium </span><span class="stl_398 stl_377 stl_32" style="word-spacing:0.0026em;">treatment requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2331em;top: 40.2777em; "><span class="stl_398 stl_377 stl_59" style="word-spacing:-0.0053em;">§ 141.714. Requirements for uncovered finished water storage facilities &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 41.3968em; "><span class="stl_398 stl_377 stl_12" style="word-spacing:0.0001em;">§ 141.715. Microbial toolbox options for meeting </span><span class="stl_403 stl_377 stl_78" style="word-spacing:-0.0033em;">Cryptosporidium </span><span class="stl_398 stl_377 stl_64">treatment &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 42.5159em; "><span class="stl_398 stl_377 stl_405">requirements. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 43.635em; "><span class="stl_398 stl_377 stl_67" style="word-spacing:-0.0173em;">§ 141.716. Source toolbox components &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 44.7541em; "><span class="stl_398 stl_377 stl_28" style="word-spacing:-0.0272em;">§ 141.717. Pre-filtration treatment toolbox components &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 45.8732em; "><span class="stl_398 stl_377 stl_86" style="word-spacing:0.0026em;">§ 141.718. Treatment performance toolbox components &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 46.9923em; "><span class="stl_398 stl_377 stl_59" style="word-spacing:-0.0061em;">§ 141.719. Additional filtration toolbox components &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 48.1114em; "><span class="stl_398 stl_377 stl_63" style="word-spacing:0.0033em;">§ 141.720. Inactivation toolbox components &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 49.2305em; "><span class="stl_398 stl_377 stl_68" style="word-spacing:0.0044em;">§ 141.721. Reporting requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 50.3496em; "><span class="stl_398 stl_377 stl_118" style="word-spacing:0.007em;">§ 141.722. Recordkeeping requirements &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 51.4687em; "><span class="stl_398 stl_377 stl_85" style="word-spacing:0.002em;">§ 141.723. Requirements to respond to significant deficiencies identified in sanitary &nbsp;</span></div>
					<div class="stl_01" style="left:9.2332em;top: 52.5878em; "><span class="stl_398 stl_377 stl_28" style="word-spacing:-0.012em;">surveys performed by EPA &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02" />
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_160.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_160.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:8.1149em;top: 19.9827em; "><span class="stl_10 stl_11 stl_12">Appendix &nbsp;</span></div>
					<div class="stl_01" style="left:15.1387em;top: 45.5474em; "><span class="stl_186 stl_187 stl_104" style="word-spacing:0.006em;">EPA Primary and Secondary Contaminant Levels &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_161.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_161.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:4.1592em;top: 5.6837em; "><span class="stl_406 stl_407 stl_408" style="word-spacing:0.0001em;">National Primary &nbsp;</span></div>
					<div class="stl_01" style="left:4.1592em;top: 8.2138em; "><span class="stl_406 stl_407 stl_409" style="word-spacing:-0.0004em;">Drinking Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:18.3703em;top: 12.254em; z-index:498; "><span class="stl_410 stl_411 stl_47" style="word-spacing:0.0019em;">Potential health effects &nbsp;</span></div>
					<div class="stl_01" style="left:15.3734em;top: 12.7456em; "><span class="stl_412 stl_411 stl_12">1</span></div>
					<div class="stl_01" style="left:12.1725em;top: 12.6432em; "><span class="stl_410 stl_411 stl_12" style="word-spacing:0em;">MCL or TT &nbsp;</span></div>
					<div class="stl_01" style="left:28.6258em;top: 12.6432em; "><span class="stl_410 stl_411 stl_28" style="word-spacing:0.0043em;">Common sources of contaminant in &nbsp;</span></div>
					<div class="stl_01" style="left:41.5956em;top: 12.6432em; "><span class="stl_410 stl_411 stl_12" style="word-spacing:0em;">Public Health &nbsp;</span></div>
					<div class="stl_01" style="left:23.0933em;top: 13.1349em; "><span class="stl_412 stl_411 stl_12">3</span></div>
					<div class="stl_01" style="left:4.8294em;top: 13.0325em; "><span class="stl_410 stl_411 stl_55">Contaminant &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 15.7467em; "><span class="stl_413 stl_411 stl_12">Acrylamide &nbsp;</span></div>
					<div class="stl_01" style="left:5.7866em;top: 18.4408em; "><span class="stl_413 stl_411 stl_12">Alachlor &nbsp;</span></div>
					<div class="stl_01" style="left:17.9773em;top: 13.0325em; z-index:511; "><span class="stl_410 stl_411 stl_85" style="word-spacing:0.0005em;">from long-term</span><span class="stl_410 stl_411 stl_12" style="word-spacing:0.3517em;">&nbsp;</span><span class="stl_410 stl_411 stl_50">exposure &nbsp;</span></div>
					<div class="stl_01" style="left:14.7311em;top: 13.5241em; "><span class="stl_412 stl_411 stl_12">2</span></div>
					<div class="stl_01" style="left:45.601em;top: 13.5241em; "><span class="stl_412 stl_411 stl_12">2</span></div>
					<div class="stl_01" style="left:12.5948em;top: 13.4217em; z-index:475; "><span class="stl_410 stl_411 stl_12">(mg/L) &nbsp;</span></div>
					<div class="stl_01" style="left:32.0531em;top: 13.4217em; z-index:572; "><span class="stl_410 stl_411 stl_143" style="word-spacing:0.0033em;">drinking water &nbsp;</span></div>
					<div class="stl_01" style="left:41.8247em;top: 13.4217em; z-index:594; "><span class="stl_410 stl_411 stl_12" style="word-spacing:0em;">Goal (mg/L) &nbsp;</span></div>
					<div class="stl_01" style="left:19.8442em;top: 13.811em; z-index:531; "><span class="stl_410 stl_411 stl_50" style="word-spacing:0.0085em;">above the MCL &nbsp;</span></div>
					<div class="stl_01" style="left:16.7386em;top: 15.3575em; z-index:628; "><span class="stl_413 stl_411 stl_99" style="word-spacing:0.0007em;">Nervous system or blood &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 15.3575em; "><span class="stl_413 stl_411 stl_50" style="word-spacing:0.0085em;">Added to water during sewage/ &nbsp;</span></div>
					<div class="stl_01" style="left:14.0334em;top: 15.8491em; "><span class="stl_414 stl_411 stl_12">4</span></div>
					<div class="stl_01" style="left:13.2978em;top: 15.7467em; "><span class="stl_413 stl_411 stl_12">TT &nbsp;</span></div>
					<div class="stl_01" style="left:43.0161em;top: 15.6905em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:43.0161em;top: 18.3846em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:16.7386em;top: 16.136em; z-index:702; "><span class="stl_413 stl_411 stl_96" style="word-spacing:0.0042em;">problems; increased risk of cancer</span><span class="stl_413 stl_411 stl_12" style="word-spacing:1.0341em;">&nbsp;</span><span class="stl_413 stl_411 stl_118" style="word-spacing:0.0071em;">wastewater treatment &nbsp;</span></div>
					<div class="stl_01" style="left:16.7386em;top: 17.6623em; z-index:744; "><span class="stl_413 stl_411 stl_42" style="word-spacing:0.0054em;">Eye, liver, kidney, or spleen &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 18.0516em; "><span class="stl_413 stl_411 stl_139" style="word-spacing:0.0015em;">Runoff from herbicide used on row &nbsp;</span></div>
					<div class="stl_01" style="left:12.8308em;top: 18.4408em; "><span class="stl_413 stl_411 stl_12">0.002 &nbsp;</span></div>
					<div class="stl_01" style="left:16.7386em;top: 18.4408em; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">problems; anemia; increased risk &nbsp;</span></div>
					<div class="stl_01" style="left:16.7386em;top: 19.2193em; z-index:781; "><span class="stl_413 stl_411 stl_401" style="word-spacing:0.0177em;">of cancer &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 18.8301em; z-index:814; "><span class="stl_413 stl_411 stl_12">crops &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 20.4961em; "><span class="stl_413 stl_411 stl_89" style="word-spacing:0.004em;">Erosion of natural deposits of certain &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 21.2746em; z-index:948; "><span class="stl_413 stl_411 stl_42" style="word-spacing:0.0053em;">minerals that are radioactive and &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 22.0531em; "><span class="stl_413 stl_411 stl_203" style="word-spacing:0.0065em;">may emit a form of radiation known &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 22.8316em; z-index:992; "><span class="stl_413 stl_411 stl_09" style="word-spacing:0.0035em;">as alpha radiation &nbsp;</span></div>
					<div class="stl_01" style="left:11.7426em;top: 20.8853em; "><span class="stl_413 stl_411 stl_74" style="word-spacing:0.0046em;">15 picocuries &nbsp;</span></div>
					<div class="stl_01" style="left:12.4578em;top: 21.6638em; z-index:858; "><span class="stl_413 stl_411 stl_55" style="word-spacing:0.0023em;">per Liter &nbsp;</span></div>
					<div class="stl_01" style="left:5.7866em;top: 21.2746em; "><span class="stl_413 stl_411 stl_121">Alpha/photon &nbsp;</span></div>
					<div class="stl_01" style="left:5.7866em;top: 22.0531em; z-index:838; "><span class="stl_413 stl_411 stl_64">emitters &nbsp;</span></div>
					<div class="stl_01" style="left:16.7386em;top: 21.6638em; "><span class="stl_413 stl_411 stl_67" style="word-spacing:0.0062em;">Increased risk of cancer &nbsp;</span></div>
					<div class="stl_01" style="left:43.0161em;top: 21.6076em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:12.7699em;top: 22.4423em; z-index:865; "><span class="stl_413 stl_411 stl_12">(pCi/L) &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 24.1083em; "><span class="stl_416 stl_411 stl_60" style="word-spacing:0.0003em;">Discharge from petroleum reﬁneries; &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 24.8868em; z-index:1123; "><span class="stl_416 stl_411 stl_24" style="word-spacing:0.003em;">ﬁre retardants; ceramics; electronics; &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 25.6653em; z-index:1129; "><span class="stl_413 stl_411 stl_12">solder &nbsp;</span></div>
					<div class="stl_01" style="left:16.7386em;top: 24.4976em; "><span class="stl_413 stl_411 stl_85" style="word-spacing:0.0006em;">Increase in blood cholesterol; &nbsp;</span></div>
					<div class="stl_01" style="left:16.7386em;top: 25.2761em; z-index:1056; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">decrease in blood sugar &nbsp;</span></div>
					<div class="stl_01" style="left:5.7866em;top: 24.8868em; "><span class="stl_413 stl_411 stl_42">Antimony &nbsp;</span></div>
					<div class="stl_01" style="left:5.7866em;top: 27.7206em; "><span class="stl_413 stl_411 stl_12">Arsenic &nbsp;</span></div>
					<div class="stl_01" style="left:12.8117em;top: 24.8868em; "><span class="stl_413 stl_411 stl_12">0.006 &nbsp;</span></div>
					<div class="stl_01" style="left:12.8986em;top: 27.7206em; "><span class="stl_413 stl_411 stl_12">0.010 &nbsp;</span></div>
					<div class="stl_01" style="left:42.7384em;top: 24.8306em; "><span class="stl_415 stl_411 stl_12">0.006 &nbsp;</span></div>
					<div class="stl_01" style="left:43.5708em;top: 27.6644em; "><span class="stl_415 stl_411 stl_12">0</span></div>
					<div class="stl_01" style="left:16.7386em;top: 26.9421em; z-index:1170; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">Skin damage or problems with &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 26.9421em; z-index:1258; "><span class="stl_413 stl_411 stl_47" style="word-spacing:0.0018em;">Erosion of natural deposits; runoff &nbsp;</span></div>
					<div class="stl_01" style="left:16.7386em;top: 27.7206em; z-index:1287; "><span class="stl_413 stl_411 stl_96" style="word-spacing:0.0043em;">circulatory systems, and may have</span><span class="stl_413 stl_411 stl_12" style="word-spacing:1.0041em;">&nbsp;</span><span class="stl_413 stl_411 stl_132" style="word-spacing:-0.0003em;">from orchards; runoff from glass &amp; &nbsp;</span></div>
					<div class="stl_01" style="left:16.7386em;top: 28.4991em; z-index:1227; "><span class="stl_413 stl_411 stl_74" style="word-spacing:0.0046em;">increased risk of getting cancer &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 28.4991em; z-index:1314; "><span class="stl_413 stl_411 stl_47" style="word-spacing:0.0017em;">electronics production wastes &nbsp;</span></div>
					<div class="stl_01" style="left:5.7866em;top: 29.7758em; z-index:1323; "><span class="stl_413 stl_411 stl_64">Asbestos &nbsp;</span></div>
					<div class="stl_01" style="left:12.392em;top: 29.7758em; z-index:1352; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">7 million &nbsp;</span></div>
					<div class="stl_01" style="left:11.4892em;top: 30.5543em; "><span class="stl_416 stl_411 stl_139" style="word-spacing:0.0014em;">ﬁbers per Liter &nbsp;</span></div>
					<div class="stl_01" style="left:12.9213em;top: 31.3328em; z-index:1370; "><span class="stl_413 stl_411 stl_12">(MFL) &nbsp;</span></div>
					<div class="stl_01" style="left:16.7386em;top: 30.165em; "><span class="stl_413 stl_411 stl_27" style="word-spacing:0.0038em;">Increased risk of developing &nbsp;</span></div>
					<div class="stl_01" style="left:16.7386em;top: 30.9436em; z-index:1417; "><span class="stl_413 stl_411 stl_99" style="word-spacing:0.0007em;">benign intestinal polyps &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 30.165em; "><span class="stl_413 stl_411 stl_61" style="word-spacing:0.0091em;">Decay of asbestos cement in water &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 30.9436em; z-index:1475; "><span class="stl_413 stl_411 stl_88" style="word-spacing:0.0022em;">mains; erosion of natural deposits &nbsp;</span></div>
					<div class="stl_01" style="left:5.7866em;top: 30.5543em; z-index:1332; "><span class="stl_416 stl_411 stl_12" style="word-spacing:0em;">(ﬁbers &gt;10 &nbsp;</span></div>
					<div class="stl_01" style="left:5.7866em;top: 31.3328em; "><span class="stl_413 stl_411 stl_121">micrometers) &nbsp;</span></div>
					<div class="stl_01" style="left:42.7617em;top: 30.4981em; "><span class="stl_415 stl_411 stl_12" style="word-spacing:0em;">7 MFL &nbsp;</span></div>
					<div class="stl_01" style="left:42.7482em;top: 33.0025em; "><span class="stl_415 stl_411 stl_12">0.003 &nbsp;</span></div>
					<div class="stl_01" style="left:43.6065em;top: 35.5068em; "><span class="stl_415 stl_411 stl_12">2</span></div>
					<div class="stl_01" style="left:16.7386em;top: 32.6694em; "><span class="stl_413 stl_411 stl_127" style="word-spacing:0.0048em;">Cardiovascular system or &nbsp;</span></div>
					<div class="stl_01" style="left:16.7386em;top: 33.4479em; "><span class="stl_413 stl_411 stl_64" style="word-spacing:0.002em;">reproductive problems &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 32.6694em; "><span class="stl_413 stl_411 stl_139" style="word-spacing:0.0015em;">Runoff from herbicide used on row &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 33.4479em; z-index:1568; "><span class="stl_413 stl_411 stl_12">crops &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 33.0587em; "><span class="stl_413 stl_411 stl_80">Atrazine &nbsp;</span></div>
					<div class="stl_01" style="left:12.8286em;top: 33.0587em; "><span class="stl_413 stl_411 stl_12">0.003 &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 34.7845em; "><span class="stl_413 stl_411 stl_21" style="word-spacing:0.0017em;">Discharge of drilling wastes; discharge &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 35.563em; z-index:1664; "><span class="stl_416 stl_411 stl_57" style="word-spacing:0.0004em;">from metal reﬁneries; erosion &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 36.3415em; z-index:1681; "><span class="stl_413 stl_411 stl_27" style="word-spacing:0.0039em;">of natural deposits &nbsp;</span></div>
					<div class="stl_01" style="left:5.7866em;top: 35.563em; "><span class="stl_413 stl_411 stl_12">Barium &nbsp;</span></div>
					<div class="stl_01" style="left:13.5899em;top: 35.563em; "><span class="stl_413 stl_411 stl_12">2</span></div>
					<div class="stl_01" style="left:16.7386em;top: 35.563em; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">Increase in blood pressure &nbsp;</span></div>
					<div class="stl_01" style="left:16.7386em;top: 37.8679em; z-index:1716; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">Anemia; decrease in blood &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 37.8679em; z-index:1778; "><span class="stl_413 stl_411 stl_24" style="word-spacing:0.003em;">Discharge from factories; leaching &nbsp;</span></div>
					<div class="stl_01" style="left:5.7866em;top: 38.2571em; "><span class="stl_413 stl_411 stl_203">Benzene &nbsp;</span></div>
					<div class="stl_01" style="left:12.8188em;top: 38.2571em; "><span class="stl_413 stl_411 stl_12">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:43.0161em;top: 38.2009em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:43.0161em;top: 40.7554em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:16.7386em;top: 38.6464em; "><span class="stl_413 stl_411 stl_74" style="word-spacing:0.0046em;">platelets; increased risk of cancer &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 38.6464em; "><span class="stl_416 stl_411 stl_24" style="word-spacing:0.0031em;">from gas storage tanks and landﬁlls &nbsp;</span></div>
					<div class="stl_01" style="left:5.7866em;top: 40.4224em; "><span class="stl_413 stl_411 stl_203">Benzo(a)pyrene &nbsp;</span></div>
					<div class="stl_01" style="left:5.7866em;top: 41.2009em; z-index:1832; "><span class="stl_413 stl_411 stl_417">(PAHs) &nbsp;</span></div>
					<div class="stl_01" style="left:16.7386em;top: 40.4224em; "><span class="stl_416 stl_411 stl_18" style="word-spacing:0.001em;">Reproductive difﬁculties; &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 40.4224em; "><span class="stl_413 stl_411 stl_89" style="word-spacing:-0.0029em;">Leaching from linings of water storage &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 41.2009em; z-index:1941; "><span class="stl_413 stl_411 stl_85" style="word-spacing:0.0007em;">tanks and distribution lines &nbsp;</span></div>
					<div class="stl_01" style="left:12.6002em;top: 40.8116em; "><span class="stl_413 stl_411 stl_12">0.0002 &nbsp;</span></div>
					<div class="stl_01" style="left:16.7386em;top: 41.2009em; z-index:1883; "><span class="stl_413 stl_411 stl_67" style="word-spacing:0.0062em;">increased risk of cancer &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 42.7272em; "><span class="stl_416 stl_411 stl_57" style="word-spacing:0.0003em;">Discharge from metal reﬁneries and &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 43.5057em; z-index:2037; "><span class="stl_413 stl_411 stl_28" style="word-spacing:0.0045em;">coal-burning factories; discharge &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 44.2842em; z-index:2065; "><span class="stl_413 stl_411 stl_89" style="word-spacing:0.0041em;">from electrical, aerospace, and &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 45.0627em; z-index:2082; "><span class="stl_413 stl_411 stl_47" style="word-spacing:0.0019em;">defense industries &nbsp;</span></div>
					<div class="stl_01" style="left:5.7866em;top: 43.895em; "><span class="stl_413 stl_411 stl_418">Beryllium &nbsp;</span></div>
					<div class="stl_01" style="left:12.8266em;top: 43.895em; "><span class="stl_413 stl_411 stl_12">0.004 &nbsp;</span></div>
					<div class="stl_01" style="left:16.7386em;top: 43.895em; "><span class="stl_413 stl_411 stl_18" style="word-spacing:0.0009em;">Intestinal lesions &nbsp;</span></div>
					<div class="stl_01" style="left:42.7468em;top: 43.8388em; "><span class="stl_415 stl_411 stl_12">0.004 &nbsp;</span></div>
					<div class="stl_01" style="left:43.0161em;top: 47.8403em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 46.3395em; z-index:2168; "><span class="stl_413 stl_411 stl_184" style="word-spacing:0.0072em;">Decay of natural and man-made &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 47.118em; "><span class="stl_413 stl_411 stl_27" style="word-spacing:0.0038em;">deposits of certain minerals that are &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 47.8965em; z-index:2228; "><span class="stl_413 stl_411 stl_102" style="word-spacing:0.0067em;">radioactive and may emit forms of &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 48.675em; "><span class="stl_413 stl_411 stl_59" style="word-spacing:0.0034em;">radiation known as photons and beta &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 49.4535em; z-index:2267; "><span class="stl_413 stl_411 stl_63">radiation &nbsp;</span></div>
					<div class="stl_01" style="left:5.7866em;top: 47.5072em; "><span class="stl_413 stl_411 stl_47" style="word-spacing:0.0018em;">Beta photon &nbsp;</span></div>
					<div class="stl_01" style="left:5.7866em;top: 48.2857em; z-index:2105; "><span class="stl_413 stl_411 stl_64">emitters &nbsp;</span></div>
					<div class="stl_01" style="left:11.9969em;top: 47.5072em; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">4 millirems &nbsp;</span></div>
					<div class="stl_01" style="left:12.4938em;top: 48.2857em; z-index:2122; "><span class="stl_413 stl_411 stl_184" style="word-spacing:0.0072em;">per year &nbsp;</span></div>
					<div class="stl_01" style="left:16.7386em;top: 47.8965em; "><span class="stl_413 stl_411 stl_67" style="word-spacing:0.0062em;">Increased risk of cancer &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 50.9798em; "><span class="stl_413 stl_411 stl_55" style="word-spacing:0.0025em;">Byproduct of drinking water &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 51.7583em; z-index:2340; "><span class="stl_413 stl_411 stl_47">disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:5.7866em;top: 51.3691em; "><span class="stl_413 stl_411 stl_55">Bromate &nbsp;</span></div>
					<div class="stl_01" style="left:12.8986em;top: 51.3691em; "><span class="stl_413 stl_411 stl_12">0.010 &nbsp;</span></div>
					<div class="stl_01" style="left:12.8188em;top: 54.4524em; "><span class="stl_413 stl_411 stl_12">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:13.0572em;top: 57.5358em; "><span class="stl_413 stl_411 stl_12">0.04 &nbsp;</span></div>
					<div class="stl_01" style="left:16.7386em;top: 51.3691em; "><span class="stl_413 stl_411 stl_67" style="word-spacing:0.0062em;">Increased risk of cancer &nbsp;</span></div>
					<div class="stl_01" style="left:16.7386em;top: 54.4524em; "><span class="stl_413 stl_411 stl_09" style="word-spacing:0.0036em;">Kidney damage &nbsp;</span></div>
					<div class="stl_01" style="left:43.0161em;top: 51.3129em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:42.7402em;top: 54.3962em; "><span class="stl_415 stl_411 stl_12">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:43.0033em;top: 57.4796em; "><span class="stl_415 stl_411 stl_12">0.04 &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 53.2847em; "><span class="stl_413 stl_411 stl_29" style="word-spacing:0.0028em;">Corrosion of galvanized pipes; erosion &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 54.0632em; z-index:2429; "><span class="stl_413 stl_411 stl_55" style="word-spacing:0.0023em;">of natural deposits; discharge &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 54.8417em; "><span class="stl_416 stl_411 stl_12" style="word-spacing:0.0001em;">from metal reﬁneries; runoff from &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 55.6202em; z-index:2481; "><span class="stl_413 stl_411 stl_24" style="word-spacing:0.0029em;">waste batteries and paints &nbsp;</span></div>
					<div class="stl_01" style="left:5.7866em;top: 54.4524em; "><span class="stl_413 stl_411 stl_12">Cadmium &nbsp;</span></div>
					<div class="stl_01" style="left:5.7866em;top: 57.5358em; "><span class="stl_413 stl_411 stl_74">Carbofuran &nbsp;</span></div>
					<div class="stl_01" style="left:16.7386em;top: 57.1466em; z-index:2525; "><span class="stl_413 stl_411 stl_90" style="word-spacing:-0.0008em;">Problems with blood, nervous &nbsp;</span></div>
					<div class="stl_01" style="left:16.7386em;top: 57.9251em; z-index:2552; "><span class="stl_413 stl_411 stl_96" style="word-spacing:0.0042em;">system, or reproductive system &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 57.1466em; "><span class="stl_413 stl_411 stl_21" style="word-spacing:0.0017em;">Leaching of soil fumigant used on rice &nbsp;</span></div>
					<div class="stl_01" style="left:28.4162em;top: 57.9251em; z-index:2594; "><span class="stl_413 stl_411 stl_112" style="word-spacing:0.0165em;">and alfalfa &nbsp;</span></div>
					<div class="stl_01" style="left:4.3675em;top: 62.2032em; "><span class="stl_419 stl_411 stl_12">LEGEND &nbsp;</span></div>
					<div class="stl_01" style="left:34.3562em;top: 63.3345em; z-index:3438; "><span class="stl_420 stl_411 stl_12">ORGANIC &nbsp;</span></div>
					<div class="stl_01" style="left:26.7em;top: 63.4139em; "><span class="stl_420 stl_411 stl_09">MICROORGANISM &nbsp;</span></div>
					<div class="stl_01" style="left:39.7505em;top: 63.4162em; "><span class="stl_420 stl_411 stl_12">RADIONUCLIDES &nbsp;</span></div>
					<div class="stl_01" style="left:14.3781em;top: 63.4366em; z-index:2820; "><span class="stl_420 stl_411 stl_12">DISINFECTION &nbsp;</span></div>
					<div class="stl_01" style="left:14.6094em;top: 64.1178em; z-index:2830; "><span class="stl_420 stl_411 stl_12">BYPRODUCT &nbsp;</span></div>
					<div class="stl_01" style="left:21.1771em;top: 63.4658em; z-index:2953; "><span class="stl_420 stl_411 stl_12">INORGANIC &nbsp;</span></div>
					<div class="stl_01" style="left:21.3377em;top: 64.147em; z-index:2962; "><span class="stl_420 stl_411 stl_121">CHEMICAL &nbsp;</span></div>
					<div class="stl_01" style="left:7.9097em;top: 63.5388em; "><span class="stl_420 stl_411 stl_76">DISINFECTANT &nbsp;</span></div>
					<div class="stl_01" style="left:34.2074em;top: 64.0157em; z-index:3447; "><span class="stl_420 stl_411 stl_121">CHEMICAL &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_162.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_162.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:2.9078em;top: 4.6286em; "><span class="stl_421 stl_411 stl_422" style="word-spacing:0.0018em;">National Primary Drinking Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:37.8954em;top: 4.6286em; "><span class="stl_423 stl_411 stl_424" style="word-spacing:0.0063em;">EPA 816-F-09-004</span><span class="stl_423 stl_411 stl_12" style="word-spacing:0.4972em;">&nbsp;</span><span class="stl_423 stl_411 stl_425" style="word-spacing:0.551em;">| MAY</span><span class="stl_423 stl_411 stl_12" style="word-spacing:0.0135em;">&nbsp;</span><span class="stl_423 stl_411 stl_44">2009 &nbsp;</span></div>
					<div class="stl_01" style="left:19.5192em;top: 6.0195em; z-index:1022; "><span class="stl_410 stl_411 stl_47" style="word-spacing:0.0019em;">Potential health effects &nbsp;</span></div>
					<div class="stl_01" style="left:16.5318em;top: 6.5111em; "><span class="stl_412 stl_411 stl_12">1</span></div>
					<div class="stl_01" style="left:13.3309em;top: 6.4087em; "><span class="stl_410 stl_411 stl_12" style="word-spacing:0em;">MCL or TT &nbsp;</span></div>
					<div class="stl_01" style="left:29.8749em;top: 6.4087em; "><span class="stl_410 stl_411 stl_74" style="word-spacing:0.0045em;">Common sources of contaminant &nbsp;</span></div>
					<div class="stl_01" style="left:32.5179em;top: 7.1872em; z-index:1096; "><span class="stl_410 stl_411 stl_24" style="word-spacing:0.003em;">in drinking water &nbsp;</span></div>
					<div class="stl_01" style="left:41.8979em;top: 6.4087em; "><span class="stl_410 stl_411 stl_12" style="word-spacing:0em;">Public Health &nbsp;</span></div>
					<div class="stl_01" style="left:24.2422em;top: 6.9003em; "><span class="stl_412 stl_411 stl_12">3</span></div>
					<div class="stl_01" style="left:5.4133em;top: 6.798em; "><span class="stl_410 stl_411 stl_55">Contaminant &nbsp;</span></div>
					<div class="stl_01" style="left:19.1262em;top: 6.798em; z-index:1035; "><span class="stl_410 stl_411 stl_85" style="word-spacing:0.0005em;">from long-term</span><span class="stl_410 stl_411 stl_12" style="word-spacing:0.3517em;">&nbsp;</span><span class="stl_410 stl_411 stl_50">exposure &nbsp;</span></div>
					<div class="stl_01" style="left:15.8894em;top: 7.2896em; "><span class="stl_412 stl_411 stl_12">2</span></div>
					<div class="stl_01" style="left:45.9033em;top: 7.2896em; "><span class="stl_412 stl_411 stl_12">2</span></div>
					<div class="stl_01" style="left:13.7531em;top: 7.1872em; z-index:999; "><span class="stl_410 stl_411 stl_12">(mg/L) &nbsp;</span></div>
					<div class="stl_01" style="left:42.127em;top: 7.1872em; z-index:1118; "><span class="stl_410 stl_411 stl_12" style="word-spacing:0em;">Goal (mg/L) &nbsp;</span></div>
					<div class="stl_01" style="left:20.9931em;top: 7.5765em; z-index:1055; "><span class="stl_410 stl_411 stl_50" style="word-spacing:0.0085em;">above the MCL &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 9.1229em; z-index:1125; "><span class="stl_413 stl_411 stl_12">Carbon &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 9.1229em; "><span class="stl_413 stl_411 stl_47" style="word-spacing:0.0018em;">Liver problems; increased risk of &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 9.9014em; z-index:1178; "><span class="stl_413 stl_411 stl_360">cancer &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 9.1229em; "><span class="stl_413 stl_411 stl_64" style="word-spacing:0.0021em;">Discharge from chemical plants and &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 9.9014em; z-index:1233; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">other industrial activities &nbsp;</span></div>
					<div class="stl_01" style="left:13.9772em;top: 9.5122em; "><span class="stl_413 stl_411 stl_12">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:43.3184em;top: 9.456em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 9.9014em; "><span class="stl_413 stl_411 stl_86">tetrachloride &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 11.6774em; "><span class="stl_413 stl_411 stl_74">Chloramines &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 12.4559em; z-index:1255; "><span class="stl_413 stl_411 stl_86" style="word-spacing:0.005em;">(as Cl</span><sub style="top: 0.216em;"><span class="stl_426 stl_411 stl_12">2</span></sub><span class="stl_413 stl_411 stl_12">) &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 11.6774em; "><span class="stl_413 stl_411 stl_88" style="word-spacing:0.0022em;">Eye/nose irritation; stomach &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 12.4559em; z-index:1307; "><span class="stl_413 stl_411 stl_28" style="word-spacing:0.0044em;">discomfort; anemia &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 11.6774em; "><span class="stl_413 stl_411 stl_33" style="word-spacing:0.01em;">Water additive used to control &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 12.4559em; z-index:1341; "><span class="stl_413 stl_411 stl_12">microbes &nbsp;</span></div>
					<div class="stl_01" style="left:16.4787em;top: 12.169em; "><span class="stl_414 stl_411 stl_12">1</span></div>
					<div class="stl_01" style="left:45.8146em;top: 12.1256em; "><span class="stl_427 stl_411 stl_12">1</span></div>
					<div class="stl_01" style="left:13.2531em;top: 12.0667em; "><span class="stl_413 stl_411 stl_12">MRDL=4.0 &nbsp;</span></div>
					<div class="stl_01" style="left:13.9892em;top: 14.6211em; "><span class="stl_413 stl_411 stl_12">0.002 &nbsp;</span></div>
					<div class="stl_01" style="left:42.2727em;top: 12.0105em; "><span class="stl_415 stl_411 stl_12">MRDLG=4 &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 14.2319em; "><span class="stl_413 stl_411 stl_64" style="word-spacing:0.0021em;">Liver or nervous system problems; &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 15.0104em; z-index:1413; "><span class="stl_413 stl_411 stl_67" style="word-spacing:0.0062em;">increased risk of cancer &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 14.6211em; "><span class="stl_413 stl_411 stl_12">Chlordane &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 14.6211em; "><span class="stl_413 stl_411 stl_18" style="word-spacing:0.001em;">Residue of banned termiticide &nbsp;</span></div>
					<div class="stl_01" style="left:43.3184em;top: 14.5649em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 16.7863em; "><span class="stl_413 stl_411 stl_12">Chlorine &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 17.5648em; z-index:1458; "><span class="stl_413 stl_411 stl_86" style="word-spacing:0.005em;">(as Cl</span><sub style="top: 0.216em;"><span class="stl_426 stl_411 stl_12">2</span></sub><span class="stl_413 stl_411 stl_12">) &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 16.7863em; "><span class="stl_413 stl_411 stl_88" style="word-spacing:0.0022em;">Eye/nose irritation; stomach &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 17.5648em; z-index:1503; "><span class="stl_413 stl_411 stl_34">discomfort &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 16.7863em; "><span class="stl_413 stl_411 stl_33" style="word-spacing:0.01em;">Water additive used to control &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 17.5648em; z-index:1537; "><span class="stl_413 stl_411 stl_12">microbes &nbsp;</span></div>
					<div class="stl_01" style="left:16.4787em;top: 17.278em; "><span class="stl_414 stl_411 stl_12">1</span></div>
					<div class="stl_01" style="left:45.8146em;top: 17.2346em; "><span class="stl_427 stl_411 stl_12">1</span></div>
					<div class="stl_01" style="left:13.2531em;top: 17.1756em; "><span class="stl_413 stl_411 stl_12">MRDL=4.0 &nbsp;</span></div>
					<div class="stl_01" style="left:42.2727em;top: 17.1194em; "><span class="stl_415 stl_411 stl_12">MRDLG=4 &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 19.3611em; z-index:1606; "><span class="stl_413 stl_411 stl_89" style="word-spacing:0.0041em;">Anemia; infants, young children, &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 20.1396em; "><span class="stl_413 stl_411 stl_24" style="word-spacing:0.003em;">and fetuses of pregnant women: &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 20.9181em; z-index:1652; "><span class="stl_413 stl_411 stl_21" style="word-spacing:0.0015em;">nervous system effects &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 19.7503em; "><span class="stl_413 stl_411 stl_74" style="word-spacing:0.0046em;">Chlorine dioxide &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 20.5288em; z-index:1568; "><span class="stl_413 stl_411 stl_89" style="word-spacing:0.004em;">(as ClO</span><sub style="top: 0.216em;"><span class="stl_426 stl_411 stl_12">2</span></sub><span class="stl_413 stl_411 stl_12">) &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 19.7503em; "><span class="stl_413 stl_411 stl_33" style="word-spacing:0.01em;">Water additive used to control &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 20.5288em; z-index:1686; "><span class="stl_413 stl_411 stl_12">microbes &nbsp;</span></div>
					<div class="stl_01" style="left:16.4933em;top: 20.242em; "><span class="stl_414 stl_411 stl_12">1</span></div>
					<div class="stl_01" style="left:46.1693em;top: 20.1986em; "><span class="stl_427 stl_411 stl_12">1</span></div>
					<div class="stl_01" style="left:13.2386em;top: 20.1396em; "><span class="stl_413 stl_411 stl_12">MRDL=0.8 &nbsp;</span></div>
					<div class="stl_01" style="left:14.5182em;top: 23.2432em; "><span class="stl_413 stl_411 stl_12">1.0 &nbsp;</span></div>
					<div class="stl_01" style="left:41.918em;top: 20.0834em; "><span class="stl_415 stl_411 stl_12">MRDLG=0.8 &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 22.4647em; z-index:1736; "><span class="stl_413 stl_411 stl_89" style="word-spacing:0.0041em;">Anemia; infants, young children, &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 23.2432em; "><span class="stl_413 stl_411 stl_24" style="word-spacing:0.003em;">and fetuses of pregnant women: &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 24.0217em; z-index:1782; "><span class="stl_413 stl_411 stl_21" style="word-spacing:0.0015em;">nervous system effects &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 22.854em; "><span class="stl_413 stl_411 stl_56" style="word-spacing:0.0025em;">Byproduct of drinking water &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 23.6325em; z-index:1818; "><span class="stl_413 stl_411 stl_47">disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 23.2432em; "><span class="stl_413 stl_411 stl_64">Chlorite &nbsp;</span></div>
					<div class="stl_01" style="left:43.5534em;top: 23.187em; "><span class="stl_415 stl_411 stl_12">0.8 &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 25.5481em; z-index:1882; "><span class="stl_413 stl_411 stl_56" style="word-spacing:0.0026em;">Discharge from chemical and &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 26.3266em; z-index:1911; "><span class="stl_413 stl_411 stl_102" style="word-spacing:0.0068em;">agricultural chemical factories &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 25.9373em; "><span class="stl_413 stl_411 stl_143">Chlorobenzene &nbsp;</span></div>
					<div class="stl_01" style="left:14.5182em;top: 25.9373em; "><span class="stl_413 stl_411 stl_12">0.1 &nbsp;</span></div>
					<div class="stl_01" style="left:14.5182em;top: 28.4918em; "><span class="stl_413 stl_411 stl_12">0.1 &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 25.9373em; "><span class="stl_413 stl_411 stl_96" style="word-spacing:0.0042em;">Liver or kidney problems &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 28.4918em; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">Allergic dermatitis &nbsp;</span></div>
					<div class="stl_01" style="left:43.6362em;top: 25.8811em; "><span class="stl_415 stl_411 stl_12">0.1 &nbsp;</span></div>
					<div class="stl_01" style="left:43.6362em;top: 28.4356em; "><span class="stl_415 stl_411 stl_12">0.1 &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 28.1025em; "><span class="stl_413 stl_411 stl_85" style="word-spacing:0.0006em;">Discharge from steel and pulp mills; &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 28.881em; z-index:2005; "><span class="stl_413 stl_411 stl_29" style="word-spacing:0.0027em;">erosion of natural deposits &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 28.4918em; "><span class="stl_413 stl_411 stl_18" style="word-spacing:0.0011em;">Chromium (total) &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 30.4074em; z-index:2052; "><span class="stl_413 stl_411 stl_28" style="word-spacing:0.0044em;">Short-term exposure: &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 31.1859em; "><span class="stl_413 stl_411 stl_85" style="word-spacing:0.0005em;">Gastrointestinal distress. Long- &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 31.9644em; z-index:2108; "><span class="stl_413 stl_411 stl_118" style="word-spacing:0.007em;">term exposure: Liver or kidney &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 32.7429em; z-index:2133; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">damage. People with Wilson’s &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 33.5214em; z-index:2158; "><span class="stl_413 stl_411 stl_88" style="word-spacing:0.0022em;">Disease should consult their &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 34.2999em; z-index:2185; "><span class="stl_413 stl_411 stl_18" style="word-spacing:0.001em;">personal doctor if the amount of &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 35.0784em; z-index:2213; "><span class="stl_413 stl_411 stl_188" style="word-spacing:0.011em;">copper in their water exceeds the &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 35.8569em; z-index:2224; "><span class="stl_413 stl_411 stl_26" style="word-spacing:0.008em;">action level &nbsp;</span></div>
					<div class="stl_01" style="left:13.9935em;top: 32.8453em; "><span class="stl_414 stl_411 stl_12">5</span></div>
					<div class="stl_01" style="left:13.2579em;top: 32.7429em; "><span class="stl_413 stl_411 stl_61" style="word-spacing:0.0573em;">TT ; Action &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 32.7429em; z-index:2252; "><span class="stl_413 stl_411 stl_21" style="word-spacing:0.0017em;">Corrosion of household plumbing &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 33.5214em; "><span class="stl_413 stl_411 stl_143" style="word-spacing:0.0031em;">systems; erosion of natural deposits &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 33.1321em; "><span class="stl_413 stl_411 stl_203">Copper &nbsp;</span></div>
					<div class="stl_01" style="left:43.6727em;top: 33.0759em; "><span class="stl_415 stl_411 stl_12">1.3 &nbsp;</span></div>
					<div class="stl_01" style="left:13.6012em;top: 33.5214em; z-index:2033; "><span class="stl_413 stl_411 stl_61">Level=1.3 &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 37.1336em; z-index:2324; "><span class="stl_413 stl_411 stl_28" style="word-spacing:0.0044em;">Short-term exposure: &nbsp;</span></div>
					<div class="stl_01" style="left:15.1963em;top: 38.0145em; "><span class="stl_414 stl_411 stl_12">7</span></div>
					<div class="stl_01" style="left:5.7867em;top: 37.9122em; "><span class="stl_428 stl_411 stl_49">Cryptosporidium &nbsp;</span></div>
					<div class="stl_01" style="left:14.4606em;top: 37.9122em; "><span class="stl_413 stl_411 stl_12">TT &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 37.9122em; z-index:2353; "><span class="stl_413 stl_411 stl_85" style="word-spacing:0.0005em;">Gastrointestinal illness (e.g., &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 38.6907em; z-index:2378; "><span class="stl_413 stl_411 stl_27" style="word-spacing:0.0037em;">diarrhea, vomiting, cramps) &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 37.9122em; "><span class="stl_413 stl_411 stl_104" style="word-spacing:0.006em;">Human and animal fecal waste &nbsp;</span></div>
					<div class="stl_01" style="left:43.3184em;top: 37.856em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:43.5629em;top: 40.6897em; "><span class="stl_415 stl_411 stl_12">0.2 &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 39.9674em; z-index:2483; "><span class="stl_413 stl_411 stl_85" style="word-spacing:0.0007em;">Discharge from steel/metal &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 40.7459em; "><span class="stl_413 stl_411 stl_29" style="word-spacing:0.0029em;">factories; discharge from plastic and &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 41.5244em; z-index:2535; "><span class="stl_413 stl_411 stl_102" style="word-spacing:0.0067em;">fertilizer factories &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 40.3566em; z-index:2413; "><span class="stl_413 stl_411 stl_74">Cyanide &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 40.3566em; "><span class="stl_413 stl_411 stl_57" style="word-spacing:0.0005em;">Nerve damage or thyroid &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 41.1351em; z-index:2459; "><span class="stl_413 stl_411 stl_12">problems &nbsp;</span></div>
					<div class="stl_01" style="left:14.4504em;top: 40.7459em; "><span class="stl_413 stl_411 stl_12">0.2 &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 41.1351em; "><span class="stl_413 stl_411 stl_89" style="word-spacing:0.004em;">(as free cyanide) &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 43.0508em; "><span class="stl_413 stl_411 stl_143" style="word-spacing:0.0033em;">Kidney, liver, or adrenal gland &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 43.8293em; z-index:2582; "><span class="stl_413 stl_411 stl_12">problems &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 43.0508em; "><span class="stl_413 stl_411 stl_139" style="word-spacing:0.0015em;">Runoff from herbicide used on row &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 43.8293em; z-index:2615; "><span class="stl_413 stl_411 stl_12">crops &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 43.44em; "><span class="stl_413 stl_411 stl_12">2,4-D &nbsp;</span></div>
					<div class="stl_01" style="left:14.2234em;top: 43.44em; "><span class="stl_413 stl_411 stl_12">0.07 &nbsp;</span></div>
					<div class="stl_01" style="left:14.4504em;top: 45.9945em; "><span class="stl_413 stl_411 stl_12">0.2 &nbsp;</span></div>
					<div class="stl_01" style="left:43.3122em;top: 43.3838em; "><span class="stl_415 stl_411 stl_12">0.07 &nbsp;</span></div>
					<div class="stl_01" style="left:43.5629em;top: 45.9383em; "><span class="stl_415 stl_411 stl_12">0.2 &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 45.6052em; "><span class="stl_413 stl_411 stl_132" style="word-spacing:-0.0002em;">Runoff from herbicide used on &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 46.3837em; z-index:2683; "><span class="stl_413 stl_411 stl_70" style="word-spacing:0.0093em;">rights of way &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 45.9945em; "><span class="stl_413 stl_411 stl_12">Dalapon &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 45.9945em; "><span class="stl_413 stl_411 stl_55" style="word-spacing:0.0024em;">Minor kidney changes &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 47.9101em; z-index:2700; "><span class="stl_413 stl_411 stl_12">1,2-Dibromo-3- &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 48.6886em; z-index:2713; "><span class="stl_413 stl_411 stl_12">chloropropane &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 49.4671em; z-index:2719; "><span class="stl_413 stl_411 stl_12">(DBCP) &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 47.9101em; "><span class="stl_413 stl_411 stl_65" style="word-spacing:-0.0006em;">Runoff/leaching from soil fumigant &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 48.6886em; "><span class="stl_413 stl_411 stl_42" style="word-spacing:0.0053em;">used on soybeans, cotton, &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 48.2993em; "><span class="stl_416 stl_411 stl_18" style="word-spacing:0.001em;">Reproductive difﬁculties; &nbsp;</span></div>
					<div class="stl_01" style="left:13.7586em;top: 48.6886em; "><span class="stl_413 stl_411 stl_12">0.0002 &nbsp;</span></div>
					<div class="stl_01" style="left:14.4313em;top: 51.3827em; "><span class="stl_413 stl_411 stl_12">0.6 &nbsp;</span></div>
					<div class="stl_01" style="left:43.3184em;top: 48.6324em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:43.5538em;top: 51.3265em; "><span class="stl_415 stl_411 stl_12">0.6 &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 49.0778em; z-index:2770; "><span class="stl_413 stl_411 stl_67" style="word-spacing:0.0062em;">increased risk of cancer &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 49.4671em; z-index:2845; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">pineapples, and orchards &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 50.9934em; "><span class="stl_413 stl_411 stl_88" style="word-spacing:0.0023em;">Liver, kidney, or circulatory system</span><span class="stl_413 stl_411 stl_12" style="word-spacing:1.0642em;">&nbsp;</span><span class="stl_413 stl_411 stl_64" style="word-spacing:0.0019em;">Discharge from industrial chemical &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 51.3827em; "><span class="stl_413 stl_411 stl_55">o-Dichlorobenzene &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 54.0768em; "><span class="stl_413 stl_411 stl_55">p-Dichlorobenzene &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 56.7709em; "><span class="stl_413 stl_411 stl_12">1,2-Dichloroethane &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 51.7719em; z-index:2909; "><span class="stl_413 stl_411 stl_12">problems &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 51.7719em; z-index:2949; "><span class="stl_413 stl_411 stl_33">factories &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 53.6875em; "><span class="stl_413 stl_411 stl_143" style="word-spacing:0.0031em;">Anemia; liver, kidney, or spleen &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 54.466em; z-index:3023; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">damage; changes in blood &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 53.6875em; "><span class="stl_413 stl_411 stl_64" style="word-spacing:0.0019em;">Discharge from industrial chemical &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 54.466em; z-index:3063; "><span class="stl_413 stl_411 stl_33">factories &nbsp;</span></div>
					<div class="stl_01" style="left:14.0239em;top: 54.0768em; "><span class="stl_413 stl_411 stl_12">0.075 &nbsp;</span></div>
					<div class="stl_01" style="left:13.9772em;top: 56.7709em; "><span class="stl_413 stl_411 stl_12">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:43.0841em;top: 54.0206em; "><span class="stl_415 stl_411 stl_12">0.075 &nbsp;</span></div>
					<div class="stl_01" style="left:43.3184em;top: 56.7147em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 56.3816em; "><span class="stl_413 stl_411 stl_64" style="word-spacing:0.0019em;">Discharge from industrial chemical &nbsp;</span></div>
					<div class="stl_01" style="left:29.5651em;top: 57.1601em; z-index:3152; "><span class="stl_413 stl_411 stl_33">factories &nbsp;</span></div>
					<div class="stl_01" style="left:17.8875em;top: 56.7709em; "><span class="stl_413 stl_411 stl_67" style="word-spacing:0.0062em;">Increased risk of cancer &nbsp;</span></div>
					<div class="stl_01" style="left:4.3675em;top: 62.2032em; "><span class="stl_429 stl_411 stl_12">LEGEND &nbsp;</span></div>
					<div class="stl_01" style="left:34.3562em;top: 63.3345em; z-index:78; "><span class="stl_430 stl_411 stl_12">ORGANIC &nbsp;</span></div>
					<div class="stl_01" style="left:26.7em;top: 63.4139em; "><span class="stl_430 stl_411 stl_09">MICROORGANISM &nbsp;</span></div>
					<div class="stl_01" style="left:39.7505em;top: 63.4162em; "><span class="stl_430 stl_411 stl_12">RADIONUCLIDES &nbsp;</span></div>
					<div class="stl_01" style="left:14.3781em;top: 63.4366em; z-index:30; "><span class="stl_430 stl_411 stl_12">DISINFECTION &nbsp;</span></div>
					<div class="stl_01" style="left:14.6094em;top: 64.1178em; z-index:40; "><span class="stl_430 stl_411 stl_12">BYPRODUCT &nbsp;</span></div>
					<div class="stl_01" style="left:21.1771em;top: 63.4658em; z-index:49; "><span class="stl_430 stl_411 stl_12">INORGANIC &nbsp;</span></div>
					<div class="stl_01" style="left:21.3377em;top: 64.147em; z-index:58; "><span class="stl_430 stl_411 stl_121">CHEMICAL &nbsp;</span></div>
					<div class="stl_01" style="left:7.9097em;top: 63.5388em; "><span class="stl_430 stl_411 stl_76">DISINFECTANT &nbsp;</span></div>
					<div class="stl_01" style="left:34.2074em;top: 64.0157em; z-index:87; "><span class="stl_430 stl_411 stl_121">CHEMICAL &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_163.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_163.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:2.9078em;top: 4.6286em; "><span class="stl_421 stl_411 stl_422" style="word-spacing:0.0018em;">National Primary Drinking Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:37.8954em;top: 4.6286em; "><span class="stl_423 stl_411 stl_424" style="word-spacing:0.0063em;">EPA 816-F-09-004</span><span class="stl_423 stl_411 stl_12" style="word-spacing:0.4972em;">&nbsp;</span><span class="stl_423 stl_411 stl_425" style="word-spacing:0.551em;">| MAY</span><span class="stl_423 stl_411 stl_12" style="word-spacing:0.0135em;">&nbsp;</span><span class="stl_423 stl_411 stl_44">2009 &nbsp;</span></div>
					<div class="stl_01" style="left:20.395em;top: 6.0195em; z-index:994; "><span class="stl_410 stl_411 stl_47" style="word-spacing:0.0019em;">Potential health effects &nbsp;</span></div>
					<div class="stl_01" style="left:16.9989em;top: 6.5111em; "><span class="stl_412 stl_411 stl_12">1</span></div>
					<div class="stl_01" style="left:13.798em;top: 6.4087em; "><span class="stl_410 stl_411 stl_12" style="word-spacing:0em;">MCL or TT &nbsp;</span></div>
					<div class="stl_01" style="left:32.7408em;top: 6.4087em; z-index:1042; "><span class="stl_410 stl_411 stl_63" style="word-spacing:0.0058em;">Common sources of &nbsp;</span></div>
					<div class="stl_01" style="left:41.8979em;top: 6.4087em; "><span class="stl_410 stl_411 stl_12" style="word-spacing:0em;">Public Health &nbsp;</span></div>
					<div class="stl_01" style="left:25.118em;top: 6.9003em; "><span class="stl_412 stl_411 stl_12">3</span></div>
					<div class="stl_01" style="left:5.6469em;top: 6.798em; "><span class="stl_410 stl_411 stl_55">Contaminant &nbsp;</span></div>
					<div class="stl_01" style="left:20.002em;top: 6.798em; z-index:1007; "><span class="stl_410 stl_411 stl_85" style="word-spacing:0.0005em;">from long-term</span><span class="stl_410 stl_411 stl_12" style="word-spacing:0.3517em;">&nbsp;</span><span class="stl_410 stl_411 stl_50">exposure &nbsp;</span></div>
					<div class="stl_01" style="left:16.3565em;top: 7.2896em; "><span class="stl_412 stl_411 stl_12">2</span></div>
					<div class="stl_01" style="left:45.9033em;top: 7.2896em; "><span class="stl_412 stl_411 stl_12">2</span></div>
					<div class="stl_01" style="left:14.2202em;top: 7.1872em; z-index:971; "><span class="stl_410 stl_411 stl_12">(mg/L) &nbsp;</span></div>
					<div class="stl_01" style="left:30.9366em;top: 7.1872em; "><span class="stl_410 stl_411 stl_24" style="word-spacing:0.003em;">contaminant in drinking water &nbsp;</span></div>
					<div class="stl_01" style="left:42.127em;top: 7.1872em; z-index:1090; "><span class="stl_410 stl_411 stl_12" style="word-spacing:0em;">Goal (mg/L) &nbsp;</span></div>
					<div class="stl_01" style="left:21.869em;top: 7.5765em; z-index:1027; "><span class="stl_410 stl_411 stl_50" style="word-spacing:0.0085em;">above the MCL &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 9.1229em; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">Discharge from industrial &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 9.9014em; z-index:1169; "><span class="stl_413 stl_411 stl_36" style="word-spacing:0.0088em;">chemical factories &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 9.5122em; "><span class="stl_413 stl_411 stl_64">1,1-Dichloroethylene &nbsp;</span></div>
					<div class="stl_01" style="left:14.4598em;top: 9.5122em; "><span class="stl_413 stl_411 stl_12">0.007 &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 9.5122em; "><span class="stl_413 stl_411 stl_143" style="word-spacing:0.0033em;">Liver problems &nbsp;</span></div>
					<div class="stl_01" style="left:43.0557em;top: 9.456em; "><span class="stl_415 stl_411 stl_12">0.007 &nbsp;</span></div>
					<div class="stl_01" style="left:43.3122em;top: 12.0105em; "><span class="stl_415 stl_411 stl_12">0.07 &nbsp;</span></div>
					<div class="stl_01" style="left:43.6362em;top: 14.5649em; "><span class="stl_415 stl_411 stl_12">0.1 &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 11.6774em; z-index:1182; "><span class="stl_413 stl_411 stl_12">cis-1,2- &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 11.6774em; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">Discharge from industrial &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 12.4559em; z-index:1255; "><span class="stl_413 stl_411 stl_36" style="word-spacing:0.0088em;">chemical factories &nbsp;</span></div>
					<div class="stl_01" style="left:14.6905em;top: 12.0667em; "><span class="stl_413 stl_411 stl_12">0.07 &nbsp;</span></div>
					<div class="stl_01" style="left:14.9853em;top: 14.6211em; "><span class="stl_413 stl_411 stl_12">0.1 &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 12.0667em; "><span class="stl_413 stl_411 stl_143" style="word-spacing:0.0033em;">Liver problems &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 14.6211em; "><span class="stl_413 stl_411 stl_143" style="word-spacing:0.0033em;">Liver problems &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 12.4559em; "><span class="stl_413 stl_411 stl_56">Dichloroethylene &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 14.2319em; z-index:1269; "><span class="stl_413 stl_411 stl_124">trans-1,2, &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 14.2319em; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">Discharge from industrial &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 15.0104em; z-index:1341; "><span class="stl_413 stl_411 stl_36" style="word-spacing:0.0088em;">chemical factories &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 15.0104em; "><span class="stl_413 stl_411 stl_56">Dichloroethylene &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 16.7863em; "><span class="stl_413 stl_411 stl_47" style="word-spacing:0.0018em;">Liver problems; increased risk of &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 17.5648em; z-index:1399; "><span class="stl_413 stl_411 stl_360">cancer &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 16.7863em; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">Discharge from industrial &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 17.5648em; z-index:1439; "><span class="stl_413 stl_411 stl_36" style="word-spacing:0.0088em;">chemical factories &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 17.1756em; "><span class="stl_413 stl_411 stl_12">Dichloromethane &nbsp;</span></div>
					<div class="stl_01" style="left:14.4443em;top: 17.1756em; "><span class="stl_413 stl_411 stl_12">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:14.4443em;top: 19.7301em; "><span class="stl_413 stl_411 stl_12">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:14.9133em;top: 22.2845em; "><span class="stl_413 stl_411 stl_12">0.4 &nbsp;</span></div>
					<div class="stl_01" style="left:43.3184em;top: 17.1194em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:43.3184em;top: 19.6739em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:43.5622em;top: 22.2283em; "><span class="stl_415 stl_411 stl_12">0.4 &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 19.3408em; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">Discharge from industrial &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 20.1193em; z-index:1528; "><span class="stl_413 stl_411 stl_36" style="word-spacing:0.0088em;">chemical factories &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 19.7301em; "><span class="stl_413 stl_411 stl_12">1,2-Dichloropropane &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 19.7301em; "><span class="stl_413 stl_411 stl_67" style="word-spacing:0.0062em;">Increased risk of cancer &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 21.8953em; "><span class="stl_413 stl_411 stl_34">Di(2-ethylhexyl) &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 22.6738em; z-index:1555; "><span class="stl_413 stl_411 stl_55">adipate &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 21.8953em; z-index:1585; "><span class="stl_413 stl_411 stl_67" style="word-spacing:0.0063em;">Weight loss, liver problems, or &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 21.8953em; "><span class="stl_413 stl_411 stl_29" style="word-spacing:0.0029em;">Discharge from chemical &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 22.6738em; z-index:1646; "><span class="stl_413 stl_411 stl_33">factories &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 22.6738em; "><span class="stl_416 stl_411 stl_99" style="word-spacing:0.0008em;">possible reproductive difﬁculties &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 24.4497em; "><span class="stl_413 stl_411 stl_34">Di(2-ethylhexyl) &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 25.2282em; z-index:1674; "><span class="stl_413 stl_411 stl_47">phthalate &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 24.4497em; z-index:1708; "><span class="stl_416 stl_411 stl_88" style="word-spacing:0.0022em;">Reproductive difﬁculties; liver &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 24.4497em; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">Discharge from rubber and &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 25.2282em; z-index:1777; "><span class="stl_413 stl_411 stl_36" style="word-spacing:0.0088em;">chemical factories &nbsp;</span></div>
					<div class="stl_01" style="left:14.4371em;top: 24.839em; "><span class="stl_413 stl_411 stl_12">0.006 &nbsp;</span></div>
					<div class="stl_01" style="left:14.4598em;top: 27.3935em; "><span class="stl_413 stl_411 stl_12">0.007 &nbsp;</span></div>
					<div class="stl_01" style="left:43.3184em;top: 24.7828em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:43.0557em;top: 27.3373em; "><span class="stl_415 stl_411 stl_12">0.007 &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 25.2282em; "><span class="stl_413 stl_411 stl_96" style="word-spacing:0.0042em;">problems; increased risk of cancer &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 27.0042em; "><span class="stl_413 stl_411 stl_132" style="word-spacing:-0.0002em;">Runoff from herbicide used on &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 27.7827em; z-index:1862; "><span class="stl_413 stl_411 stl_89" style="word-spacing:0.004em;">soybeans and vegetables &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 27.3935em; "><span class="stl_413 stl_411 stl_12">Dinoseb &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 27.3935em; "><span class="stl_416 stl_411 stl_18" style="word-spacing:0.001em;">Reproductive difﬁculties &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 29.3091em; z-index:1960; "><span class="stl_413 stl_411 stl_29" style="word-spacing:0.0028em;">Emissions from waste &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 30.0876em; z-index:1980; "><span class="stl_413 stl_411 stl_29" style="word-spacing:0.0027em;">incineration and other &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 30.8661em; "><span class="stl_413 stl_411 stl_88" style="word-spacing:0.0022em;">combustion; discharge from &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 31.6446em; z-index:2021; "><span class="stl_413 stl_411 stl_36" style="word-spacing:0.0088em;">chemical factories &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 30.0876em; "><span class="stl_416 stl_411 stl_99" style="word-spacing:0.0007em;">Reproductive difﬁculties; increased &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 30.4768em; "><span class="stl_413 stl_411 stl_31" style="word-spacing:0.0082em;">Dioxin (2,3,7,8-TCDD)</span><span class="stl_413 stl_411 stl_12" style="word-spacing:1.2016em;">&nbsp;</span><span class="stl_413 stl_411 stl_12">0.00000003 &nbsp;</span></div>
					<div class="stl_01" style="left:43.3184em;top: 30.4206em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 30.8661em; z-index:1942; "><span class="stl_413 stl_411 stl_39" style="word-spacing:0.0118em;">risk of cancer &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 33.5602em; "><span class="stl_413 stl_411 stl_12">Diquat &nbsp;</span></div>
					<div class="stl_01" style="left:14.6869em;top: 33.5602em; "><span class="stl_413 stl_411 stl_12">0.02 &nbsp;</span></div>
					<div class="stl_01" style="left:14.9853em;top: 36.1146em; "><span class="stl_413 stl_411 stl_12">0.1 &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 33.5602em; "><span class="stl_413 stl_411 stl_63">Cataracts &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 33.5602em; "><span class="stl_413 stl_411 stl_132" style="word-spacing:-0.0002em;">Runoff from herbicide use &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 36.1146em; "><span class="stl_413 stl_411 stl_132" style="word-spacing:-0.0002em;">Runoff from herbicide use &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 38.6691em; "><span class="stl_413 stl_411 stl_57" style="word-spacing:0.0004em;">Residue of banned insecticide &nbsp;</span></div>
					<div class="stl_01" style="left:43.3064em;top: 33.504em; "><span class="stl_415 stl_411 stl_12">0.02 &nbsp;</span></div>
					<div class="stl_01" style="left:43.6362em;top: 36.0584em; "><span class="stl_415 stl_411 stl_12">0.1 &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 36.1146em; "><span class="stl_413 stl_411 stl_12">Endothall &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 38.6691em; "><span class="stl_413 stl_411 stl_12">Endrin &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 36.1146em; "><span class="stl_413 stl_411 stl_121" style="word-spacing:0.0012em;">Stomach and intestinal problems &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 38.6691em; "><span class="stl_413 stl_411 stl_143" style="word-spacing:0.0033em;">Liver problems &nbsp;</span></div>
					<div class="stl_01" style="left:14.4563em;top: 38.6691em; "><span class="stl_413 stl_411 stl_12">0.002 &nbsp;</span></div>
					<div class="stl_01" style="left:43.0498em;top: 38.6129em; "><span class="stl_415 stl_411 stl_12">0.002 &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 40.5847em; z-index:2266; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">Discharge from industrial &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 41.3632em; "><span class="stl_413 stl_411 stl_42" style="word-spacing:0.0055em;">chemical factories; an impurity &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 42.1417em; z-index:2314; "><span class="stl_413 stl_411 stl_143" style="word-spacing:0.0031em;">of some water treatment &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 42.9202em; z-index:2323; "><span class="stl_413 stl_411 stl_52">chemicals &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 41.3632em; "><span class="stl_413 stl_411 stl_127" style="word-spacing:0.0049em;">Increased cancer risk; stomach &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 42.1417em; z-index:2243; "><span class="stl_413 stl_411 stl_12">problems &nbsp;</span></div>
					<div class="stl_01" style="left:15.6589em;top: 41.8548em; "><span class="stl_414 stl_411 stl_12">4</span></div>
					<div class="stl_01" style="left:5.7867em;top: 41.7525em; "><span class="stl_413 stl_411 stl_124">Epichlorohydrin &nbsp;</span></div>
					<div class="stl_01" style="left:14.9232em;top: 41.7525em; "><span class="stl_413 stl_411 stl_12">TT &nbsp;</span></div>
					<div class="stl_01" style="left:43.3184em;top: 41.6963em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 44.4466em; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">Discharge from petroleum &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 44.8358em; "><span class="stl_413 stl_411 stl_118">Ethylbenzene &nbsp;</span></div>
					<div class="stl_01" style="left:14.9211em;top: 44.8358em; "><span class="stl_413 stl_411 stl_12">0.7 &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 44.8358em; "><span class="stl_413 stl_411 stl_96" style="word-spacing:0.0042em;">Liver or kidney problems &nbsp;</span></div>
					<div class="stl_01" style="left:43.5687em;top: 44.7796em; "><span class="stl_415 stl_411 stl_12">0.7 &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 45.2251em; z-index:2394; "><span class="stl_416 stl_411 stl_18">reﬁneries &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 46.7514em; z-index:2447; "><span class="stl_413 stl_411 stl_88" style="word-spacing:0.0023em;">Problems with liver, stomach, &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 47.5299em; "><span class="stl_413 stl_411 stl_28" style="word-spacing:0.0044em;">reproductive system, or kidneys; &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 48.3084em; z-index:2497; "><span class="stl_413 stl_411 stl_67" style="word-spacing:0.0062em;">increased risk of cancer &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 47.1407em; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">Discharge from petroleum &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 47.5299em; "><span class="stl_413 stl_411 stl_56" style="word-spacing:0.0025em;">Ethylene dibromide &nbsp;</span></div>
					<div class="stl_01" style="left:13.983em;top: 47.5299em; "><span class="stl_413 stl_411 stl_12">0.00005 &nbsp;</span></div>
					<div class="stl_01" style="left:43.3184em;top: 47.4737em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 47.9192em; z-index:2528; "><span class="stl_416 stl_411 stl_18">reﬁneries &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 49.5852em; z-index:2584; "><span class="stl_413 stl_411 stl_25" style="word-spacing:0.0084em;">Fecal coliforms and </span><span class="stl_428 stl_411 stl_101" style="word-spacing:0.0115em;">E. coli </span><span class="stl_413 stl_411 stl_12">are &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 50.3637em; z-index:2614; "><span class="stl_413 stl_411 stl_127" style="word-spacing:0.0048em;">bacteria whose presence indicates &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 51.1422em; "><span class="stl_413 stl_411 stl_104" style="word-spacing:0.0061em;">that the water may be contaminated &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 51.9207em; "><span class="stl_413 stl_411 stl_88" style="word-spacing:0.0022em;">with human or animal wastes. &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 52.6992em; z-index:2696; "><span class="stl_413 stl_411 stl_63" style="word-spacing:0.0057em;">Microbes in these wastes may cause &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 53.4777em; z-index:2728; "><span class="stl_413 stl_411 stl_18" style="word-spacing:0.0011em;">short term effects, such as diarrhea, &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 54.2562em; z-index:2754; "><span class="stl_413 stl_411 stl_64" style="word-spacing:0.0021em;">cramps, nausea, headaches, or &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 53.0884em; "><span class="stl_413 stl_411 stl_61" style="word-spacing:0.0091em;">Fecal coliform and &nbsp;</span></div>
					<div class="stl_01" style="left:15.9836em;top: 53.5801em; "><span class="stl_414 stl_411 stl_12">6</span></div>
					<div class="stl_01" style="left:44.8068em;top: 53.5367em; "><span class="stl_427 stl_411 stl_12">6</span></div>
					<div class="stl_01" style="left:14.581em;top: 53.4777em; "><span class="stl_413 stl_411 stl_12">MCL &nbsp;</span></div>
					<div class="stl_01" style="left:30.8496em;top: 53.4777em; "><span class="stl_413 stl_411 stl_104" style="word-spacing:0.006em;">Human and animal fecal waste &nbsp;</span></div>
					<div class="stl_01" style="left:43.1844em;top: 53.4215em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 53.8669em; "><span class="stl_428 stl_411 stl_101" style="word-spacing:0.0115em;">E. coli &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 55.0347em; z-index:2780; "><span class="stl_413 stl_411 stl_73" style="word-spacing:0.0097em;">other symptoms. They may pose a &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 55.8132em; "><span class="stl_413 stl_411 stl_74" style="word-spacing:0.0045em;">special health risk for infants, young &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 56.5917em; z-index:2843; "><span class="stl_413 stl_411 stl_29" style="word-spacing:0.0029em;">children, and people with severely &nbsp;</span></div>
					<div class="stl_01" style="left:18.3546em;top: 57.3702em; z-index:2868; "><span class="stl_413 stl_411 stl_59" style="word-spacing:0.0035em;">compromised immune systems. &nbsp;</span></div>
					<div class="stl_01" style="left:4.3675em;top: 62.2032em; "><span class="stl_429 stl_411 stl_12">LEGEND &nbsp;</span></div>
					<div class="stl_01" style="left:34.3562em;top: 63.3345em; z-index:78; "><span class="stl_430 stl_411 stl_12">ORGANIC &nbsp;</span></div>
					<div class="stl_01" style="left:26.7em;top: 63.4139em; "><span class="stl_430 stl_411 stl_09">MICROORGANISM &nbsp;</span></div>
					<div class="stl_01" style="left:39.7505em;top: 63.4162em; "><span class="stl_430 stl_411 stl_12">RADIONUCLIDES &nbsp;</span></div>
					<div class="stl_01" style="left:14.3781em;top: 63.4366em; z-index:30; "><span class="stl_430 stl_411 stl_12">DISINFECTION &nbsp;</span></div>
					<div class="stl_01" style="left:14.6094em;top: 64.1178em; z-index:40; "><span class="stl_430 stl_411 stl_12">BYPRODUCT &nbsp;</span></div>
					<div class="stl_01" style="left:21.1771em;top: 63.4658em; z-index:49; "><span class="stl_430 stl_411 stl_12">INORGANIC &nbsp;</span></div>
					<div class="stl_01" style="left:21.3377em;top: 64.147em; z-index:58; "><span class="stl_430 stl_411 stl_121">CHEMICAL &nbsp;</span></div>
					<div class="stl_01" style="left:7.9097em;top: 63.5388em; "><span class="stl_430 stl_411 stl_76">DISINFECTANT &nbsp;</span></div>
					<div class="stl_01" style="left:34.2074em;top: 64.0157em; z-index:87; "><span class="stl_430 stl_411 stl_121">CHEMICAL &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_164.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_164.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:2.9078em;top: 4.6286em; "><span class="stl_421 stl_411 stl_422" style="word-spacing:0.0018em;">National Primary Drinking Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:37.8954em;top: 4.6286em; "><span class="stl_423 stl_411 stl_424" style="word-spacing:0.0063em;">EPA 816-F-09-004</span><span class="stl_423 stl_411 stl_12" style="word-spacing:0.4972em;">&nbsp;</span><span class="stl_423 stl_411 stl_425" style="word-spacing:0.551em;">| MAY</span><span class="stl_423 stl_411 stl_12" style="word-spacing:0.0135em;">&nbsp;</span><span class="stl_423 stl_411 stl_44">2009 &nbsp;</span></div>
					<div class="stl_01" style="left:19.7527em;top: 6.0195em; z-index:967; "><span class="stl_410 stl_411 stl_47" style="word-spacing:0.0019em;">Potential health effects &nbsp;</span></div>
					<div class="stl_01" style="left:16.7653em;top: 6.5111em; "><span class="stl_412 stl_411 stl_12">1</span></div>
					<div class="stl_01" style="left:13.5644em;top: 6.4087em; "><span class="stl_410 stl_411 stl_12" style="word-spacing:0em;">MCL or TT &nbsp;</span></div>
					<div class="stl_01" style="left:30.0355em;top: 6.4087em; "><span class="stl_410 stl_411 stl_74" style="word-spacing:0.0045em;">Common sources of contaminant</span><span class="stl_410 stl_411 stl_12" style="word-spacing:1.1877em;">&nbsp;</span><span class="stl_410 stl_411 stl_12" style="word-spacing:0em;">Public Health &nbsp;</span></div>
					<div class="stl_01" style="left:24.4758em;top: 6.9003em; "><span class="stl_412 stl_411 stl_12">3</span></div>
					<div class="stl_01" style="left:5.5301em;top: 6.798em; "><span class="stl_410 stl_411 stl_55">Contaminant &nbsp;</span></div>
					<div class="stl_01" style="left:19.3598em;top: 6.798em; z-index:980; "><span class="stl_410 stl_411 stl_85" style="word-spacing:0.0005em;">from long-term</span><span class="stl_410 stl_411 stl_12" style="word-spacing:0.3517em;">&nbsp;</span><span class="stl_410 stl_411 stl_50">exposure &nbsp;</span></div>
					<div class="stl_01" style="left:16.123em;top: 7.2896em; "><span class="stl_412 stl_411 stl_12">2</span></div>
					<div class="stl_01" style="left:45.9471em;top: 7.2896em; "><span class="stl_412 stl_411 stl_12">2</span></div>
					<div class="stl_01" style="left:13.9867em;top: 7.1872em; z-index:944; "><span class="stl_410 stl_411 stl_12">(mg/L) &nbsp;</span></div>
					<div class="stl_01" style="left:32.6785em;top: 7.1872em; z-index:1041; "><span class="stl_410 stl_411 stl_24" style="word-spacing:0.003em;">in drinking water &nbsp;</span></div>
					<div class="stl_01" style="left:42.1708em;top: 7.1872em; z-index:1063; "><span class="stl_410 stl_411 stl_12" style="word-spacing:0em;">Goal (mg/L) &nbsp;</span></div>
					<div class="stl_01" style="left:21.2267em;top: 7.5765em; z-index:1000; "><span class="stl_410 stl_411 stl_50" style="word-spacing:0.0085em;">above the MCL &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 8.8733em; "><span class="stl_413 stl_411 stl_34" style="word-spacing:0.0075em;">Water additive which promotes &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 9.6518em; z-index:1196; "><span class="stl_413 stl_411 stl_24" style="word-spacing:0.003em;">strong teeth; erosion of natural &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 10.4303em; "><span class="stl_413 stl_411 stl_121" style="word-spacing:0.0012em;">deposits; discharge from fertilizer &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 11.2088em; z-index:1248; "><span class="stl_413 stl_411 stl_127" style="word-spacing:0.0047em;">and aluminum factories &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 9.2626em; z-index:1094; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">Bone disease (pain and &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 10.0411em; "><span class="stl_413 stl_411 stl_12">Fluoride &nbsp;</span></div>
					<div class="stl_01" style="left:14.6798em;top: 10.0411em; "><span class="stl_413 stl_411 stl_12">4.0 &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 10.0411em; "><span class="stl_413 stl_411 stl_99" style="word-spacing:0.0009em;">tenderness of the bones); children &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 10.8196em; z-index:1142; "><span class="stl_413 stl_411 stl_27" style="word-spacing:0.0037em;">may get mottled teeth &nbsp;</span></div>
					<div class="stl_01" style="left:43.6059em;top: 9.9849em; "><span class="stl_415 stl_411 stl_12">4.0 &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 12.4856em; z-index:1287; "><span class="stl_413 stl_411 stl_28" style="word-spacing:0.0044em;">Short-term exposure: &nbsp;</span></div>
					<div class="stl_01" style="left:15.4299em;top: 13.3665em; "><span class="stl_414 stl_411 stl_12">7</span></div>
					<div class="stl_01" style="left:5.7867em;top: 13.2641em; "><span class="stl_428 stl_411 stl_12" style="word-spacing:0em;">Giardia lamblia &nbsp;</span></div>
					<div class="stl_01" style="left:14.6942em;top: 13.2641em; "><span class="stl_413 stl_411 stl_12">TT &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 13.2641em; z-index:1316; "><span class="stl_413 stl_411 stl_85" style="word-spacing:0.0005em;">Gastrointestinal illness (e.g., &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 14.0426em; z-index:1341; "><span class="stl_413 stl_411 stl_27" style="word-spacing:0.0037em;">diarrhea, vomiting, cramps) &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 13.2641em; "><span class="stl_413 stl_411 stl_104" style="word-spacing:0.006em;">Human and animal fecal waste &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 15.9582em; "><span class="stl_413 stl_411 stl_132" style="word-spacing:-0.0002em;">Runoff from herbicide use &nbsp;</span></div>
					<div class="stl_01" style="left:43.3622em;top: 13.2079em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:43.6125em;top: 15.902em; "><span class="stl_415 stl_411 stl_12">0.7 &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 15.5689em; "><span class="stl_413 stl_411 stl_24" style="word-spacing:0.003em;">Kidney problems; reproductive &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 15.9582em; "><span class="stl_413 stl_411 stl_21">Glyphosate &nbsp;</span></div>
					<div class="stl_01" style="left:14.6876em;top: 15.9582em; "><span class="stl_413 stl_411 stl_12">0.7 &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 16.3474em; z-index:1420; "><span class="stl_416 stl_411 stl_72">difﬁculties &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 18.1234em; "><span class="stl_413 stl_411 stl_09" style="word-spacing:0.0035em;">Haloacetic acids &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 18.9019em; z-index:1466; "><span class="stl_413 stl_411 stl_12">(HAA5) &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 18.1234em; "><span class="stl_413 stl_411 stl_55" style="word-spacing:0.0025em;">Byproduct of drinking water &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 18.9019em; z-index:1528; "><span class="stl_413 stl_411 stl_47">disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:44.6304em;top: 18.5716em; "><span class="stl_427 stl_411 stl_12">9</span></div>
					<div class="stl_01" style="left:14.2036em;top: 18.5126em; "><span class="stl_413 stl_411 stl_12">0.060 &nbsp;</span></div>
					<div class="stl_01" style="left:13.9879em;top: 21.0671em; "><span class="stl_413 stl_411 stl_12">0.0004 &nbsp;</span></div>
					<div class="stl_01" style="left:13.9921em;top: 23.6216em; "><span class="stl_413 stl_411 stl_12">0.0002 &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 18.5126em; "><span class="stl_413 stl_411 stl_67" style="word-spacing:0.0062em;">Increased risk of cancer &nbsp;</span></div>
					<div class="stl_01" style="left:43.4488em;top: 18.4565em; "><span class="stl_415 stl_411 stl_188">n/a &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 20.6779em; "><span class="stl_413 stl_411 stl_64" style="word-spacing:0.002em;">Liver damage; increased risk of &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 21.4564em; z-index:1581; "><span class="stl_413 stl_411 stl_360">cancer &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 21.0671em; "><span class="stl_413 stl_411 stl_12">Heptachlor &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 21.0671em; "><span class="stl_413 stl_411 stl_18" style="word-spacing:0.001em;">Residue of banned termiticide &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 23.6216em; "><span class="stl_413 stl_411 stl_28" style="word-spacing:0.0044em;">Breakdown of heptachlor &nbsp;</span></div>
					<div class="stl_01" style="left:43.3622em;top: 21.0109em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:43.3622em;top: 23.5654em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 23.2323em; "><span class="stl_413 stl_411 stl_64" style="word-spacing:0.002em;">Liver damage; increased risk of &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 24.0108em; z-index:1667; "><span class="stl_413 stl_411 stl_360">cancer &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 23.6216em; "><span class="stl_413 stl_411 stl_89" style="word-spacing:0.004em;">Heptachlor epoxide &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 25.5372em; z-index:1751; "><span class="stl_413 stl_411 stl_85" style="word-spacing:0.0007em;">HPC has no health effects; it is an &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 26.3157em; z-index:1778; "><span class="stl_413 stl_411 stl_85" style="word-spacing:0.0006em;">analytic method used to measure &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 27.0942em; z-index:1805; "><span class="stl_413 stl_411 stl_55" style="word-spacing:0.0024em;">the variety of bacteria that are &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 27.8727em; z-index:1827; "><span class="stl_413 stl_411 stl_218" style="word-spacing:0.016em;">common in water. The lower &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 28.6512em; z-index:1853; "><span class="stl_413 stl_411 stl_184" style="word-spacing:0.0073em;">the concentration of bacteria &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 29.4297em; z-index:1878; "><span class="stl_413 stl_411 stl_29" style="word-spacing:0.0028em;">in drinking water, the better &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 30.2082em; "><span class="stl_413 stl_411 stl_143" style="word-spacing:0.0033em;">maintained the water system is. &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 27.0942em; "><span class="stl_413 stl_411 stl_143" style="word-spacing:0.0032em;">HPC measures a range of bacteria &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 27.8727em; z-index:1960; "><span class="stl_413 stl_411 stl_64" style="word-spacing:0.0021em;">that are naturally present in the &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 28.6512em; z-index:1971; "><span class="stl_413 stl_411 stl_27">environment &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 27.4834em; "><span class="stl_413 stl_411 stl_47" style="word-spacing:0.0017em;">Heterotrophic plate &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 28.2619em; z-index:1720; "><span class="stl_413 stl_411 stl_63" style="word-spacing:0.0058em;">count (HPC) &nbsp;</span></div>
					<div class="stl_01" style="left:15.4299em;top: 27.9751em; "><span class="stl_414 stl_411 stl_12">7</span></div>
					<div class="stl_01" style="left:14.6942em;top: 27.8727em; "><span class="stl_413 stl_411 stl_12">TT &nbsp;</span></div>
					<div class="stl_01" style="left:43.5826em;top: 27.8165em; "><span class="stl_415 stl_411 stl_188">n/a &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 31.4849em; z-index:2018; "><span class="stl_413 stl_411 stl_89" style="word-spacing:0.004em;">Liver or kidney problems; &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 32.2635em; "><span class="stl_416 stl_411 stl_99" style="word-spacing:0.0007em;">reproductive difﬁculties; increased &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 33.042em; z-index:2063; "><span class="stl_413 stl_411 stl_39" style="word-spacing:0.0118em;">risk of cancer &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 31.8742em; z-index:2090; "><span class="stl_416 stl_411 stl_57" style="word-spacing:0.0003em;">Discharge from metal reﬁneries &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 32.2635em; "><span class="stl_413 stl_411 stl_181">Hexachlorobenzene &nbsp;</span></div>
					<div class="stl_01" style="left:14.2905em;top: 32.2635em; "><span class="stl_413 stl_411 stl_12">0.001 &nbsp;</span></div>
					<div class="stl_01" style="left:14.4414em;top: 34.9576em; "><span class="stl_413 stl_411 stl_12">0.05 &nbsp;</span></div>
					<div class="stl_01" style="left:43.3622em;top: 32.2072em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:43.3428em;top: 34.9014em; "><span class="stl_415 stl_411 stl_12">0.05 &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 32.6527em; "><span class="stl_413 stl_411 stl_203" style="word-spacing:0.0064em;">and agricultural chemical factories &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 34.5683em; z-index:2137; "><span class="stl_413 stl_411 stl_43">Hexachloro- &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 34.9576em; "><span class="stl_413 stl_411 stl_56" style="word-spacing:0.0026em;">Kidney or stomach problems &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 34.9576em; "><span class="stl_413 stl_411 stl_86" style="word-spacing:0.0051em;">Discharge from chemical factories &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 35.3468em; "><span class="stl_413 stl_411 stl_56">cyclopentadiene &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 36.8732em; z-index:2265; "><span class="stl_413 stl_411 stl_86" style="word-spacing:0.0051em;">Infants and children: Delays in &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 37.6517em; z-index:2293; "><span class="stl_413 stl_411 stl_118" style="word-spacing:0.0071em;">physical or mental development; &nbsp;</span></div>
					<div class="stl_01" style="left:14.2271em;top: 38.5325em; "><span class="stl_414 stl_411 stl_12">5</span></div>
					<div class="stl_01" style="left:13.4914em;top: 38.4302em; z-index:2227; "><span class="stl_413 stl_411 stl_61" style="word-spacing:0.0573em;">TT ; Action &nbsp;</span></div>
					<div class="stl_01" style="left:13.3638em;top: 39.2087em; z-index:2238; "><span class="stl_413 stl_411 stl_184">Level=0.015 &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 38.4302em; z-index:2426; "><span class="stl_416 stl_411 stl_09" style="word-spacing:0.0036em;">children could show slight deﬁcits</span><span class="stl_416 stl_411 stl_12" style="word-spacing:0.9268em;">&nbsp;</span><span class="stl_413 stl_411 stl_21" style="word-spacing:0.0017em;">Corrosion of household plumbing &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 38.8194em; "><span class="stl_413 stl_411 stl_12">Lead &nbsp;</span></div>
					<div class="stl_01" style="left:43.3622em;top: 38.7632em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 39.2087em; z-index:2349; "><span class="stl_413 stl_411 stl_85" style="word-spacing:0.0007em;">in attention span and learning &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 39.9872em; "><span class="stl_413 stl_411 stl_143" style="word-spacing:0.0032em;">abilities; Adults: Kidney problems; &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 40.7657em; z-index:2398; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">high blood pressure &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 39.2087em; "><span class="stl_413 stl_411 stl_143" style="word-spacing:0.0031em;">systems; erosion of natural deposits &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 42.292em; "><span class="stl_413 stl_411 stl_57" style="word-spacing:0.0003em;">Legionnaire’s Disease, a type of &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 43.0705em; z-index:2512; "><span class="stl_413 stl_411 stl_12">pneumonia &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 42.292em; "><span class="stl_413 stl_411 stl_143" style="word-spacing:0.0033em;">Found naturally in water; multiplies &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 43.0705em; z-index:2560; "><span class="stl_413 stl_411 stl_55" style="word-spacing:0.0023em;">in heating systems &nbsp;</span></div>
					<div class="stl_01" style="left:15.4299em;top: 42.7837em; "><span class="stl_414 stl_411 stl_12">7</span></div>
					<div class="stl_01" style="left:5.7867em;top: 42.6813em; "><span class="stl_428 stl_411 stl_12">Legionella &nbsp;</span></div>
					<div class="stl_01" style="left:14.6942em;top: 42.6813em; "><span class="stl_413 stl_411 stl_12">TT &nbsp;</span></div>
					<div class="stl_01" style="left:43.3622em;top: 42.6251em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 44.8465em; z-index:2628; "><span class="stl_413 stl_411 stl_132" style="word-spacing:-0.0002em;">Runoff/leaching from insecticide &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 45.625em; "><span class="stl_413 stl_411 stl_64" style="word-spacing:-0.0019em;">used on cattle, lumber, and gardens &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 45.2357em; "><span class="stl_413 stl_411 stl_12">Lindane &nbsp;</span></div>
					<div class="stl_01" style="left:13.9921em;top: 45.2357em; "><span class="stl_413 stl_411 stl_12">0.0002 &nbsp;</span></div>
					<div class="stl_01" style="left:14.2227em;top: 48.3191em; "><span class="stl_413 stl_411 stl_12">0.002 &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 45.2357em; "><span class="stl_413 stl_411 stl_96" style="word-spacing:0.0042em;">Liver or kidney problems &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 48.3191em; "><span class="stl_413 stl_411 stl_09" style="word-spacing:0.0036em;">Kidney damage &nbsp;</span></div>
					<div class="stl_01" style="left:42.8371em;top: 45.1796em; "><span class="stl_415 stl_411 stl_12">0.0002 &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 47.1514em; z-index:2724; "><span class="stl_413 stl_411 stl_56" style="word-spacing:0.0026em;">Erosion of natural deposits; &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 47.9299em; z-index:2749; "><span class="stl_416 stl_411 stl_57" style="word-spacing:0.0004em;">discharge from reﬁneries and &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 48.7084em; "><span class="stl_416 stl_411 stl_29" style="word-spacing:0.0028em;">factories; runoff from landﬁlls and &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 49.4869em; z-index:2789; "><span class="stl_413 stl_411 stl_12">croplands &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 48.3191em; "><span class="stl_413 stl_411 stl_94" style="word-spacing:-0.0034em;">Mercury (inorganic) &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 51.5421em; "><span class="stl_413 stl_411 stl_33">Methoxychlor &nbsp;</span></div>
					<div class="stl_01" style="left:43.0936em;top: 48.2629em; "><span class="stl_415 stl_411 stl_12">0.002 &nbsp;</span></div>
					<div class="stl_01" style="left:43.3494em;top: 51.4859em; "><span class="stl_415 stl_411 stl_12">0.04 &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 50.7636em; z-index:2863; "><span class="stl_413 stl_411 stl_132" style="word-spacing:-0.0002em;">Runoff/leaching from insecticide &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 51.5421em; z-index:2895; "><span class="stl_413 stl_411 stl_67" style="word-spacing:0.0062em;">used on fruits, vegetables, alfalfa, &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 52.3206em; z-index:2907; "><span class="stl_413 stl_411 stl_86" style="word-spacing:0.005em;">and livestock &nbsp;</span></div>
					<div class="stl_01" style="left:14.4491em;top: 51.5421em; "><span class="stl_413 stl_411 stl_12">0.04 &nbsp;</span></div>
					<div class="stl_01" style="left:14.8189em;top: 56.1149em; "><span class="stl_413 stl_411 stl_12">10 &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 51.5421em; "><span class="stl_416 stl_411 stl_18" style="word-spacing:0.001em;">Reproductive difﬁculties &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 53.7794em; "><span class="stl_413 stl_411 stl_203" style="word-spacing:0.0065em;">Infants below the age of six &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 54.5579em; z-index:2982; "><span class="stl_413 stl_411 stl_29" style="word-spacing:0.0028em;">months who drink water &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 55.3364em; z-index:3009; "><span class="stl_413 stl_411 stl_76" style="word-spacing:0.0122em;">containing nitrate in excess of &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 56.1149em; "><span class="stl_413 stl_411 stl_28" style="word-spacing:0.0044em;">the MCL could become seriously &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 56.8934em; z-index:3061; "><span class="stl_413 stl_411 stl_56" style="word-spacing:0.0026em;">ill and, if untreated, may die. &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 57.6719em; z-index:3087; "><span class="stl_413 stl_411 stl_57" style="word-spacing:0.0004em;">Symptoms include shortness of &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 58.4504em; "><span class="stl_413 stl_411 stl_139" style="word-spacing:0.0014em;">breath and blue-baby syndrome. &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 55.3364em; z-index:3146; "><span class="stl_413 stl_411 stl_121" style="word-spacing:0.0011em;">Runoff from fertilizer use; leaching &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 56.1149em; z-index:3176; "><span class="stl_413 stl_411 stl_143" style="word-spacing:0.0031em;">from septic tanks, sewage; erosion &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 56.8934em; z-index:3193; "><span class="stl_413 stl_411 stl_27" style="word-spacing:0.0039em;">of natural deposits &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 55.7256em; "><span class="stl_413 stl_411 stl_96" style="word-spacing:0.0043em;">Nitrate (measured &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 56.5041em; z-index:2938; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">as Nitrogen) &nbsp;</span></div>
					<div class="stl_01" style="left:43.7694em;top: 56.0587em; "><span class="stl_415 stl_411 stl_12">10 &nbsp;</span></div>
					<div class="stl_01" style="left:4.3675em;top: 62.2032em; "><span class="stl_429 stl_411 stl_12">LEGEND &nbsp;</span></div>
					<div class="stl_01" style="left:34.3562em;top: 63.3345em; z-index:78; "><span class="stl_430 stl_411 stl_12">ORGANIC &nbsp;</span></div>
					<div class="stl_01" style="left:26.7em;top: 63.4139em; "><span class="stl_430 stl_411 stl_09">MICROORGANISM &nbsp;</span></div>
					<div class="stl_01" style="left:39.7505em;top: 63.4162em; "><span class="stl_430 stl_411 stl_12">RADIONUCLIDES &nbsp;</span></div>
					<div class="stl_01" style="left:14.3781em;top: 63.4366em; z-index:30; "><span class="stl_430 stl_411 stl_12">DISINFECTION &nbsp;</span></div>
					<div class="stl_01" style="left:14.6094em;top: 64.1178em; z-index:40; "><span class="stl_430 stl_411 stl_12">BYPRODUCT &nbsp;</span></div>
					<div class="stl_01" style="left:21.1771em;top: 63.4658em; z-index:49; "><span class="stl_430 stl_411 stl_12">INORGANIC &nbsp;</span></div>
					<div class="stl_01" style="left:21.3377em;top: 64.147em; z-index:58; "><span class="stl_430 stl_411 stl_121">CHEMICAL &nbsp;</span></div>
					<div class="stl_01" style="left:7.9097em;top: 63.5388em; "><span class="stl_430 stl_411 stl_76">DISINFECTANT &nbsp;</span></div>
					<div class="stl_01" style="left:34.2074em;top: 64.0157em; z-index:87; "><span class="stl_430 stl_411 stl_121">CHEMICAL &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_165.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_165.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:2.9078em;top: 4.6286em; "><span class="stl_421 stl_411 stl_422" style="word-spacing:0.0018em;">National Primary Drinking Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:37.8954em;top: 4.6286em; "><span class="stl_423 stl_411 stl_424" style="word-spacing:0.0063em;">EPA 816-F-09-004</span><span class="stl_423 stl_411 stl_12" style="word-spacing:0.4972em;">&nbsp;</span><span class="stl_423 stl_411 stl_425" style="word-spacing:0.551em;">| MAY</span><span class="stl_423 stl_411 stl_12" style="word-spacing:0.0135em;">&nbsp;</span><span class="stl_423 stl_411 stl_44">2009 &nbsp;</span></div>
					<div class="stl_01" style="left:19.7527em;top: 6.0195em; z-index:1022; "><span class="stl_410 stl_411 stl_47" style="word-spacing:0.0019em;">Potential health effects &nbsp;</span></div>
					<div class="stl_01" style="left:16.7653em;top: 6.5111em; "><span class="stl_412 stl_411 stl_12">1</span></div>
					<div class="stl_01" style="left:13.5644em;top: 6.4087em; "><span class="stl_410 stl_411 stl_12" style="word-spacing:0em;">MCL or TT &nbsp;</span></div>
					<div class="stl_01" style="left:29.9333em;top: 6.4087em; "><span class="stl_410 stl_411 stl_74" style="word-spacing:0.0045em;">Common sources of contaminant</span><span class="stl_410 stl_411 stl_12" style="word-spacing:1.1877em;">&nbsp;</span><span class="stl_410 stl_411 stl_12" style="word-spacing:0em;">Public Health &nbsp;</span></div>
					<div class="stl_01" style="left:24.4758em;top: 6.9003em; "><span class="stl_412 stl_411 stl_12">3</span></div>
					<div class="stl_01" style="left:5.5301em;top: 6.798em; "><span class="stl_410 stl_411 stl_55">Contaminant &nbsp;</span></div>
					<div class="stl_01" style="left:19.3597em;top: 6.798em; z-index:1035; "><span class="stl_410 stl_411 stl_85" style="word-spacing:0.0005em;">from long-term</span><span class="stl_410 stl_411 stl_12" style="word-spacing:0.3517em;">&nbsp;</span><span class="stl_410 stl_411 stl_50">exposure &nbsp;</span></div>
					<div class="stl_01" style="left:16.123em;top: 7.2896em; "><span class="stl_412 stl_411 stl_12">2</span></div>
					<div class="stl_01" style="left:45.845em;top: 7.2896em; "><span class="stl_412 stl_411 stl_12">2</span></div>
					<div class="stl_01" style="left:13.9867em;top: 7.1872em; z-index:999; "><span class="stl_410 stl_411 stl_12">(mg/L) &nbsp;</span></div>
					<div class="stl_01" style="left:32.5763em;top: 7.1872em; z-index:1096; "><span class="stl_410 stl_411 stl_24" style="word-spacing:0.003em;">in drinking water &nbsp;</span></div>
					<div class="stl_01" style="left:42.0686em;top: 7.1872em; z-index:1118; "><span class="stl_410 stl_411 stl_12" style="word-spacing:0em;">Goal (mg/L) &nbsp;</span></div>
					<div class="stl_01" style="left:21.2267em;top: 7.5765em; z-index:1055; "><span class="stl_410 stl_411 stl_50" style="word-spacing:0.0085em;">above the MCL &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 8.8733em; "><span class="stl_413 stl_411 stl_203" style="word-spacing:0.0065em;">Infants below the age of six &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 9.6518em; z-index:1189; "><span class="stl_413 stl_411 stl_29" style="word-spacing:0.0028em;">months who drink water &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 10.4303em; z-index:1216; "><span class="stl_413 stl_411 stl_33" style="word-spacing:0.0101em;">containing nitrite in excess of &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 11.2088em; "><span class="stl_413 stl_411 stl_28" style="word-spacing:0.0044em;">the MCL could become seriously &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 11.9873em; z-index:1268; "><span class="stl_413 stl_411 stl_56" style="word-spacing:0.0026em;">ill and, if untreated, may die. &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 12.7658em; z-index:1294; "><span class="stl_413 stl_411 stl_57" style="word-spacing:0.0004em;">Symptoms include shortness of &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 13.5443em; "><span class="stl_413 stl_411 stl_139" style="word-spacing:0.0014em;">breath and blue-baby syndrome. &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 10.4303em; z-index:1353; "><span class="stl_413 stl_411 stl_121" style="word-spacing:0.0011em;">Runoff from fertilizer use; leaching &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 11.2088em; z-index:1383; "><span class="stl_413 stl_411 stl_143" style="word-spacing:0.0031em;">from septic tanks, sewage; erosion &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 11.9873em; z-index:1400; "><span class="stl_413 stl_411 stl_27" style="word-spacing:0.0039em;">of natural deposits &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 10.8196em; "><span class="stl_413 stl_411 stl_18" style="word-spacing:0.001em;">Nitrite (measured &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 11.5981em; z-index:1146; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">as Nitrogen) &nbsp;</span></div>
					<div class="stl_01" style="left:15.0496em;top: 11.2088em; "><span class="stl_413 stl_411 stl_12">1</span></div>
					<div class="stl_01" style="left:43.9238em;top: 11.1526em; "><span class="stl_415 stl_411 stl_12">1</span></div>
					<div class="stl_01" style="left:29.7986em;top: 14.8211em; "><span class="stl_413 stl_411 stl_132" style="word-spacing:-0.0002em;">Runoff/leaching from insecticide &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 15.5996em; z-index:1499; "><span class="stl_413 stl_411 stl_99" style="word-spacing:0.0007em;">used on apples, potatoes, and &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 16.3781em; z-index:1507; "><span class="stl_413 stl_411 stl_89">tomatoes &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 15.5996em; "><span class="stl_413 stl_411 stl_238" style="word-spacing:0.0142em;">Oxamyl (Vydate) &nbsp;</span></div>
					<div class="stl_01" style="left:14.684em;top: 15.5996em; "><span class="stl_413 stl_411 stl_12">0.2 &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 15.5996em; "><span class="stl_413 stl_411 stl_121" style="word-spacing:0.0013em;">Slight nervous system effects &nbsp;</span></div>
					<div class="stl_01" style="left:43.5045em;top: 15.5434em; "><span class="stl_415 stl_411 stl_12">0.2 &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 17.9044em; "><span class="stl_413 stl_411 stl_89" style="word-spacing:0.004em;">Liver or kidney problems; &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 18.6829em; z-index:1573; "><span class="stl_413 stl_411 stl_67" style="word-spacing:0.0061em;">increased cancer risk &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 17.9044em; "><span class="stl_413 stl_411 stl_65" style="word-spacing:-0.0006em;">Discharge from wood-preserving &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 18.6829em; z-index:1610; "><span class="stl_413 stl_411 stl_33">factories &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 18.2937em; "><span class="stl_413 stl_411 stl_12">Pentachlorophenol &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 20.8482em; "><span class="stl_413 stl_411 stl_52">Picloram &nbsp;</span></div>
					<div class="stl_01" style="left:14.2905em;top: 18.2937em; "><span class="stl_413 stl_411 stl_12">0.001 &nbsp;</span></div>
					<div class="stl_01" style="left:14.672em;top: 20.8482em; "><span class="stl_413 stl_411 stl_12">0.5 &nbsp;</span></div>
					<div class="stl_01" style="left:43.26em;top: 18.2375em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:43.4972em;top: 20.792em; "><span class="stl_415 stl_411 stl_12">0.5 &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 20.8482em; "><span class="stl_413 stl_411 stl_143" style="word-spacing:0.0033em;">Liver problems &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 20.8482em; "><span class="stl_413 stl_411 stl_105" style="word-spacing:-0.0005em;">Herbicide runoff &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 22.7638em; z-index:1715; "><span class="stl_413 stl_411 stl_121" style="word-spacing:0.0013em;">Skin changes; thymus gland &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 23.5423em; "><span class="stl_416 stl_411 stl_57" style="word-spacing:0.0003em;">problems; immune deﬁciencies; &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 24.3208em; z-index:1769; "><span class="stl_413 stl_411 stl_64" style="word-spacing:0.0021em;">reproductive or nervous system &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 25.0993em; z-index:1796; "><span class="stl_416 stl_411 stl_132" style="word-spacing:-0.0003em;">difﬁculties; increased risk of &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 25.8778em; z-index:1802; "><span class="stl_413 stl_411 stl_360">cancer &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 23.9315em; z-index:1671; "><span class="stl_413 stl_411 stl_09">Polychlorinated &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 24.71em; "><span class="stl_413 stl_411 stl_24" style="word-spacing:0.0029em;">biphenyls (PCBs) &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 23.9315em; "><span class="stl_416 stl_411 stl_60" style="word-spacing:0.0002em;">Runoff from landﬁlls; discharge of &nbsp;</span></div>
					<div class="stl_01" style="left:13.9801em;top: 24.3208em; "><span class="stl_413 stl_411 stl_12">0.0005 &nbsp;</span></div>
					<div class="stl_01" style="left:43.26em;top: 24.2646em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 24.71em; z-index:1846; "><span class="stl_413 stl_411 stl_68" style="word-spacing:0.0078em;">waste chemicals &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 27.1545em; z-index:1859; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">Radium 226 &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 27.933em; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">and Radium 228 &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 28.7115em; z-index:1881; "><span class="stl_413 stl_411 stl_124">(combined) &nbsp;</span></div>
					<div class="stl_01" style="left:14.0745em;top: 27.933em; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">5 pCi/L &nbsp;</span></div>
					<div class="stl_01" style="left:14.4414em;top: 30.7668em; "><span class="stl_413 stl_411 stl_12">0.05 &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 27.933em; "><span class="stl_413 stl_411 stl_67" style="word-spacing:0.0062em;">Increased risk of cancer &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 27.933em; "><span class="stl_413 stl_411 stl_29" style="word-spacing:0.0027em;">Erosion of natural deposits &nbsp;</span></div>
					<div class="stl_01" style="left:43.26em;top: 27.8768em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:43.2407em;top: 30.7106em; "><span class="stl_415 stl_411 stl_12">0.05 &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 29.9883em; "><span class="stl_416 stl_411 stl_12" style="word-spacing:0em;">Hair or ﬁngernail loss; numbness &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 30.7668em; z-index:2002; "><span class="stl_416 stl_411 stl_78" style="word-spacing:-0.0012em;">in ﬁngers or toes; circulatory &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 31.5453em; z-index:2010; "><span class="stl_413 stl_411 stl_12">problems &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 29.9883em; z-index:2035; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">Discharge from petroleum and &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 30.7668em; "><span class="stl_416 stl_411 stl_55" style="word-spacing:0.0024em;">metal reﬁneries; erosion of natural &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 31.5453em; z-index:2093; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">deposits; discharge from mines &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 30.7668em; "><span class="stl_413 stl_411 stl_12">Selenium &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 33.4609em; "><span class="stl_413 stl_411 stl_59">Simazine &nbsp;</span></div>
					<div class="stl_01" style="left:14.2185em;top: 33.4609em; "><span class="stl_413 stl_411 stl_12">0.004 &nbsp;</span></div>
					<div class="stl_01" style="left:14.7518em;top: 36.0153em; "><span class="stl_413 stl_411 stl_12">0.1 &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 33.4609em; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">Problems with blood &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 33.4609em; "><span class="stl_413 stl_411 stl_105" style="word-spacing:-0.0005em;">Herbicide runoff &nbsp;</span></div>
					<div class="stl_01" style="left:42.9907em;top: 33.4047em; "><span class="stl_415 stl_411 stl_12">0.004 &nbsp;</span></div>
					<div class="stl_01" style="left:43.5778em;top: 35.9591em; "><span class="stl_415 stl_411 stl_12">0.1 &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 35.6261em; "><span class="stl_413 stl_411 stl_88" style="word-spacing:0.0023em;">Liver, kidney, or circulatory system</span><span class="stl_413 stl_411 stl_12" style="word-spacing:1.0642em;">&nbsp;</span><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">Discharge from rubber and plastic &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 36.0153em; "><span class="stl_413 stl_411 stl_48">Styrene &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 36.4046em; z-index:2197; "><span class="stl_413 stl_411 stl_12">problems &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 36.4046em; z-index:2256; "><span class="stl_416 stl_411 stl_24" style="word-spacing:0.0031em;">factories; leaching from landﬁlls &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 38.1806em; "><span class="stl_413 stl_411 stl_47" style="word-spacing:0.0018em;">Liver problems; increased risk of &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 38.9591em; z-index:2318; "><span class="stl_413 stl_411 stl_360">cancer &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 38.1806em; "><span class="stl_413 stl_411 stl_121" style="word-spacing:0.0012em;">Discharge from factories and dry &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 38.9591em; z-index:2354; "><span class="stl_413 stl_411 stl_12">cleaners &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 38.5698em; "><span class="stl_413 stl_411 stl_91">Tetrachloroethylene &nbsp;</span></div>
					<div class="stl_01" style="left:14.2107em;top: 38.5698em; "><span class="stl_413 stl_411 stl_12">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:43.26em;top: 38.5136em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 40.4854em; "><span class="stl_413 stl_411 stl_88" style="word-spacing:0.0021em;">Leaching from ore-processing sites; &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 41.2639em; z-index:2490; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">discharge from electronics, glass, &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 42.0424em; z-index:2506; "><span class="stl_413 stl_411 stl_67" style="word-spacing:0.0062em;">and drug factories &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 40.8747em; "><span class="stl_413 stl_411 stl_139" style="word-spacing:-0.0046em;">Hair loss; changes in blood; kidney, &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 41.6532em; z-index:2427; "><span class="stl_413 stl_411 stl_55" style="word-spacing:0.0024em;">intestine, or liver problems &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 41.2639em; "><span class="stl_413 stl_411 stl_218">Thallium &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 43.958em; "><span class="stl_413 stl_411 stl_275">Toluene &nbsp;</span></div>
					<div class="stl_01" style="left:14.2227em;top: 41.2639em; "><span class="stl_413 stl_411 stl_12">0.002 &nbsp;</span></div>
					<div class="stl_01" style="left:15.0496em;top: 43.958em; "><span class="stl_413 stl_411 stl_12">1</span></div>
					<div class="stl_01" style="left:42.7276em;top: 41.2077em; "><span class="stl_415 stl_411 stl_12">0.0005 &nbsp;</span></div>
					<div class="stl_01" style="left:43.9238em;top: 43.9018em; "><span class="stl_415 stl_411 stl_12">1</span></div>
					<div class="stl_01" style="left:18.1211em;top: 43.5688em; "><span class="stl_413 stl_411 stl_09" style="word-spacing:0.0037em;">Nervous system, kidney, or liver &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 44.3473em; z-index:2556; "><span class="stl_413 stl_411 stl_12">problems &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 43.5688em; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">Discharge from petroleum &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 44.3473em; z-index:2587; "><span class="stl_413 stl_411 stl_33">factories &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 45.8736em; z-index:2637; "><span class="stl_413 stl_411 stl_59" style="word-spacing:0.0033em;">Coliforms are bacteria that &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 46.6521em; z-index:2666; "><span class="stl_413 stl_411 stl_143" style="word-spacing:0.0032em;">indicate that other, potentially &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 47.4306em; "><span class="stl_413 stl_411 stl_21" style="word-spacing:0.0017em;">harmful bacteria may be present. &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 48.2091em; z-index:2720; "><span class="stl_413 stl_411 stl_50" style="word-spacing:0.0086em;">See fecal coliforms and </span><span class="stl_428 stl_411 stl_43" style="word-spacing:0.0115em;">E. coli &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 46.6521em; "><span class="stl_413 stl_411 stl_29" style="word-spacing:0.0027em;">Naturally present in the &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 47.4306em; z-index:2752; "><span class="stl_413 stl_411 stl_27">environment &nbsp;</span></div>
					<div class="stl_01" style="left:16.8739em;top: 47.1438em; "><span class="stl_414 stl_411 stl_12">8</span></div>
					<div class="stl_01" style="left:5.7867em;top: 47.0414em; "><span class="stl_413 stl_411 stl_417" style="word-spacing:0.0163em;">Total Coliforms &nbsp;</span></div>
					<div class="stl_01" style="left:13.2241em;top: 47.0414em; "><span class="stl_413 stl_411 stl_63" style="word-spacing:0.0057em;">5.0 percent &nbsp;</span></div>
					<div class="stl_01" style="left:14.2039em;top: 50.2644em; "><span class="stl_413 stl_411 stl_12">0.080 &nbsp;</span></div>
					<div class="stl_01" style="left:43.26em;top: 46.9852em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 49.4859em; z-index:2761; "><span class="stl_413 stl_411 stl_431">Total &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 49.4859em; z-index:2817; "><span class="stl_413 stl_411 stl_67" style="word-spacing:0.0062em;">Liver, kidney, or central nervous &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 50.2644em; z-index:2845; "><span class="stl_413 stl_411 stl_121" style="word-spacing:0.0013em;">system problems; increased risk &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 51.0429em; z-index:2853; "><span class="stl_413 stl_411 stl_401" style="word-spacing:0.0177em;">of cancer &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 49.8751em; "><span class="stl_413 stl_411 stl_55" style="word-spacing:0.0025em;">Byproduct of drinking water &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 50.6536em; z-index:2889; "><span class="stl_413 stl_411 stl_47">disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:44.5282em;top: 50.3234em; "><span class="stl_427 stl_411 stl_12">9</span></div>
					<div class="stl_01" style="left:5.7867em;top: 50.2644em; "><span class="stl_413 stl_411 stl_203">Trihalomethanes &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 51.0429em; z-index:2783; "><span class="stl_413 stl_411 stl_12">(TTHMs) &nbsp;</span></div>
					<div class="stl_01" style="left:43.3466em;top: 50.2082em; "><span class="stl_415 stl_411 stl_188">n/a &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 52.5692em; "><span class="stl_413 stl_411 stl_27" style="word-spacing:0.0038em;">Kidney, liver, or thyroid problems; &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 53.3477em; "><span class="stl_413 stl_411 stl_67" style="word-spacing:0.0062em;">increased risk of cancer &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 52.5692em; "><span class="stl_413 stl_411 stl_132" style="word-spacing:-0.0002em;">Runoff/leaching from insecticide &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 53.3477em; z-index:3010; "><span class="stl_413 stl_411 stl_118" style="word-spacing:0.007em;">used on cotton and cattle &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 52.9585em; "><span class="stl_413 stl_411 stl_432">Toxaphene &nbsp;</span></div>
					<div class="stl_01" style="left:14.2205em;top: 52.9585em; "><span class="stl_413 stl_411 stl_12">0.003 &nbsp;</span></div>
					<div class="stl_01" style="left:14.4414em;top: 55.5129em; "><span class="stl_413 stl_411 stl_12">0.05 &nbsp;</span></div>
					<div class="stl_01" style="left:14.4569em;top: 58.0674em; "><span class="stl_413 stl_411 stl_12">0.07 &nbsp;</span></div>
					<div class="stl_01" style="left:43.26em;top: 52.9023em; "><span class="stl_415 stl_411 stl_64">zero &nbsp;</span></div>
					<div class="stl_01" style="left:43.2407em;top: 55.4567em; "><span class="stl_415 stl_411 stl_12">0.05 &nbsp;</span></div>
					<div class="stl_01" style="left:43.2538em;top: 58.0112em; "><span class="stl_415 stl_411 stl_12">0.07 &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 55.5129em; "><span class="stl_413 stl_411 stl_102" style="word-spacing:0.0069em;">2,4,5-TP (Silvex) &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 55.5129em; "><span class="stl_413 stl_411 stl_143" style="word-spacing:0.0033em;">Liver problems &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 55.5129em; "><span class="stl_413 stl_411 stl_57" style="word-spacing:0.0004em;">Residue of banned herbicide &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 57.6782em; z-index:3081; "><span class="stl_413 stl_411 stl_12">1,2,4- &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 57.6782em; "><span class="stl_416 stl_411 stl_24" style="word-spacing:0.0031em;">Discharge from textile ﬁnishing &nbsp;</span></div>
					<div class="stl_01" style="left:18.1211em;top: 58.0674em; "><span class="stl_413 stl_411 stl_12" style="word-spacing:0em;">Changes in adrenal glands &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 58.4567em; "><span class="stl_413 stl_411 stl_50">Trichlorobenzene &nbsp;</span></div>
					<div class="stl_01" style="left:29.7986em;top: 58.4567em; z-index:3160; "><span class="stl_413 stl_411 stl_33">factories &nbsp;</span></div>
					<div class="stl_01" style="left:4.3675em;top: 62.2032em; "><span class="stl_429 stl_411 stl_12">LEGEND &nbsp;</span></div>
					<div class="stl_01" style="left:34.3562em;top: 63.3345em; z-index:78; "><span class="stl_430 stl_411 stl_12">ORGANIC &nbsp;</span></div>
					<div class="stl_01" style="left:26.7em;top: 63.4139em; "><span class="stl_430 stl_411 stl_09">MICROORGANISM &nbsp;</span></div>
					<div class="stl_01" style="left:39.7505em;top: 63.4162em; "><span class="stl_430 stl_411 stl_12">RADIONUCLIDES &nbsp;</span></div>
					<div class="stl_01" style="left:14.3781em;top: 63.4366em; z-index:30; "><span class="stl_430 stl_411 stl_12">DISINFECTION &nbsp;</span></div>
					<div class="stl_01" style="left:14.6094em;top: 64.1178em; z-index:40; "><span class="stl_430 stl_411 stl_12">BYPRODUCT &nbsp;</span></div>
					<div class="stl_01" style="left:21.1771em;top: 63.4658em; z-index:49; "><span class="stl_430 stl_411 stl_12">INORGANIC &nbsp;</span></div>
					<div class="stl_01" style="left:21.3377em;top: 64.147em; z-index:58; "><span class="stl_430 stl_411 stl_121">CHEMICAL &nbsp;</span></div>
					<div class="stl_01" style="left:7.9097em;top: 63.5388em; "><span class="stl_430 stl_411 stl_76">DISINFECTANT &nbsp;</span></div>
					<div class="stl_01" style="left:34.2074em;top: 64.0157em; z-index:87; "><span class="stl_430 stl_411 stl_121">CHEMICAL &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_166.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_166.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:2.9078em;top: 4.6286em; "><span class="stl_433 stl_411 stl_422" style="word-spacing:0.0018em;">National Primary Drinking Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:37.8954em;top: 4.6286em; "><span class="stl_434 stl_411 stl_424" style="word-spacing:0.0063em;">EPA 816-F-09-004</span><span class="stl_434 stl_411 stl_12" style="word-spacing:0.4972em;">&nbsp;</span><span class="stl_434 stl_411 stl_425" style="word-spacing:0.551em;">| MAY</span><span class="stl_434 stl_411 stl_12" style="word-spacing:0.0135em;">&nbsp;</span><span class="stl_434 stl_411 stl_44">2009 &nbsp;</span></div>
					<div class="stl_01" style="left:12.4763em;top: 5.7762em; "><span class="stl_410 stl_411 stl_12" style="word-spacing:0em;">MCL or &nbsp;</span></div>
					<div class="stl_01" style="left:19.344em;top: 5.7762em; z-index:678; "><span class="stl_410 stl_411 stl_47" style="word-spacing:0.0019em;">Potential health effects &nbsp;</span></div>
					<div class="stl_01" style="left:32.8914em;top: 5.7762em; z-index:726; "><span class="stl_410 stl_411 stl_63" style="word-spacing:0.0058em;">Common sources of &nbsp;</span></div>
					<div class="stl_01" style="left:32.1304em;top: 6.5547em; "><span class="stl_410 stl_411 stl_21" style="word-spacing:0.0017em;">contaminant in drinking &nbsp;</span></div>
					<div class="stl_01" style="left:35.1931em;top: 7.3332em; z-index:752; "><span class="stl_410 stl_411 stl_61">water &nbsp;</span></div>
					<div class="stl_01" style="left:41.7566em;top: 6.1654em; "><span class="stl_410 stl_411 stl_12" style="word-spacing:0em;">Public Health &nbsp;</span></div>
					<div class="stl_01" style="left:13.8563em;top: 6.6571em; "><span class="stl_412 stl_411 stl_12">1</span></div>
					<div class="stl_01" style="left:24.067em;top: 6.6571em; "><span class="stl_412 stl_411 stl_12">3</span></div>
					<div class="stl_01" style="left:5.1214em;top: 6.5547em; "><span class="stl_410 stl_411 stl_55">Contaminant &nbsp;</span></div>
					<div class="stl_01" style="left:13.0597em;top: 6.5547em; z-index:648; "><span class="stl_410 stl_411 stl_12">TT &nbsp;</span></div>
					<div class="stl_01" style="left:18.951em;top: 6.5547em; z-index:691; "><span class="stl_410 stl_411 stl_85" style="word-spacing:0.0005em;">from long-term</span><span class="stl_410 stl_411 stl_12" style="word-spacing:0.3517em;">&nbsp;</span><span class="stl_410 stl_411 stl_50">exposure &nbsp;</span></div>
					<div class="stl_01" style="left:45.762em;top: 7.0463em; "><span class="stl_412 stl_411 stl_12">2</span></div>
					<div class="stl_01" style="left:41.9857em;top: 6.9439em; z-index:774; "><span class="stl_410 stl_411 stl_12" style="word-spacing:0em;">Goal (mg/L) &nbsp;</span></div>
					<div class="stl_01" style="left:14.4881em;top: 7.4356em; "><span class="stl_412 stl_411 stl_12">2</span></div>
					<div class="stl_01" style="left:12.3518em;top: 7.3332em; "><span class="stl_410 stl_411 stl_12">(mg/L) &nbsp;</span></div>
					<div class="stl_01" style="left:20.818em;top: 7.3332em; z-index:711; "><span class="stl_410 stl_411 stl_50" style="word-spacing:0.0085em;">above the MCL &nbsp;</span></div>
					<div class="stl_01" style="left:31.4335em;top: 8.5895em; z-index:858; "><span class="stl_413 stl_411 stl_44" style="word-spacing:0em;">Discharge from metal &nbsp;</span></div>
					<div class="stl_01" style="left:31.4335em;top: 9.368em; "><span class="stl_413 stl_411 stl_435" style="word-spacing:0.0007em;">degreasing sites and other &nbsp;</span></div>
					<div class="stl_01" style="left:31.4335em;top: 10.1465em; z-index:890; "><span class="stl_413 stl_411 stl_436">factories &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 8.9787em; z-index:781; "><span class="stl_413 stl_411 stl_44">1,1,1- &nbsp;</span></div>
					<div class="stl_01" style="left:13.0556em;top: 9.368em; "><span class="stl_413 stl_411 stl_44">0.2 &nbsp;</span></div>
					<div class="stl_01" style="left:15.6688em;top: 9.368em; "><span class="stl_413 stl_411 stl_437" style="word-spacing:0.0003em;">Liver, nervous system, or circulatory problems &nbsp;</span></div>
					<div class="stl_01" style="left:43.4288em;top: 9.3118em; "><span class="stl_415 stl_411 stl_44">0.2 &nbsp;</span></div>
					<div class="stl_01" style="left:42.9238em;top: 11.7563em; "><span class="stl_415 stl_411 stl_44">0.003 &nbsp;</span></div>
					<div class="stl_01" style="left:43.188em;top: 14.2008em; "><span class="stl_415 stl_411 stl_438">zero &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 9.7572em; "><span class="stl_413 stl_411 stl_424">Trichloroethane &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 11.4232em; z-index:899; "><span class="stl_413 stl_411 stl_44">1,1,2- &nbsp;</span></div>
					<div class="stl_01" style="left:31.4335em;top: 11.4232em; "><span class="stl_413 stl_411 stl_44" style="word-spacing:0em;">Discharge from industrial &nbsp;</span></div>
					<div class="stl_01" style="left:31.4335em;top: 12.2017em; z-index:994; "><span class="stl_413 stl_411 stl_439" style="word-spacing:0.0088em;">chemical factories &nbsp;</span></div>
					<div class="stl_01" style="left:12.5888em;top: 11.8125em; "><span class="stl_413 stl_411 stl_44">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:12.5888em;top: 14.257em; "><span class="stl_413 stl_411 stl_44">0.005 &nbsp;</span></div>
					<div class="stl_01" style="left:15.6688em;top: 11.8125em; "><span class="stl_413 stl_411 stl_440" style="word-spacing:0.0035em;">Liver, kidney, or immune system problems &nbsp;</span></div>
					<div class="stl_01" style="left:15.6688em;top: 14.257em; "><span class="stl_413 stl_411 stl_441" style="word-spacing:0.0048em;">Liver problems; increased risk of cancer &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 12.2017em; "><span class="stl_413 stl_411 stl_424">Trichloroethane &nbsp;</span></div>
					<div class="stl_01" style="left:31.4335em;top: 13.4785em; z-index:1074; "><span class="stl_413 stl_411 stl_44" style="word-spacing:0em;">Discharge from metal &nbsp;</span></div>
					<div class="stl_01" style="left:31.4335em;top: 14.257em; "><span class="stl_413 stl_411 stl_435" style="word-spacing:0.0007em;">degreasing sites and other &nbsp;</span></div>
					<div class="stl_01" style="left:31.4335em;top: 15.0355em; z-index:1106; "><span class="stl_413 stl_411 stl_436">factories &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 14.257em; "><span class="stl_413 stl_411 stl_442">Trichloroethylene &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 19.4262em; "><span class="stl_413 stl_411 stl_443">Turbidity &nbsp;</span></div>
					<div class="stl_01" style="left:15.6688em;top: 16.3122em; z-index:1158; "><span class="stl_413 stl_411 stl_444" style="word-spacing:0.0038em;">Turbidity is a measure of the cloudiness of &nbsp;</span></div>
					<div class="stl_01" style="left:15.6688em;top: 17.0907em; z-index:1197; "><span class="stl_413 stl_411 stl_445" style="word-spacing:0.0055em;">water. It is used to indicate water quality and &nbsp;</span></div>
					<div class="stl_01" style="left:15.6688em;top: 17.8692em; z-index:1240; "><span class="stl_416 stl_411 stl_358" style="word-spacing:0.0025em;">ﬁltration effectiveness (e.g., whether disease- &nbsp;</span></div>
					<div class="stl_01" style="left:15.6688em;top: 18.6477em; "><span class="stl_413 stl_411 stl_446" style="word-spacing:0.0014em;">causing organisms are present). Higher turbidity &nbsp;</span></div>
					<div class="stl_01" style="left:15.6688em;top: 19.4262em; z-index:1325; "><span class="stl_413 stl_411 stl_447" style="word-spacing:0.0052em;">levels are often associated with higher levels of &nbsp;</span></div>
					<div class="stl_01" style="left:15.6688em;top: 20.2047em; "><span class="stl_413 stl_411 stl_446" style="word-spacing:0.0014em;">disease-causing microorganisms such as viruses, &nbsp;</span></div>
					<div class="stl_01" style="left:15.6688em;top: 20.9833em; z-index:1408; "><span class="stl_413 stl_411 stl_445" style="word-spacing:0.0055em;">parasites, and some bacteria. These organisms &nbsp;</span></div>
					<div class="stl_01" style="left:15.6688em;top: 21.7618em; "><span class="stl_413 stl_411 stl_448" style="word-spacing:0.0043em;">can cause short term symptoms such as nausea, &nbsp;</span></div>
					<div class="stl_01" style="left:15.6688em;top: 22.5403em; z-index:1485; "><span class="stl_413 stl_411 stl_422" style="word-spacing:0.0018em;">cramps, diarrhea, and associated headaches. &nbsp;</span></div>
					<div class="stl_01" style="left:13.7885em;top: 19.5286em; "><span class="stl_414 stl_411 stl_12">7</span></div>
					<div class="stl_01" style="left:13.0658em;top: 19.4262em; "><span class="stl_413 stl_411 stl_44">TT &nbsp;</span></div>
					<div class="stl_01" style="left:31.4335em;top: 19.4262em; "><span class="stl_413 stl_411 stl_362" style="word-spacing:-0.0005em;">Soil runoff &nbsp;</span></div>
					<div class="stl_01" style="left:43.4047em;top: 19.37em; "><span class="stl_415 stl_411 stl_449">n/a &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 24.1957em; "><span class="stl_413 stl_411 stl_450">Uranium &nbsp;</span></div>
					<div class="stl_01" style="left:12.4306em;top: 24.1957em; "><span class="stl_416 stl_411 stl_44">30μg/L &nbsp;</span></div>
					<div class="stl_01" style="left:15.6688em;top: 24.1957em; "><span class="stl_413 stl_411 stl_451" style="word-spacing:0.0072em;">Increased risk of cancer, kidney toxicity &nbsp;</span></div>
					<div class="stl_01" style="left:15.6688em;top: 26.3915em; "><span class="stl_413 stl_411 stl_452" style="word-spacing:0.0062em;">Increased risk of cancer &nbsp;</span></div>
					<div class="stl_01" style="left:31.4335em;top: 24.1957em; "><span class="stl_413 stl_411 stl_216" style="word-spacing:0.0027em;">Erosion of natural deposits &nbsp;</span></div>
					<div class="stl_01" style="left:43.188em;top: 24.1395em; "><span class="stl_415 stl_411 stl_438">zero &nbsp;</span></div>
					<div class="stl_01" style="left:43.188em;top: 26.3353em; "><span class="stl_415 stl_411 stl_438">zero &nbsp;</span></div>
					<div class="stl_01" style="left:31.4335em;top: 26.0022em; z-index:1635; "><span class="stl_413 stl_411 stl_453" style="word-spacing:0.0015em;">Leaching from PVC pipes; &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 26.3915em; "><span class="stl_413 stl_411 stl_289" style="word-spacing:0.0035em;">Vinyl chloride &nbsp;</span></div>
					<div class="stl_01" style="left:12.6009em;top: 26.3915em; "><span class="stl_413 stl_411 stl_44">0.002 &nbsp;</span></div>
					<div class="stl_01" style="left:31.4335em;top: 26.7807em; "><span class="stl_413 stl_411 stl_454" style="word-spacing:0.0032em;">discharge from plastic factories &nbsp;</span></div>
					<div class="stl_01" style="left:15.6688em;top: 28.3668em; "><span class="stl_413 stl_411 stl_142" style="word-spacing:0.0023em;">Short-term exposure: Gastrointestinal illness &nbsp;</span></div>
					<div class="stl_01" style="left:15.6688em;top: 29.1453em; z-index:1760; "><span class="stl_413 stl_411 stl_233" style="word-spacing:0.003em;">(e.g., diarrhea, vomiting, cramps) &nbsp;</span></div>
					<div class="stl_01" style="left:31.4335em;top: 28.3668em; "><span class="stl_413 stl_411 stl_455" style="word-spacing:0.0048em;">Human and animal fecal &nbsp;</span></div>
					<div class="stl_01" style="left:31.4335em;top: 29.1453em; z-index:1784; "><span class="stl_413 stl_411 stl_408">waste &nbsp;</span></div>
					<div class="stl_01" style="left:13.7885em;top: 28.8584em; "><span class="stl_414 stl_411 stl_12">7</span></div>
					<div class="stl_01" style="left:5.7867em;top: 28.756em; "><span class="stl_413 stl_411 stl_236" style="word-spacing:0.001em;">Viruses (enteric) &nbsp;</span></div>
					<div class="stl_01" style="left:5.7867em;top: 31.3588em; "><span class="stl_413 stl_411 stl_456" style="word-spacing:0.0012em;">Xylenes (total) &nbsp;</span></div>
					<div class="stl_01" style="left:13.0658em;top: 28.756em; "><span class="stl_413 stl_411 stl_44">TT &nbsp;</span></div>
					<div class="stl_01" style="left:43.188em;top: 28.6998em; "><span class="stl_415 stl_411 stl_438">zero &nbsp;</span></div>
					<div class="stl_01" style="left:43.5879em;top: 31.3026em; "><span class="stl_415 stl_411 stl_44">10 &nbsp;</span></div>
					<div class="stl_01" style="left:31.4335em;top: 30.5803em; "><span class="stl_413 stl_411 stl_44" style="word-spacing:0em;">Discharge from petroleum &nbsp;</span></div>
					<div class="stl_01" style="left:31.4335em;top: 31.3588em; z-index:1868; "><span class="stl_413 stl_411 stl_275" style="word-spacing:0.004em;">factories; discharge from &nbsp;</span></div>
					<div class="stl_01" style="left:31.4335em;top: 32.1373em; z-index:1885; "><span class="stl_413 stl_411 stl_439" style="word-spacing:0.0088em;">chemical factories &nbsp;</span></div>
					<div class="stl_01" style="left:13.1873em;top: 31.3588em; "><span class="stl_413 stl_411 stl_44">10 &nbsp;</span></div>
					<div class="stl_01" style="left:15.6688em;top: 31.3588em; "><span class="stl_413 stl_411 stl_435" style="word-spacing:0.0007em;">Nervous system damage &nbsp;</span></div>
					<div class="stl_01" style="left:4.3675em;top: 34.5603em; "><span class="stl_419 stl_411 stl_12">LEGEND &nbsp;</span></div>
					<div class="stl_01" style="left:34.3562em;top: 35.7727em; z-index:2363; "><span class="stl_420 stl_411 stl_12">ORGANIC &nbsp;</span></div>
					<div class="stl_01" style="left:26.7em;top: 35.8522em; "><span class="stl_420 stl_411 stl_09">MICROORGANISM &nbsp;</span></div>
					<div class="stl_01" style="left:39.7505em;top: 35.8544em; "><span class="stl_420 stl_411 stl_12">RADIONUCLIDES &nbsp;</span></div>
					<div class="stl_01" style="left:14.3781em;top: 35.8749em; z-index:2415; "><span class="stl_420 stl_411 stl_12">DISINFECTION &nbsp;</span></div>
					<div class="stl_01" style="left:14.6094em;top: 36.556em; z-index:2425; "><span class="stl_420 stl_411 stl_12">BYPRODUCT &nbsp;</span></div>
					<div class="stl_01" style="left:21.1771em;top: 35.9041em; z-index:2394; "><span class="stl_420 stl_411 stl_12">INORGANIC &nbsp;</span></div>
					<div class="stl_01" style="left:21.3377em;top: 36.5852em; z-index:2403; "><span class="stl_420 stl_411 stl_121">CHEMICAL &nbsp;</span></div>
					<div class="stl_01" style="left:7.9097em;top: 35.977em; "><span class="stl_420 stl_411 stl_76">DISINFECTANT &nbsp;</span></div>
					<div class="stl_01" style="left:34.2074em;top: 36.4539em; z-index:2372; "><span class="stl_420 stl_411 stl_121">CHEMICAL &nbsp;</span></div>
					<div class="stl_01" style="left:2.9078em;top: 38.2902em; "><span class="stl_457 stl_411 stl_442">NOTES &nbsp;</span></div>
					<div class="stl_01" style="left:2.9078em;top: 39.7003em; z-index:2454; "><span class="stl_458 stl_411 stl_12" style="word-spacing:-0.02em;">1 </span><span class="stl_459 stl_411 stl_435">Deﬁnitions &nbsp;</span></div>
					<div class="stl_01" style="left:25.6951em;top: 39.7003em; z-index:4942; "><span class="stl_460 stl_411 stl_12">•</span></div>
					<div class="stl_01" style="left:25.6951em;top: 40.2842em; z-index:4990; "><span class="stl_460 stl_411 stl_12">•</span></div>
					<div class="stl_01" style="left:25.6951em;top: 40.8681em; z-index:5030; "><span class="stl_460 stl_411 stl_12">•</span></div>
					<div class="stl_01" style="left:26.2629em;top: 39.7003em; z-index:4958; "><span class="stl_461 stl_411 stl_44" style="word-spacing:0.0139em;">Giardia lamblia: </span><span class="stl_460 stl_411 stl_462" style="word-spacing:0.0049em;">99.9 percent removal/inactivation &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 40.2842em; z-index:5029; "><span class="stl_461 stl_411 stl_44" style="word-spacing:0.0279em;">Viruses: </span><span class="stl_460 stl_411 stl_462" style="word-spacing:0.0049em;">99.9 percent removal/inactivation &nbsp;</span></div>
					<div class="stl_01" style="left:3.3131em;top: 40.2842em; z-index:2455; "><span class="stl_460 stl_411 stl_12">•</span></div>
					<div class="stl_01" style="left:3.8811em;top: 40.2842em; z-index:2528; "><span class="stl_461 stl_411 stl_289" style="word-spacing:0.0032em;">Maximum Contaminant Level Goal (MCLG): </span><span class="stl_460 stl_411 stl_347" style="word-spacing:0.0095em;">The level of a contaminant in drinking &nbsp;</span></div>
					<div class="stl_01" style="left:3.8809em;top: 40.8681em; z-index:2594; "><span class="stl_460 stl_411 stl_441" style="word-spacing:0.0049em;">water below which there is no known or expected risk to health. MCLGs allow for a &nbsp;</span></div>
					<div class="stl_01" style="left:3.8809em;top: 41.4519em; z-index:2647; "><span class="stl_460 stl_411 stl_463" style="word-spacing:0.0021em;">margin of safety and are non-enforceable public health goals. &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 40.8681em; z-index:5099; "><span class="stl_464 stl_411 stl_44">Legionella</span><span class="stl_461 stl_411 stl_12" style="word-spacing:0.008em;">: </span><span class="stl_460 stl_411 stl_465" style="word-spacing:0.0073em;">No limit, but EPA believes that if </span><span class="stl_466 stl_411 stl_44" style="word-spacing:-0.0001em;">Giardia </span><span class="stl_460 stl_411 stl_448" style="word-spacing:0.0042em;">and viruses are removed/ &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 41.4519em; "><span class="stl_460 stl_411 stl_462" style="word-spacing:0.0049em;">inactivated, according to the treatment techniques in the surface water treatment rule, &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 42.0358em; z-index:5206; "><span class="stl_466 stl_411 stl_44" style="word-spacing:-0.0001em;">Legionella </span><span class="stl_460 stl_411 stl_216" style="word-spacing:0.0027em;">will also be controlled. &nbsp;</span></div>
					<div class="stl_01" style="left:3.3131em;top: 42.0358em; "><span class="stl_460 stl_411 stl_12">•</span></div>
					<div class="stl_01" style="left:3.8809em;top: 42.0358em; z-index:2680; "><span class="stl_461 stl_411 stl_275" style="word-spacing:0.0108em;">Maximum Contaminant Level (MCL): </span><span class="stl_460 stl_411 stl_439" style="word-spacing:0.0088em;">The highest level of a contaminant that is &nbsp;</span></div>
					<div class="stl_01" style="left:3.8809em;top: 42.6197em; z-index:2780; "><span class="stl_460 stl_411 stl_233" style="word-spacing:0.003em;">allowed in drinking water. MCLs are set as close to MCLGs as feasible using the &nbsp;</span></div>
					<div class="stl_01" style="left:3.8809em;top: 43.2036em; "><span class="stl_460 stl_411 stl_275" style="word-spacing:0.0039em;">best available treatment technology and taking cost into consideration. MCLs are &nbsp;</span></div>
					<div class="stl_01" style="left:3.8809em;top: 43.7874em; z-index:2871; "><span class="stl_460 stl_411 stl_289" style="word-spacing:0.0035em;">enforceable standards. &nbsp;</span></div>
					<div class="stl_01" style="left:25.6951em;top: 42.6197em; "><span class="stl_460 stl_411 stl_12">•</span></div>
					<div class="stl_01" style="left:26.2626em;top: 42.6197em; z-index:5286; "><span class="stl_461 stl_411 stl_347" style="word-spacing:0.0341em;">Turbidity: </span><span class="stl_459 stl_411 stl_467" style="word-spacing:0.0046em;">For systems that use conventional or direct ﬁltration, at no time can turbidity &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 43.2036em; z-index:5360; "><span class="stl_460 stl_411 stl_441" style="word-spacing:0.0008em;">(cloudiness of water) go higher than 1 nephelometric turbidity unit (NTU), and samples &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 43.7874em; z-index:5431; "><span class="stl_460 stl_411 stl_468" style="word-spacing:0.0017em;">for turbidity must be less than or equal to 0.3 NTU in at least 95 percent of the samples &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 44.3713em; z-index:5506; "><span class="stl_459 stl_411 stl_469" style="word-spacing:0.0045em;">in any month. Systems that use ﬁltration other than the conventional or direct ﬁltration &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 44.9552em; z-index:5575; "><span class="stl_460 stl_411 stl_467" style="word-spacing:0.0045em;">must follow state limits, which must include turbidity at no time exceeding 5 NTU. &nbsp;</span></div>
					<div class="stl_01" style="left:26.2626em;top: 45.5391em; z-index:5625; "><span class="stl_461 stl_411 stl_44" style="word-spacing:0.0286em;">HPC: </span><span class="stl_460 stl_411 stl_463" style="word-spacing:0.0021em;">No more than 500 bacterial colonies per milliliter &nbsp;</span></div>
					<div class="stl_01" style="left:3.3131em;top: 44.3713em; "><span class="stl_460 stl_411 stl_12">•</span></div>
					<div class="stl_01" style="left:3.3131em;top: 46.123em; "><span class="stl_460 stl_411 stl_12">•</span></div>
					<div class="stl_01" style="left:3.3131em;top: 47.8746em; "><span class="stl_460 stl_411 stl_12">•</span></div>
					<div class="stl_01" style="left:3.8809em;top: 44.3713em; z-index:2945; "><span class="stl_461 stl_411 stl_142" style="word-spacing:0.0068em;">Maximum Residual Disinfectant Level Goal (MRDLG): </span><span class="stl_460 stl_411 stl_470" style="word-spacing:0.013em;">The level of a drinking water &nbsp;</span></div>
					<div class="stl_01" style="left:3.8809em;top: 44.9552em; "><span class="stl_460 stl_411 stl_233" style="word-spacing:0.003em;">disinfectant below which there is no known or expected risk to health. MRDLGs do not &nbsp;</span></div>
					<div class="stl_01" style="left:3.8809em;top: 45.5391em; z-index:3085; "><span class="stl_459 stl_411 stl_216" style="word-spacing:0.0027em;">reﬂect the beneﬁts of the use of disinfectants to control microbial contaminants. &nbsp;</span></div>
					<div class="stl_01" style="left:3.8809em;top: 46.123em; z-index:3159; "><span class="stl_461 stl_411 stl_358" style="word-spacing:0.008em;">Maximum Residual Disinfectant Level (MRDL): </span><span class="stl_460 stl_411 stl_439" style="word-spacing:0.0088em;">The highest level of a disinfectant &nbsp;</span></div>
					<div class="stl_01" style="left:3.8809em;top: 46.7068em; "><span class="stl_460 stl_411 stl_471" style="word-spacing:0.0068em;">allowed in drinking water. There is convincing evidence that addition of a disinfectant &nbsp;</span></div>
					<div class="stl_01" style="left:3.8809em;top: 47.2907em; z-index:3279; "><span class="stl_460 stl_411 stl_233" style="word-spacing:0.0029em;">is necessary for control of microbial contaminants. &nbsp;</span></div>
					<div class="stl_01" style="left:25.6951em;top: 45.5391em; z-index:5576; "><span class="stl_460 stl_411 stl_12">•</span></div>
					<div class="stl_01" style="left:25.6951em;top: 46.123em; z-index:5626; "><span class="stl_460 stl_411 stl_12">•</span></div>
					<div class="stl_01" style="left:26.2631em;top: 46.123em; z-index:5700; "><span class="stl_461 stl_411 stl_472" style="word-spacing:0.0171em;">Long Term 1 Enhanced Surface Water Treatment: </span><span class="stl_460 stl_411 stl_469" style="word-spacing:0.0084em;">Surface water systems or ground &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 46.7068em; z-index:5770; "><span class="stl_459 stl_411 stl_468" style="word-spacing:0.0056em;">water systems under the direct inﬂuence of surface water serving fewer than 10,000 &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 47.2907em; z-index:5832; "><span class="stl_460 stl_411 stl_473" style="word-spacing:0.0103em;">people must comply with the applicable Long Term 1 Enhanced Surface Water &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 47.8746em; z-index:5905; "><span class="stl_459 stl_411 stl_142" style="word-spacing:0.0024em;">Treatment Rule provisions (e.g. turbidity standards, individual ﬁlter monitoring, &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 48.4585em; z-index:5920; "><span class="stl_466 stl_411 stl_474" style="word-spacing:-0.003em;">Cryptosporidium </span><span class="stl_460 stl_411 stl_440" style="word-spacing:0.0036em;">removal requirements, updated watershed control requirements for &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 49.0423em; z-index:5996; "><span class="stl_459 stl_411 stl_216" style="word-spacing:0.0028em;">unﬁltered systems). &nbsp;</span></div>
					<div class="stl_01" style="left:3.8809em;top: 47.8746em; z-index:3305; "><span class="stl_461 stl_411 stl_285" style="word-spacing:0.0184em;">Treatment Technique (TT): </span><span class="stl_460 stl_411 stl_353" style="word-spacing:0.0061em;">A required process intended to reduce the level of a &nbsp;</span></div>
					<div class="stl_01" style="left:3.8809em;top: 48.4585em; z-index:3375; "><span class="stl_460 stl_411 stl_444" style="word-spacing:0.0038em;">contaminant in drinking water. &nbsp;</span></div>
					<div class="stl_01" style="left:2.9078em;top: 49.4478em; "><span class="stl_458 stl_411 stl_12" style="word-spacing:0.02em;">2 </span><span class="stl_460 stl_411 stl_446" style="word-spacing:0.0013em;">Units are in milligrams per liter (mg/L) unless otherwise noted. Milligrams per liter are &nbsp;</span></div>
					<div class="stl_01" style="left:25.6951em;top: 49.6262em; "><span class="stl_460 stl_411 stl_12">•</span></div>
					<div class="stl_01" style="left:26.2631em;top: 49.6262em; z-index:6044; "><span class="stl_461 stl_411 stl_472" style="word-spacing:0.0171em;">Long Term 2 Enhanced Surface Water Treatment: </span><span class="stl_460 stl_411 stl_443" style="word-spacing:0.0112em;">This rule applies to all surface water &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 50.2101em; z-index:6147; "><span class="stl_459 stl_411 stl_465" style="word-spacing:0.0074em;">systems or ground water systems under the direct inﬂuence of surface water. The rule &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 50.794em; z-index:6220; "><span class="stl_460 stl_411 stl_44" style="word-spacing:-0.0001em;">targets additional </span><span class="stl_466 stl_411 stl_474" style="word-spacing:-0.003em;">Cryptosporidium </span><span class="stl_460 stl_411 stl_446" style="word-spacing:0.0014em;">treatment requirements for higher risk systems &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 51.3779em; "><span class="stl_459 stl_411 stl_353" style="word-spacing:0.0051em;">and includes provisions to reduce risks from uncovered ﬁnished water storages facilities &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 51.9617em; z-index:6366; "><span class="stl_460 stl_411 stl_233" style="word-spacing:0.0031em;">and to ensure that the systems maintain microbial protection as they take steps to &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 52.5456em; "><span class="stl_460 stl_411 stl_142" style="word-spacing:0.0024em;">reduce the formation of disinfection byproducts. (Monitoring start dates are staggered &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 53.1295em; z-index:6510; "><span class="stl_460 stl_411 stl_233" style="word-spacing:0.0031em;">by system size. The largest systems (serving at least 100,000 people) will begin &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 53.7134em; z-index:6577; "><span class="stl_460 stl_411 stl_422" style="word-spacing:0.0017em;">monitoring in October 2006 and the smallest systems (serving fewer than 10,000 &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 54.2973em; z-index:6648; "><span class="stl_460 stl_411 stl_446" style="word-spacing:0.0015em;">people) will not begin monitoring until October 2008. After completing monitoring &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 54.8811em; z-index:6718; "><span class="stl_460 stl_411 stl_262" style="word-spacing:0.0045em;">and determining their treatment bin, systems generally have three years to comply &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 55.465em; z-index:6758; "><span class="stl_460 stl_411 stl_236" style="word-spacing:0.0011em;">with any additional treatment requirements.) &nbsp;</span></div>
					<div class="stl_01" style="left:3.3199em;top: 50.0317em; z-index:3485; "><span class="stl_460 stl_411 stl_331" style="word-spacing:0.0016em;">equivalent to parts per million (ppm). &nbsp;</span></div>
					<div class="stl_01" style="left:2.9078em;top: 51.021em; "><span class="stl_458 stl_411 stl_12" style="word-spacing:0.0083em;">3 </span><span class="stl_459 stl_411 stl_358" style="word-spacing:0.0027em;">Health effects are from long-term exposure unless speciﬁed as short-term exposure. &nbsp;</span></div>
					<div class="stl_01" style="left:2.9078em;top: 52.0104em; z-index:3633; "><span class="stl_458 stl_411 stl_12" style="word-spacing:0.004em;">4 </span><span class="stl_460 stl_411 stl_456" style="word-spacing:0.0013em;">Each water system must certify annually, in writing, to the state (using third-party or &nbsp;</span></div>
					<div class="stl_01" style="left:3.3133em;top: 52.5943em; "><span class="stl_459 stl_411 stl_233" style="word-spacing:0.003em;">manufacturers certiﬁcation) that when it uses acrylamide and/or epichlorohydrin to treat &nbsp;</span></div>
					<div class="stl_01" style="left:3.3133em;top: 53.1782em; z-index:3779; "><span class="stl_460 stl_411 stl_353" style="word-spacing:0.006em;">water, the combination (or product) of dose and monomer level does not exceed the &nbsp;</span></div>
					<div class="stl_01" style="left:3.3133em;top: 53.762em; z-index:3853; "><span class="stl_459 stl_411 stl_440" style="word-spacing:0.0035em;">levels speciﬁed, as follows: Acrylamide = 0.05 percent dosed at 1 mg/L (or equivalent); &nbsp;</span></div>
					<div class="stl_01" style="left:3.3133em;top: 54.3459em; "><span class="stl_460 stl_411 stl_475" style="word-spacing:0.0033em;">Epichlorohydrin = 0.01 percent dosed at 20 mg/L (or equivalent). &nbsp;</span></div>
					<div class="stl_01" style="left:2.9078em;top: 55.3353em; z-index:3976; "><span class="stl_458 stl_411 stl_12" style="word-spacing:0.02em;">5 </span><span class="stl_460 stl_411 stl_476" style="word-spacing:0.0069em;">Lead and copper are regulated by a Treatment Technique that requires systems to &nbsp;</span></div>
					<div class="stl_01" style="left:3.3297em;top: 55.9191em; z-index:4048; "><span class="stl_460 stl_411 stl_441" style="word-spacing:0.0048em;">control the corrosiveness of their water. If more than 10 percent of tap water samples &nbsp;</span></div>
					<div class="stl_01" style="left:3.3297em;top: 56.503em; "><span class="stl_460 stl_411 stl_239" style="word-spacing:0.0065em;">exceed the action level, water systems must take additional steps. For copper, the action &nbsp;</span></div>
					<div class="stl_01" style="left:3.3297em;top: 57.0869em; z-index:4161; "><span class="stl_460 stl_411 stl_289" style="word-spacing:0.0034em;">level is 1.3 mg/L, and for lead is 0.015 mg/L. &nbsp;</span></div>
					<div class="stl_01" style="left:25.6951em;top: 56.0489em; "><span class="stl_460 stl_411 stl_12">•</span></div>
					<div class="stl_01" style="left:26.2631em;top: 56.0489em; z-index:6787; "><span class="stl_461 stl_411 stl_477" style="word-spacing:0.013em;">Filter Backwash Recycling: </span><span class="stl_460 stl_411 stl_478" style="word-spacing:0.0057em;">The Filter Backwash Recycling Rule requires systems that &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 56.6328em; z-index:6909; "><span class="stl_459 stl_411 stl_479" style="word-spacing:0.0046em;">recycle to return speciﬁc recycle ﬂows through all processes of the system’s existing &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 57.2166em; "><span class="stl_459 stl_411 stl_480" style="word-spacing:0.0063em;">conventional or direct ﬁltration system or at an alternate location approved by the state. &nbsp;</span></div>
					<div class="stl_01" style="left:2.9078em;top: 58.0762em; "><span class="stl_458 stl_411 stl_12" style="word-spacing:0.02em;">6 </span><span class="stl_460 stl_411 stl_444" style="word-spacing:0.0038em;">A routine sample that is fecal coliform-positive or E. coli-positive triggers repeat samples- &nbsp;</span></div>
					<div class="stl_01" style="left:3.3321em;top: 58.6601em; z-index:4319; "><span class="stl_460 stl_411 stl_475" style="word-spacing:0.0032em;">-if any repeat sample is total coliform-positive, the system has an acute MCL violation. A &nbsp;</span></div>
					<div class="stl_01" style="left:3.3321em;top: 59.244em; z-index:4394; "><span class="stl_460 stl_411 stl_445" style="word-spacing:0.0053em;">routine sample that is total coliform-positive and fecal coliform-negative or E. coli- &nbsp;</span></div>
					<div class="stl_01" style="left:3.3321em;top: 59.8279em; "><span class="stl_460 stl_411 stl_444" style="word-spacing:0.0038em;">negative triggers repeat samples--if any repeat sample is fecal coliform-positive or E. &nbsp;</span></div>
					<div class="stl_01" style="left:3.3321em;top: 60.4118em; z-index:4538; "><span class="stl_460 stl_411 stl_41" style="word-spacing:0.0058em;">coli-positive, the system has an acute MCL violation. See also Total Coliforms. &nbsp;</span></div>
					<div class="stl_01" style="left:25.2898em;top: 58.206em; z-index:7061; "><span class="stl_458 stl_411 stl_12" style="word-spacing:0.02em;">8 </span><span class="stl_460 stl_411 stl_275" style="word-spacing:0.0039em;">No more than 5.0 percent samples total coliform-positive in a month. (For water systems &nbsp;</span></div>
					<div class="stl_01" style="left:25.7146em;top: 58.7899em; z-index:7130; "><span class="stl_460 stl_411 stl_440" style="word-spacing:0.0036em;">that collect fewer than 40 routine samples per month, no more than one sample can be &nbsp;</span></div>
					<div class="stl_01" style="left:25.7146em;top: 59.3737em; z-index:7207; "><span class="stl_460 stl_411 stl_233" style="word-spacing:0.003em;">total coliform-positive per month.) Every sample that has total coliform must be analyzed &nbsp;</span></div>
					<div class="stl_01" style="left:25.7146em;top: 59.9576em; z-index:7286; "><span class="stl_460 stl_411 stl_476" style="word-spacing:0.0071em;">for either fecal coliforms or E. coli. If two consecutive TC-positive samples, and one is also &nbsp;</span></div>
					<div class="stl_01" style="left:25.7146em;top: 60.5415em; z-index:7349; "><span class="stl_460 stl_411 stl_468" style="word-spacing:0.0057em;">positive for E. coli or fecal coliforms, system has an acute MCL violation. &nbsp;</span></div>
					<div class="stl_01" style="left:2.9078em;top: 61.4011em; z-index:4609; "><span class="stl_458 stl_411 stl_12" style="word-spacing:0.02em;">7 </span><span class="stl_460 stl_411 stl_451" style="word-spacing:0.0072em;">EPA’s surface water treatment rules require systems using surface water or ground &nbsp;</span></div>
					<div class="stl_01" style="left:2.9078em;top: 61.985em; z-index:4686; "><span class="stl_459 stl_411 stl_468" style="word-spacing:0.0056em;">water under the direct inﬂuence of surface water to (1) disinfect their water, and (2) ﬁlter &nbsp;</span></div>
					<div class="stl_01" style="left:2.9078em;top: 62.5689em; z-index:4763; "><span class="stl_459 stl_411 stl_441" style="word-spacing:0.0047em;">their water or meet criteria for avoiding ﬁltration so that the following contaminants are &nbsp;</span></div>
					<div class="stl_01" style="left:2.9078em;top: 63.1527em; z-index:4794; "><span class="stl_460 stl_411 stl_239" style="word-spacing:0.0067em;">controlled at the following levels: &nbsp;</span></div>
					<div class="stl_01" style="left:25.2898em;top: 61.5309em; "><span class="stl_458 stl_411 stl_12" style="word-spacing:0.02em;">9 </span><span class="stl_460 stl_411 stl_142" style="word-spacing:0.0025em;">Although there is no collective MCLG for this contaminant group, there are individual &nbsp;</span></div>
					<div class="stl_01" style="left:25.7136em;top: 62.1147em; z-index:7463; "><span class="stl_460 stl_411 stl_463" style="word-spacing:0.0022em;">MCLGs for some of the individual contaminants: &nbsp;</span></div>
					<div class="stl_01" style="left:25.6951em;top: 62.6986em; z-index:7464; "><span class="stl_460 stl_411 stl_12">•</span></div>
					<div class="stl_01" style="left:25.6951em;top: 63.2825em; z-index:7538; "><span class="stl_460 stl_411 stl_12">•</span></div>
					<div class="stl_01" style="left:26.2626em;top: 62.6986em; z-index:7483; "><span class="stl_461 stl_411 stl_142" style="word-spacing:0.0027em;">Haloacetic acids: </span><span class="stl_460 stl_411 stl_142" style="word-spacing:0.0023em;">dichloroacetic acid (zero); trichloroacetic acid (0.3 mg/L) &nbsp;</span></div>
					<div class="stl_01" style="left:26.2626em;top: 63.2825em; z-index:7556; "><span class="stl_461 stl_411 stl_289" style="word-spacing:0.0319em;">Trihalomethanes: </span><span class="stl_460 stl_411 stl_446" style="word-spacing:0.0014em;">bromodichloromethane (zero); bromoform (zero); &nbsp;</span></div>
					<div class="stl_01" style="left:26.2629em;top: 63.8664em; z-index:7629; "><span class="stl_460 stl_411 stl_44" style="word-spacing:0em;">dibromochloromethane (0.06 mg/L) &nbsp;</span></div>
					<div class="stl_01" style="left:3.3131em;top: 63.7366em; z-index:4795; "><span class="stl_460 stl_411 stl_12">•</span></div>
					<div class="stl_01" style="left:3.8809em;top: 63.7366em; z-index:4867; "><span class="stl_464 stl_411 stl_38">Cryptosporidium</span><span class="stl_461 stl_411 stl_12" style="word-spacing:-0.02em;">: </span><span class="stl_459 stl_411 stl_441" style="word-spacing:0.0048em;">99 percent removal for systems that ﬁlter. Unﬁltered systems are &nbsp;</span></div>
					<div class="stl_01" style="left:3.8809em;top: 64.3205em; z-index:4941; "><span class="stl_460 stl_411 stl_142" style="word-spacing:0.0025em;">required to include Cryptosporidium in their existing watershed control provisions. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_167.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_167.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:2.9078em;top: 4.6286em; "><span class="stl_481 stl_411 stl_422" style="word-spacing:0.0018em;">National Primary Drinking Water Regulations &nbsp;</span></div>
					<div class="stl_01" style="left:37.8954em;top: 4.6286em; "><span class="stl_482 stl_411 stl_424" style="word-spacing:0.0063em;">EPA 816ꢀFꢀ09ꢀ004</span><span class="stl_482 stl_411 stl_12" style="word-spacing:0.4972em;">&nbsp;</span><span class="stl_482 stl_411 stl_425" style="word-spacing:0.551em;">| MAY</span><span class="stl_482 stl_411 stl_12" style="word-spacing:0.0135em;">&nbsp;</span><span class="stl_482 stl_411 stl_44">2009 &nbsp;</span></div>
					<div class="stl_01" style="left:4.3999em;top: 8.2199em; "><span class="stl_457 stl_411 stl_483" style="word-spacing:0.0171em;">NATIONAL SECONDARY DRINKING WATER REGULATION &nbsp;</span></div>
					<div class="stl_01" style="left:4.3999em;top: 9.4363em; "><span class="stl_484 stl_411 stl_216" style="word-spacing:0.0027em;">National Secondary Drinking Water Regulations are non-enforceable guidelines regarding contaminants &nbsp;</span></div>
					<div class="stl_01" style="left:4.3999em;top: 10.6527em; "><span class="stl_484 stl_411 stl_444" style="word-spacing:0.0039em;">that may cause cosmetic effects (such as skin or tooth discoloration) or aesthetic effects (such as taste, &nbsp;</span></div>
					<div class="stl_01" style="left:4.3999em;top: 11.8691em; "><span class="stl_484 stl_411 stl_262" style="word-spacing:0.0044em;">odor, or color) in drinking water. EPA recommends secondary standards to water systems but does not &nbsp;</span></div>
					<div class="stl_01" style="left:4.3999em;top: 13.0855em; "><span class="stl_484 stl_411 stl_468" style="word-spacing:0.0057em;">require systems to comply. However, some states may choose to adopt them as enforceable standards. &nbsp;</span></div>
					<div class="stl_01" style="left:4.7243em;top: 15.5743em; "><span class="stl_485 stl_411 stl_55">Contaminant &nbsp;</span></div>
					<div class="stl_01" style="left:4.7243em;top: 17.3888em; "><span class="stl_486 stl_411 stl_12">Aluminum &nbsp;</span></div>
					<div class="stl_01" style="left:4.7243em;top: 19.2134em; "><span class="stl_486 stl_411 stl_12">Chloride &nbsp;</span></div>
					<div class="stl_01" style="left:4.7243em;top: 21.0982em; "><span class="stl_486 stl_411 stl_26">Color &nbsp;</span></div>
					<div class="stl_01" style="left:25.3198em;top: 15.5743em; "><span class="stl_485 stl_411 stl_29" style="word-spacing:0.0028em;">Secondary Maximum Contaminant Level &nbsp;</span></div>
					<div class="stl_01" style="left:25.1398em;top: 17.3888em; "><span class="stl_486 stl_411 stl_21" style="word-spacing:0.0016em;">0.05 to 0.2 mg/L &nbsp;</span></div>
					<div class="stl_01" style="left:25.1398em;top: 19.2134em; "><span class="stl_486 stl_411 stl_12" style="word-spacing:0em;">250 mg/L &nbsp;</span></div>
					<div class="stl_01" style="left:25.1398em;top: 21.0982em; "><span class="stl_486 stl_411 stl_96" style="word-spacing:0.0042em;">15 (color units) &nbsp;</span></div>
					<div class="stl_01" style="left:25.1398em;top: 22.9831em; "><span class="stl_486 stl_411 stl_12" style="word-spacing:0em;">1.0 mg/L &nbsp;</span></div>
					<div class="stl_01" style="left:4.7243em;top: 22.9831em; "><span class="stl_486 stl_411 stl_203">Copper &nbsp;</span></div>
					<div class="stl_01" style="left:4.7243em;top: 24.8077em; "><span class="stl_486 stl_411 stl_143">Corrosivity &nbsp;</span></div>
					<div class="stl_01" style="left:4.7243em;top: 26.6323em; "><span class="stl_486 stl_411 stl_12">Fluoride &nbsp;</span></div>
					<div class="stl_01" style="left:4.7243em;top: 28.4569em; "><span class="stl_486 stl_411 stl_86" style="word-spacing:0.0049em;">Foaming Agents &nbsp;</span></div>
					<div class="stl_01" style="left:4.7243em;top: 30.2815em; "><span class="stl_486 stl_411 stl_12">Iron &nbsp;</span></div>
					<div class="stl_01" style="left:25.1398em;top: 24.8077em; "><span class="stl_486 stl_411 stl_34">Noncorrosive &nbsp;</span></div>
					<div class="stl_01" style="left:25.1398em;top: 26.6323em; "><span class="stl_486 stl_411 stl_12" style="word-spacing:0em;">2.0 mg/L &nbsp;</span></div>
					<div class="stl_01" style="left:25.1398em;top: 28.4569em; "><span class="stl_486 stl_411 stl_12" style="word-spacing:0em;">0.5 mg/L &nbsp;</span></div>
					<div class="stl_01" style="left:25.1398em;top: 30.2815em; "><span class="stl_486 stl_411 stl_12" style="word-spacing:0em;">0.3 mg/L &nbsp;</span></div>
					<div class="stl_01" style="left:4.7243em;top: 32.1062em; "><span class="stl_486 stl_411 stl_12">Manganese &nbsp;</span></div>
					<div class="stl_01" style="left:4.7243em;top: 33.9308em; "><span class="stl_486 stl_411 stl_12">Odor &nbsp;</span></div>
					<div class="stl_01" style="left:25.1398em;top: 32.1062em; "><span class="stl_486 stl_411 stl_12" style="word-spacing:0em;">0.05 mg/L &nbsp;</span></div>
					<div class="stl_01" style="left:25.1398em;top: 33.9308em; "><span class="stl_486 stl_411 stl_12" style="word-spacing:0em;">3 threshold odor number &nbsp;</span></div>
					<div class="stl_01" style="left:25.1398em;top: 35.7554em; "><span class="stl_486 stl_411 stl_12">6.5-8.5 &nbsp;</span></div>
					<div class="stl_01" style="left:4.7243em;top: 35.7554em; "><span class="stl_486 stl_411 stl_12">pH &nbsp;</span></div>
					<div class="stl_01" style="left:4.7243em;top: 37.58em; "><span class="stl_486 stl_411 stl_184">Silver &nbsp;</span></div>
					<div class="stl_01" style="left:25.1398em;top: 37.58em; "><span class="stl_486 stl_411 stl_12" style="word-spacing:0em;">0.10 mg/L &nbsp;</span></div>
					<div class="stl_01" style="left:4.7243em;top: 39.4046em; "><span class="stl_486 stl_411 stl_98">Sulfate &nbsp;</span></div>
					<div class="stl_01" style="left:25.1398em;top: 39.4046em; "><span class="stl_486 stl_411 stl_12" style="word-spacing:0em;">250 mg/L &nbsp;</span></div>
					<div class="stl_01" style="left:4.7243em;top: 41.2292em; "><span class="stl_486 stl_411 stl_46" style="word-spacing:0.0106em;">Total Dissolved Solids &nbsp;</span></div>
					<div class="stl_01" style="left:4.7243em;top: 43.0539em; "><span class="stl_486 stl_411 stl_12">Zinc &nbsp;</span></div>
					<div class="stl_01" style="left:25.1398em;top: 41.2292em; "><span class="stl_486 stl_411 stl_12" style="word-spacing:0em;">500 mg/L &nbsp;</span></div>
					<div class="stl_01" style="left:25.1398em;top: 43.0539em; "><span class="stl_486 stl_411 stl_12" style="word-spacing:0em;">5 mg/L &nbsp;</span></div>
					<div class="stl_01" style="left:4.6416em;top: 48.3031em; "><span class="stl_457 stl_411 stl_39" style="word-spacing:0.0117em;">FOR MORE INFORMATION ON EPA’S &nbsp;</span></div>
					<div class="stl_01" style="left:4.6416em;top: 49.3573em; z-index:1317; "><span class="stl_457 stl_411 stl_483" style="word-spacing:0.0169em;">SAFE DRINKING WATER: &nbsp;</span></div>
					<div class="stl_01" style="left:26.0878em;top: 48.3031em; "><span class="stl_457 stl_411 stl_118" style="word-spacing:0.0071em;">ADDITIONAL INFORMATION: &nbsp;</span></div>
					<div class="stl_01" style="left:26.0878em;top: 50.2899em; "><span class="stl_484 stl_411 stl_447" style="word-spacing:0.0053em;">To order additional posters or other ground &nbsp;</span></div>
					<div class="stl_01" style="left:26.0878em;top: 51.5063em; "><span class="stl_484 stl_411 stl_296" style="word-spacing:0.0047em;">water and drinking water publications, &nbsp;</span></div>
					<div class="stl_01" style="left:26.0878em;top: 52.7227em; "><span class="stl_484 stl_411 stl_475" style="word-spacing:0.0032em;">please contact the National Service Center for &nbsp;</span></div>
					<div class="stl_01" style="left:26.0878em;top: 53.9391em; "><span class="stl_484 stl_411 stl_440" style="word-spacing:0.0031em;">Environmental Publications at: </span><span class="stl_487 stl_411 stl_44" style="word-spacing:0em;">(800) 490-9198</span><span class="stl_484 stl_411 stl_44" style="word-spacing:0em;">, &nbsp;</span></div>
					<div class="stl_01" style="left:26.0878em;top: 55.1555em; "><span class="stl_484 stl_411 stl_44" style="word-spacing:0em;">or email: </span><a href="mailto:nscep@bps-lmit.com" target="_blank"><span class="stl_487 stl_411 stl_289">nscep@bps-lmit.com</span></a><span class="stl_484 stl_411 stl_289">. &nbsp;</span></div>
					<div class="stl_01" style="left:7.9639em;top: 51.9301em; "><span class="stl_488 stl_411 stl_286" style="word-spacing:-0.0001em;">visit: </span><span class="stl_489 stl_411 stl_490">epa.gov/safewater &nbsp;</span></div>
					<div class="stl_01" style="left:7.9639em;top: 55.8056em; "><span class="stl_488 stl_411 stl_491" style="word-spacing:0.013em;">call: </span><span class="stl_489 stl_411 stl_286" style="word-spacing:0em;">(800) 426-4791 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_492">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_168.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:70.0833em; height:49.5833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_168.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_493 stl_494">
					<div class="stl_01" style="left:19.1641em;top: 8.0396em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">TCR/ Nitrate/Nitrite &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 8.6539em; "><span class="stl_148 stl_115 stl_86" style="word-spacing:0.005em;">Sanitary Survey &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 9.2683em; "><span class="stl_148 stl_115 stl_25" style="word-spacing:0.0084em;">Total Coliform Bacteria1 &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 9.8826em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">Nitrate (NO3) &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 8.0396em; "><span class="stl_148 stl_115 stl_12">CWS &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 8.6539em; "><span class="stl_148 stl_115 stl_27" style="word-spacing:0.0038em;">Every 3 years &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 9.2683em; "><span class="stl_148 stl_115 stl_12">Monthly &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 8.0396em; "><span class="stl_148 stl_115 stl_12">NTNCWS &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 8.6539em; "><span class="stl_148 stl_115 stl_27" style="word-spacing:0.0038em;">Every 5 years &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 9.2683em; "><span class="stl_148 stl_115 stl_12">Monthly &nbsp;</span></div>
					<div class="stl_01" style="left:45.4173em;top: 8.0396em; "><span class="stl_148 stl_115 stl_12">TNCWS &nbsp;</span></div>
					<div class="stl_01" style="left:45.4173em;top: 8.6539em; "><span class="stl_148 stl_115 stl_27" style="word-spacing:0.0038em;">Every 5 years &nbsp;</span></div>
					<div class="stl_01" style="left:45.4173em;top: 9.2683em; "><span class="stl_148 stl_115 stl_12">Monthly &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 9.8826em; "><span class="stl_148 stl_115 stl_12">Quarterly2 &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 9.8826em; "><span class="stl_148 stl_115 stl_12">Quarterly2 &nbsp;</span></div>
					<div class="stl_01" style="left:45.4173em;top: 9.8826em; "><span class="stl_148 stl_115 stl_12">Annually &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 10.4971em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">Nitrite (NO2) &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 11.1114em; "><span class="stl_148 stl_115 stl_12">Reporting &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 10.4971em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">1 sample record &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 11.1114em; "><span class="stl_148 stl_115 stl_12">CWS &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 10.4971em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">1 sample record &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 11.1114em; "><span class="stl_148 stl_115 stl_12">NTNCWS &nbsp;</span></div>
					<div class="stl_01" style="left:45.4173em;top: 10.4971em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">1 sample record &nbsp;</span></div>
					<div class="stl_01" style="left:45.4173em;top: 11.1114em; "><span class="stl_148 stl_115 stl_12">TNCWS &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 11.7257em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">Continuous or grab samples &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 11.7257em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">Continuous or grab samples &nbsp;</span></div>
					<div class="stl_01" style="left:45.4173em;top: 11.7257em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">Continuous or grab samples &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 12.3401em; "><span class="stl_148 stl_115 stl_82">Turbidity &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 12.3401em; "><span class="stl_148 stl_115 stl_85" style="word-spacing:0.0007em;">(Frequency determined by population and ﬁltration type.) &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 12.9545em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">Fluoride – if added &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 12.9545em; "><span class="stl_148 stl_115 stl_12">Daily &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 12.9545em; "><span class="stl_148 stl_115 stl_12">Daily &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 13.5688em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">Continuous or grab samples &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 14.15em; "><span class="stl_148 stl_115 stl_64" style="word-spacing:0.002em;">(Pop determines how many times a day chlorine is measured.) &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 13.5688em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">Continuous or grab samples &nbsp;</span></div>
					<div class="stl_01" style="left:45.4173em;top: 13.5688em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">Continuous or grab samples &nbsp;</span></div>
					<div class="stl_01" style="left:45.4173em;top: 14.7643em; "><span class="stl_148 stl_115 stl_12">Monthly &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 13.8594em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">Entry Point Chlorine – if chlorine is added &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 14.7643em; "><span class="stl_148 stl_115 stl_21" style="word-spacing:0.0017em;">Distribution System Chlorine3 &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 15.3787em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">Consumer Conﬁdence Report &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 15.9931em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">Disinfection/Disinfectant Byproducts &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 14.7643em; "><span class="stl_148 stl_115 stl_12">Monthly &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 15.3787em; "><span class="stl_148 stl_115 stl_12">Annually &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 15.9931em; "><span class="stl_148 stl_115 stl_12">CWS &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 16.6074em; "><span class="stl_148 stl_115 stl_12">Annually &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 17.1886em; "><span class="stl_148 stl_115 stl_12">Quarterly &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 17.7697em; "><span class="stl_148 stl_115 stl_12">Quarterly &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 18.3841em; "><span class="stl_148 stl_115 stl_12">Monthly2 &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 18.9985em; "><span class="stl_148 stl_115 stl_12">Monthly &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 19.6128em; "><span class="stl_148 stl_115 stl_12">CWS &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 20.2272em; "><span class="stl_148 stl_115 stl_12">Annually &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 20.8416em; "><span class="stl_148 stl_115 stl_12">Annually &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 21.4559em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">Once per period &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 22.0703em; "><span class="stl_148 stl_115 stl_24" style="word-spacing:0.003em;">Every 6 months2 &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 22.6846em; "><span class="stl_148 stl_115 stl_12">CWS &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 23.299em; "><span class="stl_148 stl_115 stl_12">Quarterly2 &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 23.9134em; "><span class="stl_148 stl_115 stl_12">Quarterly &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 24.4946em; "><span class="stl_148 stl_115 stl_12">Annually &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 25.1089em; "><span class="stl_148 stl_115 stl_12">CWS &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 14.7643em; "><span class="stl_148 stl_115 stl_12">Monthly &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 15.3787em; "><span class="stl_148 stl_115 stl_12">Annually &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 15.9931em; "><span class="stl_148 stl_115 stl_12">NTNCWS &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 16.6074em; "><span class="stl_148 stl_115 stl_12">Annually &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 17.1886em; "><span class="stl_148 stl_115 stl_12">Quarterly &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 17.7697em; "><span class="stl_148 stl_115 stl_12">Quarterly &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 18.3841em; "><span class="stl_148 stl_115 stl_12">Monthly2 &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 18.9985em; "><span class="stl_148 stl_115 stl_12">Monthly &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 19.6128em; "><span class="stl_148 stl_115 stl_12">NTNCWS &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 20.2272em; "><span class="stl_148 stl_115 stl_12">Annually &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 20.8416em; "><span class="stl_148 stl_115 stl_12">Annually &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 21.4559em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">Once per period &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 22.0703em; "><span class="stl_148 stl_115 stl_24" style="word-spacing:0.003em;">Every 6 months2 &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 22.6846em; "><span class="stl_148 stl_115 stl_12">NTNCWS &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 23.299em; "><span class="stl_148 stl_115 stl_12">Quarterly2 &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 23.9134em; "><span class="stl_148 stl_115 stl_12">Quarterly &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 24.4946em; "><span class="stl_148 stl_115 stl_12">Annually &nbsp;</span></div>
					<div class="stl_01" style="left:45.4173em;top: 15.9931em; "><span class="stl_148 stl_115 stl_12">TNCWS &nbsp;</span></div>
					<div class="stl_01" style="left:45.4173em;top: 16.6074em; "><span class="stl_148 stl_115 stl_12">Annually &nbsp;</span></div>
					<div class="stl_01" style="left:45.4173em;top: 17.1886em; "><span class="stl_148 stl_115 stl_12">Quarterly &nbsp;</span></div>
					<div class="stl_01" style="left:45.4173em;top: 17.7697em; "><span class="stl_148 stl_115 stl_12">Quarterly &nbsp;</span></div>
					<div class="stl_01" style="left:27.9943em;top: 16.6074em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">Pop &lt;500 &nbsp;</span></div>
					<div class="stl_01" style="left:27.9943em;top: 17.1886em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">Pop 500 - 9,999 &nbsp;</span></div>
					<div class="stl_01" style="left:27.9943em;top: 17.7697em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">Pop 10,000 &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 17.1886em; "><span class="stl_148 stl_115 stl_31" style="word-spacing:0.0082em;">Total Trihalomethanes (TTHM/HAA5) &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 18.3841em; "><span class="stl_148 stl_115 stl_29" style="word-spacing:0.0028em;">TOC and Alkalinity &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 18.9985em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">Bromate (Ozone plants only) &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 19.6128em; "><span class="stl_148 stl_115 stl_29" style="word-spacing:0.0029em;">Inorganic Chemicals &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 20.2272em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">All Primary &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 20.8416em; "><span class="stl_148 stl_115 stl_12">Arsenic &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 21.4559em; "><span class="stl_148 stl_115 stl_12">Asbestos &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 22.0703em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">Lead and Copper1 &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 22.6846em; "><span class="stl_148 stl_115 stl_143" style="word-spacing:0.0033em;">Organic Chemicals &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 23.299em; "><span class="stl_148 stl_115 stl_47" style="word-spacing:0.0017em;">Pesticides (SOCs) and Other Organics &nbsp;</span></div>
					<div class="stl_01" style="left:45.4173em;top: 19.6128em; "><span class="stl_148 stl_115 stl_12">TNCWS &nbsp;</span></div>
					<div class="stl_01" style="left:45.4173em;top: 22.6846em; "><span class="stl_148 stl_115 stl_12">TNCWS &nbsp;</span></div>
					<div class="stl_01" style="left:45.4173em;top: 25.1089em; "><span class="stl_148 stl_115 stl_12">TNCWS &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 24.204em; z-index:1329; "><span class="stl_148 stl_115 stl_389">V</span><span class="stl_148 stl_115 stl_12">o</span><span class="stl_148 stl_115 stl_124" style="word-spacing:0.0052em;">latile Organic Chemicals (VOCs) &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 25.1089em; "><span class="stl_148 stl_115 stl_12">Radionuclides &nbsp;</span></div>
					<div class="stl_01" style="left:38.8118em;top: 25.1089em; "><span class="stl_148 stl_115 stl_12">NTNCWS &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 25.7232em; "><span class="stl_148 stl_115 stl_56" style="word-spacing:0.0025em;">Gross Alpha Radioactivity &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 26.3376em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">Radium 226, Radium 228, Uranium &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 25.7232em; "><span class="stl_148 stl_115 stl_12">Quarterly &nbsp;</span></div>
					<div class="stl_01" style="left:32.2063em;top: 26.3376em; "><span class="stl_148 stl_115 stl_12">Quarterly &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 26.952em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0.0038em;">1 Number of samples is based on population. 2 May be reduced if certain criteria are met. &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 27.5663em; "><span class="stl_148 stl_115 stl_85" style="word-spacing:0.0005em;">3 Distribution point chlorine test is required at the same time and location as total coliform samples are collected. &nbsp;</span></div>
					<div class="stl_01" style="left:19.1641em;top: 28.1807em; "><span class="stl_148 stl_115 stl_12" style="word-spacing:0em;">Cycle – 3 years; Period – 9 years &nbsp;</span></div>
					<div class="stl_01" style="left:20.2121em;top: 29.6291em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0093em;">Table 6.4: SWTR sampling and testing schedules for surface water and GUDISW &nbsp;</span></div>
					<div class="stl_01" style="left:29.083em;top: 30.7683em; "><span class="stl_495 stl_08 stl_31" style="word-spacing:0.0083em;">(Source:Introduction to Small Water Systems - Alaska DEC) &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_169.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_169.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">174 &nbsp;</span></div>
					<div class="stl_01" style="left:29.7563em;top: 4.9344em; "><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Chapter 6. Water Regulations &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_170.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_170.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:8.1149em;top: 19.9827em; "><span class="stl_10 stl_11 stl_213" style="word-spacing:0.0458em;">7. Water Math - Week 3 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 31.8699em; "><span class="stl_186 stl_187 stl_29" style="word-spacing:0.0028em;">Expected Range of Knowledge for Math &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 33.0649em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_64" style="word-spacing:0.002em;">ter Distribution System Operator License Exams &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 34.2273em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0023em;">to calculate ﬂow rates for a storage facility &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 35.3563em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">to calculate the volume of a storage facility &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 36.4854em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_68" style="word-spacing:0.0079em;">of unit conversions &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 37.6146em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">to calculate ﬂow rates &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 38.7437em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">to calculate pipe volumes &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 39.8728em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate the area of a pipe cross-section &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 41.0018em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">to calculate the volume of a trench &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 42.1309em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0043em;">to calculate the surface area of a valve face &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 43.26em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0037em;">to calculate the volume of a cylinder, rectangle, and square &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 44.3892em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">to calculate the volume of a pipe &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 45.5183em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">to calculate the volume of a well, storage reservoir, pipe, trench &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 46.6473em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">to calculate the well draw down &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 47.7764em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">to calculate total force on a valve &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 48.9055em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">to convert pressure to feet of head &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 50.0347em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_100" style="word-spacing:0.0056em;">to convert units of volume, area, and time &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 51.1638em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0043em;">to convert units of volume, area, pressure, and time &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 52.2928em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">to convert units of volume, pressure and area &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 53.4219em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_50" style="word-spacing:0.0087em;">to convert water units &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 54.551em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate pipe capacity &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 55.6801em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">to calculate the velocity of water &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 56.8093em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate thrust block size &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 57.9383em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0043em;">to convert a pressure reading to depth of water &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 59.0674em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0046em;">to convert a scale to actual distance &nbsp;</span></div>
					<div id="175_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_171.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_171.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">176 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 6.9633em; "><span class="stl_186 stl_187 stl_29" style="word-spacing:0.0028em;">Expected Range of Knowledge for Math &nbsp;</span></div>
					<div class="stl_01" style="left:28.4898em;top: 4.9344em; "><span class="stl_20 stl_11 stl_68" style="word-spacing:0.0379em;">Chapter 7. Water Math - Week 3 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 8.1583em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_21" style="word-spacing:0.0016em;">ter Distribution System Operator License Exams (Continued) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 9.3207em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0029em;">to calculate brake-horsepower &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 10.4498em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">to calculate pump efﬁciency &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 11.5788em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate speciﬁc yield of a well &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 12.7079em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">to calculate the cost of water production &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 13.8371em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D4-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">to calculate a water loss rate &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 14.9662em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D4-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">to calculate the cost of pumping water &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 16.0953em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D4-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">to calculate the hydraulic gradient &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 17.2243em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D4-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">to calculate water production costs &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 18.3867em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.0079em;">Water Treatment Operator License Exams &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 19.5489em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">to calculate ﬂow rates and water velocity &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 20.6781em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0023em;">to calculate the volume of water in a storage facility &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 21.8072em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate well head pressure &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 22.9363em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0094em;">to convert common water units (e.g. gallons per minute to MGD) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 24.0653em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_81" style="word-spacing:0.0077em;">to convert head pressure to water elevation &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 25.1944em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0057em;">to convert units of length, volume, ﬂow and pressure &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 26.3236em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0054em;">to determine water level in a storage tank, reservoir, or well &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 27.4527em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate a chemical dosage &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 28.5818em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate a chemical solution concentration &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 29.7108em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate chlorine demand and chlorine residual &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 30.8399em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0031em;">to convert common water units, (gallons per minute to MGD, etc...) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 31.969em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0035em;">to determine water level in a storage tank, reservoir or well &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 33.0982em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to perform blending calculations &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 34.2273em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">to calculate a dilution factor &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 35.3563em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to mix chemicals and prepare reagents &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 36.4854em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to perform dilutions &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 37.6145em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate a coagulant dose from a jar test &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 38.7437em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">to calculate a ﬁlter-aid dosage &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 39.8728em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate a ﬁltration rate &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 41.0018em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate ﬁlter loading rate &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 42.1309em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0023em;">to calculate percent or log removal of contaminants from water &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 43.26em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">to calculate the cost of water treatment operations &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_172.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_172.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">7.1 Ratio</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_60" style="word-spacing:0.0272em;">and Proportion &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 6.7335em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">7.1 </span><span class="stl_130 stl_11 stl_72" style="word-spacing:0.0287em;">Ratio and Proportion &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 8.8622em; "><span class="stl_186 stl_187 stl_12">Ratio: &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">177 &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 10.3156em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Ratio</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">is used for comparing the size of two or more quantities. &nbsp;</span></div>
					<div class="stl_01" style="left:34.4123em;top: 11.2163em; "><span class="stl_114 stl_115 stl_12">5</span></div>
					<div class="stl_01" style="left:34.1849em;top: 12.4553em; "><span class="stl_114 stl_115 stl_12">10 &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.8318em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 11.8318em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">Say if there are 10 red cubes and 5 pink marbles in a bag, the ratio &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 13.2431em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.006em;">marbles and red cubes. It can also be represented by 5:10. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:35.4209em;top: 11.8318em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">is the ratio of pink &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 14.6545em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• 5</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0044em;">lbs of chemical in 10 gallons solution is a ratio. So is 30 miles per gallon. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 16.0658em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.254em;">• Unlike</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.002em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">fractions, ratio does not compare things that have the same units. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 17.5468em; "><span class="stl_186 stl_187 stl_09">Proportion: &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 19.0002em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0018em;">Two quantities are said to be in proportion if one changes, the other changes in a speciﬁc &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 19.0002em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:9.3266em;top: 20.4116em; z-index:444; "><span class="stl_114 stl_115 stl_278">way. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 21.8229em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_133" style="left:9.3312em;top: 21.7897em; "><span class="stl_134 stl_115 stl_28" style="word-spacing:0.0007em;">Two quantities are said to be directly proportional, if the </span><span class="stl_351 stl_187 stl_124" style="word-spacing:0.0013em;">increase </span><span class="stl_134 stl_115 stl_12" style="word-spacing:-0.0039em;">in one will </span><span class="stl_351 stl_187 stl_124" style="word-spacing:0.0014em;">increase </span><span class="stl_134 stl_115 stl_12">the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 23.2343em; z-index:548; "><span class="stl_114 stl_115 stl_31" style="word-spacing:0.0082em;">other value proportionally. &nbsp;</span></div>
					<div class="stl_01" style="left:35.4222em;top: 24.0396em; "><span class="stl_07 stl_08 stl_12">x</span></div>
					<div class="stl_01" style="left:35.4235em;top: 25.2787em; z-index:609; "><span class="stl_07 stl_08 stl_12">y</span></div>
					<div class="stl_01" style="left:10.4503em;top: 24.6223em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 29.0506em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3312em;top: 24.655em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0045em;">Thus, if two quantities x and y are directly proportional, its ratio</span><span class="stl_117 stl_115 stl_12" style="word-spacing:0.8934em;">&nbsp;</span><span class="stl_117 stl_115 stl_89" style="word-spacing:-0.001em;">will be a ﬁxed &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3366em;top: 26.1635em; z-index:635; "><span class="stl_117 stl_115 stl_74" style="word-spacing:0.0196em;">value. Thus for x</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">1 </span></sub><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0051em;">and y</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">1 </span></sub><span class="stl_117 stl_115 stl_74" style="word-spacing:-0.0004em;">different values of x and y respectively will be related by &nbsp;</span></div>
					<div class="stl_01" style="left:16.1553em;top: 26.9594em; z-index:701; "><span class="stl_07 stl_08 stl_12">x</span></div>
					<div class="stl_01" style="left:16.1567em;top: 28.1985em; "><span class="stl_07 stl_08 stl_12">y</span></div>
					<div class="stl_01" style="left:17.8713em;top: 26.9594em; z-index:705; "><span class="stl_07 stl_08 stl_12">x</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12">1 &nbsp;</span></sub></div>
					<div class="stl_01" style="left:17.8713em;top: 28.1985em; z-index:709; "><span class="stl_07 stl_08 stl_12">y</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12">1 &nbsp;</span></sub></div>
					<div class="stl_01" style="left:11.3593em;top: 27.5748em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">the equation &nbsp;</span></div>
					<div class="stl_01" style="left:16.8633em;top: 27.733em; "><span class="stl_243 stl_244 stl_12">=</span></div>
					<div class="stl_01" style="left:18.7482em;top: 27.5748em; "><span class="stl_114 stl_115 stl_12">.</span></div>
					<div class="stl_01 stl_145" style="left:11.3312em;top: 29.0833em; "><span class="stl_235 stl_115 stl_47" style="word-spacing:-0.0014em;">This relationship is useful for calculating unknown values in water treatment calcula- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 30.4947em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0035em;">tions as in the following example: &nbsp;</span></div>
					<div class="stl_01 stl_182" style="left:11.3593em;top: 32.3785em; "><span class="stl_222 stl_115 stl_139" style="word-spacing:-0.003em;">Knowing 200 lbs of bleach is needed to disinfect 5 MG of water at a treatment plant, &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 33.7898em; z-index:935; "><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0044em;">calculate the lbs of bleach required to disinfect 3.2 MGD ﬂow. &nbsp;</span></div>
					<div class="stl_01" style="left:15.0269em;top: 35.168em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.325em;">200 </span><span class="stl_07 stl_08 stl_496" style="word-spacing:0.2324em;">pounds bleach &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3312em;top: 35.7835em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">The ratio &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:22.8247em;top: 35.7835em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0012em;">or 40 lbs bleach per MG is a constant. Using this &nbsp;</span></div>
					<div class="stl_01" style="left:17.8101em;top: 36.4071em; z-index:962; "><span class="stl_114 stl_115 stl_60">5</span><span class="stl_07 stl_08 stl_497">MG &nbsp;</span></div>
					<div class="stl_01 stl_205" style="left:11.3593em;top: 37.1948em; "><span class="stl_206 stl_115 stl_18" style="word-spacing:-0.0027em;">known proportion the lbs of bleach is needed to disinfect 3.2 MG at this plant can be &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 38.6063em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">calculated as follows by setting up the equation as: &nbsp;</span></div>
					<div class="stl_01" style="left:11.459em;top: 39.9844em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.3249em;">40 </span><span class="stl_07 stl_08 stl_496" style="word-spacing:0.2324em;">pounds bleach &nbsp;</span></div>
					<div class="stl_01" style="left:20.9903em;top: 39.9844em; "><span class="stl_07 stl_08 stl_12">X</span></div>
					<div class="stl_01" style="left:18.7735em;top: 40.758em; "><span class="stl_243 stl_244 stl_12">=</span></div>
					<div class="stl_01 stl_498" style="left:23.1704em;top: 40.5998em; "><span class="stl_499 stl_115 stl_21" style="word-spacing:0.0026em;">where X is the unknown lbs of bleach that is required &nbsp;</span></div>
					<div class="stl_01" style="left:14.2422em;top: 41.2234em; z-index:1131; "><span class="stl_07 stl_08 stl_497">MG &nbsp;</span></div>
					<div class="stl_01" style="left:19.7781em;top: 41.2234em; z-index:1137; "><span class="stl_114 stl_115 stl_60">3</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2 </span><span class="stl_07 stl_08 stl_497">MG &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 42.0112em; z-index:1205; "><span class="stl_114 stl_115 stl_46" style="word-spacing:0.0106em;">to disinfect the 3.2 MG ﬂow. &nbsp;</span></div>
					<div class="stl_01" style="left:35.1215em;top: 43.2796em; z-index:1262; "><span class="stl_114 stl_115 stl_12">3</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_249">2</span><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_114 stl_115 stl_12">40 &nbsp;</span></div>
					<div class="stl_01 stl_287" style="left:11.3266em;top: 43.8782em; "><span class="stl_288 stl_115 stl_21" style="word-spacing:0.0129em;">X can be calculated by cross multiplying the above equation: </span><span class="stl_07 stl_08 stl_12" style="word-spacing:0.0107em;">X </span><span class="stl_243 stl_244 stl_12" style="word-spacing:0.0107em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:38.1497em;top: 43.895em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0833em;">= </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">128 </span><span class="stl_07 stl_08 stl_500" style="word-spacing:0.2251em;">lbs bleach &nbsp;</span></div>
					<div class="stl_01" style="left:36.2828em;top: 44.5187em; z-index:1266; "><span class="stl_114 stl_115 stl_12">1</span></div>
					<div class="stl_01" style="left:8.5866em;top: 45.3157em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_176" style="left:9.3312em;top: 45.2829em; "><span class="stl_177 stl_115 stl_184" style="word-spacing:0.0068em;">Two quantities are said to be inversely proportional if the </span><span class="stl_501 stl_187 stl_124" style="word-spacing:0.0046em;">increase </span><span class="stl_177 stl_115 stl_12" style="word-spacing:-0.0005em;">in one will </span><span class="stl_501 stl_187 stl_124" style="word-spacing:0.0047em;">decrease </span><span class="stl_177 stl_115 stl_12">the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.7271em; z-index:1383; "><span class="stl_114 stl_115 stl_31" style="word-spacing:0.0082em;">other value proportionally. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 48.115em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3312em;top: 48.1478em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0022em;">Thus, if two quantities x and y are inversely proportional, its product </span><span class="stl_07 stl_08 stl_12" style="word-spacing:-0.0917em;">x </span><span class="stl_241 stl_210 stl_12" style="word-spacing:-0.0947em;">∗ </span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0001em;">y </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">will be a &nbsp;</span></div>
					<div class="stl_01 stl_176" style="left:11.3593em;top: 49.5591em; "><span class="stl_177 stl_115 stl_74" style="word-spacing:0.0041em;">ﬁxed value and different values of x and y respectively will be related by the equation &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 50.9705em; "><span class="stl_07 stl_08 stl_502">x</span><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_07 stl_08 stl_12" style="word-spacing:-0.0278em;">y </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_07 stl_08 stl_12">x</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.0026em;">1 </span></sub><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_07 stl_08 stl_60">y</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_212">1</span></sub><span class="stl_114 stl_115 stl_251">. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 52.3491em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">Examples of inversely proportional relationship include: &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:13.0593em;top: 54.2749em; "><span class="stl_224 stl_115 stl_18" style="word-spacing:-0.0037em;">Labor hours required to perform a certain task or time required to pump down a &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0266em;top: 55.6863em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0004em;">wetwell depending on the size of the pump. An increase in assignment of labor &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 57.0977em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">hours will reduce the time required to perform the task &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 54.4758em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:13.0593em;top: 58.5091em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0021em;">Using a larger pump will reduce the time to pump down the wetwell. &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 59.9204em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">In the Pounds formula: &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 58.71em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 60.1213em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:24.8063em;top: 60.9329em; "><span class="stl_312 stl_313 stl_12">ꢀ</span></div>
					<div class="stl_01" style="left:26.6592em;top: 60.9329em; "><span class="stl_312 stl_313 stl_12">ꢁ</span></div>
					<div class="stl_01" style="left:17.05em;top: 61.1888em; "><span class="stl_07 stl_08 stl_503">lbs &nbsp;</span></div>
					<div class="stl_01" style="left:25.4487em;top: 61.1888em; "><span class="stl_07 stl_08 stl_12">mg &nbsp;</span></div>
					<div class="stl_01" style="left:25.8546em;top: 62.4279em; "><span class="stl_07 stl_08 stl_12">l</span></div>
					<div class="stl_01" style="left:13.9495em;top: 61.7715em; "><span class="stl_07 stl_08 stl_503" style="word-spacing:0.199em;">lbs </span><span class="stl_186 stl_187 stl_12">or &nbsp;</span></div>
					<div class="stl_01" style="left:18.5853em;top: 61.8043em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0778em;">= </span><span class="stl_07 stl_08 stl_315">Concentration &nbsp;</span></div>
					<div class="stl_01" style="left:27.3282em;top: 61.7715em; "><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_114 stl_115 stl_12">8</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">3</span><span class="stl_114 stl_115 stl_249">4</span><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_07 stl_08 stl_504">volume</span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_07 stl_08 stl_505">MG</span><span class="stl_243 stl_244 stl_12" style="word-spacing:0.25em;">) </span><span class="stl_186 stl_187 stl_12" style="word-spacing:0.2499em;">or </span><span class="stl_07 stl_08 stl_506">Flow</span><span class="stl_243 stl_244 stl_60">(</span><span class="stl_07 stl_08 stl_507">MGD</span><span class="stl_243 stl_244 stl_507">) &nbsp;</span></div>
					<div class="stl_01" style="left:16.9237em;top: 62.4279em; "><span class="stl_07 stl_08 stl_508">day &nbsp;</span></div>
					<div id="177_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_173.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_173.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">178 &nbsp;</span></div>
					<div class="stl_01" style="left:28.4898em;top: 4.9344em; "><span class="stl_20 stl_11 stl_68" style="word-spacing:0.0379em;">Chapter 7. Water Math - Week 3 &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 6.7888em; z-index:95; "><span class="stl_117 stl_115 stl_70" style="word-spacing:0.0043em;">for the same lbs or lbs/day, concentration varies inversely with volume or ﬂow. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0312em;top: 8.2002em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0028em;">Thus, for a certain pounds added, the concentration will go down if the ﬂow &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 9.6116em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0017em;">increases and vice versa. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 11.0229em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0019em;">In the ﬂow equation, Q=V*A, for the same ﬂow (Q), velocity (V) and surface &nbsp;</span></div>
					<div class="stl_01 stl_220" style="left:13.0593em;top: 12.4343em; "><span class="stl_221 stl_115 stl_55" style="word-spacing:0.0024em;">area (A) are inversely related. If Q is remaining the same, an increase in surface &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 13.8457em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">area will reduce the velocity and vice versa. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 11.2238em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01 stl_116" style="left:13.0266em;top: 15.2571em; "><span class="stl_117 stl_115 stl_127" style="word-spacing:-0.0001em;">Additionally, for a ﬂow through a pipe as the surface area of the pipe is propor- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 16.6684em; "><span class="stl_117 stl_115 stl_74" style="word-spacing:-0.0003em;">tional to the square of the diameter, the velocity in the pipe is inversely propor- &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 18.0798em; z-index:513; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0046em;">tional to the square of the diameter. &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 19.9636em; z-index:549; "><span class="stl_114 stl_115 stl_24" style="word-spacing:-0.0095em;">For a constant Q: </span><span class="stl_07 stl_08 stl_12" style="word-spacing:0.0159em;">V </span><span class="stl_241 stl_210 stl_247">∗</span><span class="stl_07 stl_08 stl_12" style="word-spacing:-0.0277em;">A </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0778em;">= </span><span class="stl_07 stl_08 stl_338">V</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.0026em;">1 </span></sub><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_07 stl_08 stl_12">A</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">1 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.05em;">or </span><span class="stl_07 stl_08 stl_12" style="word-spacing:0.0159em;">V </span><span class="stl_241 stl_210 stl_247">∗</span><span class="stl_07 stl_08 stl_132">D</span><sup style="top: -0.3299em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1166em;">2 </span></sup><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0778em;">= </span><span class="stl_07 stl_08 stl_338">V</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.0026em;">1 </span></sub><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_07 stl_08 stl_12">D</span><sub style="top: 0.2598em;"><span class="stl_207 stl_115 stl_252">1</span></sub><sup style="top: -0.3299em;"><span class="stl_207 stl_115 stl_252">2 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:10.4503em;top: 22.2871em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_182" style="left:11.3266em;top: 22.3198em; "><span class="stl_222 stl_115 stl_64" style="word-spacing:-0.0023em;">Application of inversely proportional relationship in water related calculation can be &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 23.7313em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">demonstration with the following example: &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:11.3593em;top: 25.1426em; "><span class="stl_224 stl_115 stl_21" style="word-spacing:-0.0032em;">If it takes 20 minutes to pump a wet well down with one pump pumping at 125 gpm, &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 26.554em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">then how long will it take if a 200 gpm pump is used? &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 27.9653em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0023em;">As this is an inversely proportional relationship ( a larger pump will reduce the time &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 29.3768em; "><span class="stl_114 stl_115 stl_12">required): &nbsp;</span></div>
					<div class="stl_01" style="left:11.3239em;top: 31.2605em; "><span class="stl_243 stl_244 stl_60">(</span><span class="stl_114 stl_115 stl_12">20minute</span><span class="stl_114 stl_115 stl_249">s</span><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_114 stl_115 stl_12">125gpm</span><span class="stl_243 stl_244 stl_99" style="word-spacing:-0.0269em;">) = (</span><span class="stl_07 stl_08 stl_509">X</span><span class="stl_114 stl_115 stl_12">minute</span><span class="stl_114 stl_115 stl_249">s</span><span class="stl_241 stl_210 stl_247">∗</span><span class="stl_114 stl_115 stl_12">200gpm</span><span class="stl_243 stl_244 stl_12">) &nbsp;</span></div>
					<div class="stl_01" style="left:11.3266em;top: 32.6719em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0023em;">where X is the unknown time to pump down the wetwell with the 200 gpm pump. &nbsp;</span></div>
					<div class="stl_01" style="left:18.6903em;top: 34.0451em; z-index:962; "><span class="stl_114 stl_115 stl_12">2</span><span class="stl_114 stl_115 stl_249">0</span><span class="stl_241 stl_210 stl_247">∗</span><span class="stl_114 stl_115 stl_12">125 &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 34.6605em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Solving for X: </span><span class="stl_07 stl_08 stl_12" style="word-spacing:0.0662em;">X </span><span class="stl_243 stl_244 stl_12" style="word-spacing:0.0662em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:21.9717em;top: 34.6605em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">12</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">5 minutes &nbsp;</span></div>
					<div class="stl_01" style="left:19.4983em;top: 35.2842em; "><span class="stl_114 stl_115 stl_12">200 &nbsp;</span></div>
					<div class="stl_01" style="left:8.3858em;top: 36.9746em; "><span class="stl_237 stl_115 stl_12" style="word-spacing:0em;">Practice Problems &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 38.6462em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">1. </span><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0034em;">It takes 6 gallons of chlorine solution to obtain a proper residual when the ﬂow is &nbsp;</span></div>
					<div class="stl_01" style="left:10.6268em;top: 40.0744em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0084em;">45,000 gpd. How many gallons will it take when the ﬂow is 62,000 gpd? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 41.469em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">2. </span><span class="stl_117 stl_115 stl_74" style="word-spacing:-0.0003em;">A motor is rated at 41 amps average draw per leg at </span><span class="stl_114 stl_115 stl_12">30Hp</span><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0068em;">. What is the actual </span><span class="stl_114 stl_115 stl_12">Hp &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 42.8972em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.012em;">when the draw is 36 amps? C. &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 44.3052em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">3. </span><span class="stl_126 stl_115 stl_139" style="word-spacing:0.0004em;">If it takes 2 operators </span><span class="stl_114 stl_115 stl_12">4</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">5 </span><span class="stl_126 stl_115 stl_47" style="word-spacing:0.0009em;">days to clean an aeration basin, how long will it take three &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 45.7199em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">operators to do the same job? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 47.1203em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">4. </span><span class="stl_235 stl_115 stl_55" style="word-spacing:0.0029em;">It takes 3 hours to clean 400 feet of collection system using a sewer ball. How long &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 48.5427em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0011em;">will it take to clean 250 feet? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 49.9372em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">5. </span><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0029em;">It takes 14 cups of </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">HTH </span><span class="stl_117 stl_115 stl_86" style="word-spacing:0.0002em;">to make a </span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0001em;">12% </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">solution, and each cup holds 300 grams. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 51.3654em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0043em;">How many cups will it take to make a 5% solution? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 52.7642em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">6. </span><span class="stl_206 stl_115 stl_09" style="word-spacing:0.0042em;">A bike travelling at 5 miles/hr completes a journey in 40 minutes. How long would &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 54.1882em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">the same journey take if the speed was increased to 8 miles/hr? &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_174.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_174.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">7.2 Unit</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_89">Conversions &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">179 &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 6.7813em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">7.2 </span><span class="stl_130 stl_11 stl_74" style="word-spacing:0.0346em;">Unit Conversions &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.9617em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 8.9617em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0016em;">A conversion is a number that is used to multiply or divide into a measure in order to &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 10.373em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">change the units of the original measure. &nbsp;</span></div>
					<div class="stl_01" style="left:10.1152em;top: 12.562em; "><span class="stl_186 stl_187 stl_104">Measure &nbsp;</span></div>
					<div class="stl_01" style="left:10.1152em;top: 13.7571em; "><span class="stl_114 stl_115 stl_12">Length &nbsp;</span></div>
					<div class="stl_01" style="left:10.1152em;top: 14.9193em; "><span class="stl_114 stl_115 stl_12">Area &nbsp;</span></div>
					<div class="stl_01" style="left:10.1152em;top: 16.0817em; z-index:207; "><span class="stl_114 stl_115 stl_389">V</span><span class="stl_114 stl_115 stl_12">o</span><span class="stl_114 stl_115 stl_12">lume &nbsp;</span></div>
					<div class="stl_01" style="left:10.1152em;top: 17.244em; "><span class="stl_114 stl_115 stl_12">Density &nbsp;</span></div>
					<div class="stl_01" style="left:10.1152em;top: 18.4063em; "><span class="stl_114 stl_115 stl_112">Flow &nbsp;</span></div>
					<div class="stl_01" style="left:20.5935em;top: 12.562em; "><span class="stl_186 stl_187 stl_12">Units &nbsp;</span></div>
					<div class="stl_01" style="left:20.5935em;top: 13.7571em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">inches, ft, miles &nbsp;</span></div>
					<div class="stl_01" style="left:20.5935em;top: 14.9193em; "><span class="stl_114 stl_115 stl_12">ft</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_208">2</span></sup><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">, acres &nbsp;</span></div>
					<div class="stl_01" style="left:20.5935em;top: 16.0817em; "><span class="stl_114 stl_115 stl_12">ft</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_208">3</span></sup><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">, gallons, acres-ft. &nbsp;</span></div>
					<div class="stl_01" style="left:20.5935em;top: 17.244em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0021em;">weight per volume, lbs/ft</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_208">3</span></sup><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0011em;">, lbs/gallon &nbsp;</span></div>
					<div class="stl_01" style="left:20.5935em;top: 18.4063em; "><span class="stl_114 stl_115 stl_12">ft</span><sup style="top: -0.3299em;"><span class="stl_207 stl_115 stl_208">3</span></sup><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">/min, MGD, acres-ft/day &nbsp;</span></div>
					<div class="stl_01" style="left:16.2805em;top: 20.3988em; "><span class="stl_114 stl_115 stl_100" style="word-spacing:0.0156em;">Table 7.1: Common units in water calculations &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 23.9007em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 23.9007em; "><span class="stl_117 stl_115 stl_96" style="word-spacing:0.0082em;">In most instances, the conversion factor cannot be derived. It must be known. Therefore, &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 25.312em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0037em;">tables such as the one below are used to ﬁnd the common conversions. &nbsp;</span></div>
					<div class="stl_01" style="left:9.8907em;top: 26.4253em; "><span class="stl_114 stl_115 stl_67" style="word-spacing:0.0061em;">Some Common Conversions &nbsp;</span></div>
					<div class="stl_01" style="left:9.8907em;top: 27.8699em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Linear Measurements &nbsp;</span></div>
					<div class="stl_01" style="left:9.8907em;top: 29.3145em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">1 inch </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">2</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">54 cm &nbsp;</span></div>
					<div class="stl_01" style="left:27.9848em;top: 26.4253em; "><span class="stl_114 stl_115 stl_229">Weight &nbsp;</span></div>
					<div class="stl_01" style="left:27.9848em;top: 27.8699em; "><span class="stl_114 stl_115 stl_12">1ft</span><sup style="top: -0.3646em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">3 </span></sup><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">of water </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">62</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">4lbs &nbsp;</span></div>
					<div class="stl_01" style="left:27.9848em;top: 29.3145em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:-0.0245em;">1gal </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">8</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">34lbs &nbsp;</span></div>
					<div class="stl_01" style="left:27.9848em;top: 30.7258em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">1lb </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">453</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">6grams &nbsp;</span></div>
					<div class="stl_01" style="left:9.8907em;top: 30.7258em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">1foot </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">30</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">5 cm &nbsp;</span></div>
					<div class="stl_01" style="left:9.8907em;top: 32.1372em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0139em;">1 meter </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0139em;">100 cm </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">3</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">281feet </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">39</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">4 inches 1</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0139em;">1 kg </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0139em;">1000 g </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">2</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">2lbs &nbsp;</span></div>
					<div class="stl_01" style="left:9.8907em;top: 33.5486em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">acre </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">43</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12">560ft</span><sup style="top: -0.3645em;"><span class="stl_207 stl_115 stl_12">2 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:27.9848em;top: 33.5486em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">1% </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">10</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12">000mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L &nbsp;</span></div>
					<div class="stl_01" style="left:27.9848em;top: 34.9599em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">1pound </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">16ozdrywt &nbsp;</span></div>
					<div class="stl_01" style="left:27.9848em;top: 36.3713em; "><span class="stl_114 stl_115 stl_12">1ft</span><sup style="top: -0.3645em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1166em;">3 </span></sup><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">62</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">4lbs &nbsp;</span></div>
					<div class="stl_01" style="left:9.8907em;top: 34.9599em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">1yard </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">3feet &nbsp;</span></div>
					<div class="stl_01" style="left:9.8907em;top: 37.8159em; z-index:744; "><span class="stl_114 stl_115 stl_389">V</span><span class="stl_114 stl_115 stl_12">o</span><span class="stl_114 stl_115 stl_12">lume &nbsp;</span></div>
					<div class="stl_01" style="left:27.9848em;top: 37.8159em; "><span class="stl_114 stl_115 stl_12">Pressure &nbsp;</span></div>
					<div class="stl_01" style="left:9.8907em;top: 39.2605em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:-0.0245em;">1gal </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_60">3</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">78 liters &nbsp;</span></div>
					<div class="stl_01" style="left:9.8907em;top: 40.6718em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">1ft </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_60">7</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">48 gal &nbsp;</span></div>
					<div class="stl_01" style="left:9.8907em;top: 42.0833em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0139em;">1 L </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">1000 mL &nbsp;</span></div>
					<div class="stl_01" style="left:9.8907em;top: 43.4946em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:-0.0245em;">1gal </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">16cups &nbsp;</span></div>
					<div class="stl_01" style="left:9.8907em;top: 44.9392em; "><span class="stl_114 stl_115 stl_112">Flow &nbsp;</span></div>
					<div class="stl_01" style="left:27.9848em;top: 39.2605em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">1ft of head </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">433psi &nbsp;</span></div>
					<div class="stl_01" style="left:27.9848em;top: 40.6718em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">1psi </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">2</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">31ft of head &nbsp;</span></div>
					<div class="stl_01" style="left:9.8907em;top: 46.3838em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">1cfs </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">448gpm &nbsp;</span></div>
					<div class="stl_01" style="left:9.8907em;top: 47.7952em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">1gpm </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">1440gpd &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 49.4236em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Common</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0037em;">conversions in water related calculations include the following: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 50.8125em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">gpm to cfs &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 52.2239em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0005em;">Million gallons to acre feet &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 53.6353em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Cubic feet to acre feet &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 55.0466em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">Cubic feet of water to gallons &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 56.458em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">gpm to MGD &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 57.8694em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">psi to feet of head &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 59.3238em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Steps</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_34" style="word-spacing:0.0073em;">for unit conversion: &nbsp;</span></div>
					<div class="stl_01" style="left:8.3539em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Step 1:</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">&nbsp;</span><span class="stl_333 stl_115 stl_88" style="word-spacing:0.006em;">Make sure the original unit is for the same measurement as the converted (desired) unit. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 62.1568em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">So if the original unit is for area, say in ft</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">2 </span></sup><span class="stl_117 stl_115 stl_27" style="word-spacing:-0.001em;">the converted unit should be another area &nbsp;</span></div>
					<div id="179_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_175.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_175.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">180 &nbsp;</span></div>
					<div class="stl_01" style="left:28.4898em;top: 4.9344em; "><span class="stl_20 stl_11 stl_68" style="word-spacing:0.0379em;">Chapter 7. Water Math - Week 3 &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 6.9467em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">unit such as in</span><sup style="top: -0.3299em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">2 </span></sup><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0028em;">or acre but it cannot be gallons as gallon is a unit of volume. &nbsp;</span></div>
					<div class="stl_01 stl_268" style="left:11.3593em;top: 8.3582em; "><span class="stl_255 stl_115 stl_09" style="word-spacing:0.0049em;">Note: Calculating the weight of a certain volume of water involves the use of density &nbsp;</span></div>
					<div class="stl_01" style="left:11.3266em;top: 9.7695em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0021em;">which is the mass per volume - value in units including lbs/gallon or lbs</span><span class="stl_114 stl_115 stl_510">/</span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_301">t</span><sup style="top: -0.3299em;"><span class="stl_207 stl_115 stl_511">3 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:8.3539em;top: 11.1809em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Step 2:</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">&nbsp;</span><span class="stl_114 stl_115 stl_67" style="word-spacing:0.0062em;">Write down the conversion formula as: &nbsp;</span></div>
					<div class="stl_01" style="left:40.8303em;top: 12.0717em; "><span class="stl_07 stl_08 stl_86" style="word-spacing:0.255em;">Conversion unit &nbsp;</span></div>
					<div class="stl_01" style="left:31.4767em;top: 12.1389em; z-index:304; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:30.9438em;top: 12.2277em; z-index:303; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:30.1137em;top: 12.366em; z-index:302; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:29.2834em;top: 12.5043em; z-index:301; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:28.4532em;top: 12.6428em; z-index:300; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:27.623em;top: 12.7811em; z-index:299; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:26.7928em;top: 12.9195em; z-index:298; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:11.3593em;top: 12.6871em; z-index:316; "><span class="stl_07 stl_08 stl_514" style="word-spacing:0.2582em;">Quantity in converted unit</span><span class="stl_07 stl_08 stl_12" style="word-spacing:-0.02em;">&nbsp;</span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0834em;">= </span><span class="stl_07 stl_08 stl_515" style="word-spacing:0.2254em;">Quantity </span><span class="stl_243 stl_244 stl_60">(</span><span class="stl_07 stl_08 stl_516" style="word-spacing:0.2221em;">Original Unit</span><span class="stl_243 stl_244 stl_517">)</span><span class="stl_241 stl_210 stl_518">∗</span><span class="stl_07 stl_08 stl_418" style="word-spacing:0.2433em;">Conversion Factor &nbsp;</span></div>
					<div class="stl_01" style="left:45.7072em;top: 12.7827em; z-index:356; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:45.4153em;top: 12.8312em; z-index:355; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:44.585em;top: 12.9696em; z-index:354; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:43.7548em;top: 13.1079em; z-index:353; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:42.9246em;top: 13.2464em; z-index:352; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:42.0944em;top: 13.3847em; z-index:351; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:41.3472em;top: 13.3108em; z-index:368; "><span class="stl_07 stl_08 stl_57" style="word-spacing:0.3014em;">Original unit &nbsp;</span></div>
					<div class="stl_01" style="left:41.2642em;top: 13.5231em; z-index:350; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:8.5866em;top: 14.1956em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 14.1956em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:0.0023em;">Note: If you wish to convert cubic feet of water to pounds, you have to use its density &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 15.6069em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">which is the known mass per unit volume. &nbsp;</span></div>
					<div class="stl_01" style="left:9.459em;top: 16.5127em; "><span class="stl_114 stl_115 stl_60">8</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">34 </span><span class="stl_07 stl_08 stl_503">lbs &nbsp;</span></div>
					<div class="stl_01" style="left:9.8394em;top: 17.7518em; "><span class="stl_07 stl_08 stl_519">gallon &nbsp;</span></div>
					<div class="stl_01" style="left:14.0473em;top: 16.5127em; "><span class="stl_114 stl_115 stl_12">62</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">4 </span><span class="stl_07 stl_08 stl_503">lbs &nbsp;</span></div>
					<div class="stl_01" style="left:12.9631em;top: 17.1281em; "><span class="stl_114 stl_115 stl_12">or &nbsp;</span></div>
					<div class="stl_01" style="left:15.1787em;top: 17.7518em; "><span class="stl_07 stl_08 stl_303">ft</span><sup style="top: -0.2628em;"><span class="stl_207 stl_115 stl_304">3 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:23.5598em;top: 18.4266em; z-index:534; "><span class="stl_07 stl_08 stl_12">mass &nbsp;</span></div>
					<div class="stl_01" style="left:23.8198em;top: 19.5158em; z-index:537; "><span class="stl_512 stl_513 stl_12">ꢀ</span></div>
					<div class="stl_01" style="left:18.3497em;top: 18.5678em; z-index:515; "><span class="stl_512 stl_513 stl_12">ꢀ</span></div>
					<div class="stl_01" style="left:17.8816em;top: 18.6846em; z-index:514; "><span class="stl_512 stl_513 stl_12">ꢀ</span></div>
					<div class="stl_01" style="left:17.0514em;top: 18.8922em; z-index:513; "><span class="stl_512 stl_513 stl_12">ꢀ</span></div>
					<div class="stl_01" style="left:9.3593em;top: 19.042em; z-index:521; "><span class="stl_07 stl_08 stl_12" style="word-spacing:0.25em;">mass </span><span class="stl_07 stl_08 stl_298">o</span><span class="stl_07 stl_08 stl_12" style="word-spacing:0.396em;">f </span><span class="stl_07 stl_08 stl_12">w</span><span class="stl_07 stl_08 stl_520">ater</span><span class="stl_07 stl_08 stl_12" style="word-spacing:-0.0192em;">&nbsp;</span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0778em;">= </span><span class="stl_07 stl_08 stl_311">Volum</span><span class="stl_07 stl_08 stl_249">e</span><span class="stl_241 stl_210 stl_247">∗</span><span class="stl_07 stl_08 stl_521">Density</span><span class="stl_243 stl_244 stl_521">( &nbsp;</span></div>
					<div class="stl_01" style="left:25.9649em;top: 19.2002em; "><span class="stl_243 stl_244 stl_12">)</span></div>
					<div class="stl_01" style="left:16.2212em;top: 19.0997em; z-index:512; "><span class="stl_512 stl_513 stl_12">ꢀ</span></div>
					<div class="stl_01" style="left:25.1181em;top: 19.1913em; z-index:539; "><span class="stl_512 stl_513 stl_12">ꢀ</span></div>
					<div class="stl_01" style="left:24.65em;top: 19.3083em; z-index:538; "><span class="stl_512 stl_513 stl_12">ꢀ</span></div>
					<div class="stl_01" style="left:23.0272em;top: 19.6657em; z-index:545; "><span class="stl_07 stl_08 stl_311">Volume &nbsp;</span></div>
					<div class="stl_01" style="left:22.9896em;top: 19.7233em; z-index:536; "><span class="stl_512 stl_513 stl_12">ꢀ</span></div>
					<div class="stl_01" style="left:7.0866em;top: 20.4534em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Example Problems: &nbsp;</span></div>
					<div class="stl_01" style="left:8.223em;top: 21.8647em; "><span class="stl_114 stl_115 stl_213" style="word-spacing:0.2657em;">1. Convert</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0079em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.1499em;">1000 </span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_297">t</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">3 </span></sup><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">to cu. yards &nbsp;</span></div>
					<div class="stl_01" style="left:13.1487em;top: 22.7705em; "><span class="stl_07 stl_08 stl_12">cu</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_07 stl_08 stl_522">yards &nbsp;</span></div>
					<div class="stl_01" style="left:9.3366em;top: 23.3859em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.1em;">1000 </span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_297">t</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.0026em;">3 </span></sup><span class="stl_241 stl_210 stl_12" style="word-spacing:0.0019em;">∗ &nbsp;</span></div>
					<div class="stl_01" style="left:16.6148em;top: 23.3859em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">37</span><span class="stl_07 stl_08 stl_12">cu</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_07 stl_08 stl_522">yards &nbsp;</span></div>
					<div class="stl_01" style="left:13.6828em;top: 24.2543em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.1em;">27 </span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_297">t</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_299">3 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:8.223em;top: 25.3016em; "><span class="stl_114 stl_115 stl_213" style="word-spacing:0.2657em;">2. Convert</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0079em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0508em;">10 gallons/min to </span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_297">t</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_208">3</span></sup><span class="stl_114 stl_115 stl_12">/hr &nbsp;</span></div>
					<div class="stl_01 stl_119" style="left:9.3593em;top: 26.713em; "><span class="stl_120 stl_115 stl_102" style="word-spacing:0.0096em;">Note: This involves use of two conversion factors - one for converting gallons to cubic feet &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 28.1243em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0038em;">and another for converting minute to gallons. &nbsp;</span></div>
					<div class="stl_01" style="left:12.3908em;top: 28.7921em; z-index:777; "><span class="stl_512 stl_513 stl_12">ꢀ</span></div>
					<div class="stl_01" style="left:11.9455em;top: 28.9033em; z-index:776; "><span class="stl_512 stl_513 stl_12">ꢀ</span></div>
					<div class="stl_01" style="left:20.8616em;top: 28.9145em; z-index:815; "><span class="stl_512 stl_513 stl_12">¨</span></div>
					<div class="stl_01" style="left:11.1153em;top: 29.1108em; z-index:775; "><span class="stl_512 stl_513 stl_12">ꢀ</span></div>
					<div class="stl_01" style="left:9.459em;top: 29.1785em; z-index:784; "><span class="stl_114 stl_115 stl_12">10</span><span class="stl_07 stl_08 stl_306">gallons &nbsp;</span></div>
					<div class="stl_01" style="left:15.7798em;top: 29.1785em; "><span class="stl_07 stl_08 stl_303">ft</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_304">3 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:19.336em;top: 29.1785em; z-index:818; "><span class="stl_114 stl_115 stl_12">60</span><span class="stl_07 stl_08 stl_12" style="word-spacing:1.1907em;">min </span><span class="stl_114 stl_115 stl_12">80</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.1em;">2 </span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_297">t</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_299">3 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:20.1621em;top: 29.264em; z-index:814; "><span class="stl_512 stl_513 stl_12">¨</span></div>
					<div class="stl_01" style="left:10.285em;top: 29.3184em; z-index:774; "><span class="stl_512 stl_513 stl_12">ꢀ</span></div>
					<div class="stl_01" style="left:13.3639em;top: 29.9295em; "><span class="stl_241 stl_210 stl_12">∗</span></div>
					<div class="stl_01" style="left:18.6556em;top: 29.9295em; "><span class="stl_241 stl_210 stl_12">∗</span></div>
					<div class="stl_01" style="left:21.9104em;top: 29.9522em; "><span class="stl_243 stl_244 stl_12">=</span></div>
					<div class="stl_01" style="left:17.6825em;top: 30.0312em; z-index:803; "><span class="stl_512 stl_513 stl_12">ꢀ</span></div>
					<div class="stl_01" style="left:17.2372em;top: 30.1424em; z-index:802; "><span class="stl_512 stl_513 stl_12">ꢀ</span></div>
					<div class="stl_01" style="left:11.2331em;top: 30.1536em; z-index:787; "><span class="stl_512 stl_513 stl_12">¨</span></div>
					<div class="stl_01" style="left:16.407em;top: 30.3499em; z-index:801; "><span class="stl_512 stl_513 stl_12">ꢀ</span></div>
					<div class="stl_01" style="left:10.6167em;top: 30.4176em; z-index:790; "><span class="stl_07 stl_08 stl_12">min &nbsp;</span></div>
					<div class="stl_01" style="left:14.0443em;top: 30.4176em; z-index:810; "><span class="stl_114 stl_115 stl_60">7</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">48</span><span class="stl_07 stl_08 stl_306">gallons &nbsp;</span></div>
					<div class="stl_01" style="left:20.0578em;top: 30.4176em; "><span class="stl_07 stl_08 stl_12">hr &nbsp;</span></div>
					<div class="stl_01" style="left:23.9052em;top: 30.4176em; "><span class="stl_07 stl_08 stl_12">hr &nbsp;</span></div>
					<div class="stl_01" style="left:10.5337em;top: 30.5031em; z-index:786; "><span class="stl_512 stl_513 stl_12">¨</span></div>
					<div class="stl_01" style="left:15.5768em;top: 30.5575em; z-index:800; "><span class="stl_512 stl_513 stl_12">ꢀ</span></div>
					<div class="stl_01" style="left:8.223em;top: 31.4604em; "><span class="stl_114 stl_115 stl_213" style="word-spacing:0.2657em;">3. Convert</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0079em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.1499em;">100,000 </span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_297">t</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">3 </span></sup><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to acre-ft. &nbsp;</span></div>
					<div class="stl_01" style="left:15.5156em;top: 32.3443em; z-index:879; "><span class="stl_07 stl_08 stl_310">acr</span><span class="stl_07 stl_08 stl_249">e</span><span class="stl_241 stl_210 stl_12" style="word-spacing:0.0389em;">− </span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_248">t &nbsp;</span></div>
					<div class="stl_01" style="left:9.3366em;top: 32.9598em; "><span class="stl_114 stl_115 stl_12">100</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12">00</span><span class="stl_114 stl_115 stl_298">0</span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_297">t</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.0026em;">3 </span></sup><span class="stl_241 stl_210 stl_12" style="word-spacing:0.0019em;">∗ &nbsp;</span></div>
					<div class="stl_01" style="left:20.2975em;top: 32.9598em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">2</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">3</span><span class="stl_07 stl_08 stl_310">acr</span><span class="stl_07 stl_08 stl_247">e</span><span class="stl_241 stl_210 stl_12" style="word-spacing:0.0389em;">− </span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_248">t &nbsp;</span></div>
					<div class="stl_01" style="left:19.2486em;top: 33.1014em; z-index:892; "><span class="stl_512 stl_513 stl_12">ꢀ</span></div>
					<div class="stl_01" style="left:18.6136em;top: 33.2599em; z-index:891; "><span class="stl_512 stl_513 stl_12">ꢀ</span></div>
					<div class="stl_01" style="left:17.8498em;top: 33.4797em; z-index:895; "><span class="stl_141 stl_115 stl_12">2</span></div>
					<div class="stl_01" style="left:17.7833em;top: 33.4674em; z-index:890; "><span class="stl_512 stl_513 stl_12">ꢀ</span></div>
					<div class="stl_01" style="left:14.4106em;top: 33.5834em; z-index:898; "><span class="stl_114 stl_115 stl_12">43</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12">56</span><span class="stl_114 stl_115 stl_298">0</span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_12" style="word-spacing:0.3678em;">t </span><span class="stl_241 stl_210 stl_12" style="word-spacing:0.0389em;">− </span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_248">t &nbsp;</span></div>
					<div class="stl_01" style="left:16.9531em;top: 33.675em; z-index:889; "><span class="stl_512 stl_513 stl_12">ꢀ</span></div>
					<div class="stl_01" style="left:8.223em;top: 34.6308em; "><span class="stl_114 stl_115 stl_213" style="word-spacing:0.2657em;">4. Convert</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0079em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.1499em;">8 </span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_297">t</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">3 </span></sup><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0017em;">of water to pounds. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 36.0421em; "><span class="stl_117 stl_115 stl_203" style="word-spacing:0.0016em;">Here the conversion is from a volume </span><span class="stl_117 stl_115 stl_523">(</span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_297">t</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_208">3</span></sup><span class="stl_117 stl_115 stl_86" style="word-spacing:0.0059em;">) to a weight (lbs). It involves use of a standard &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 37.4535em; z-index:1064; "><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0048em;">correlation of the volume of water to its weight - its density. &nbsp;</span></div>
					<div class="stl_01" style="left:24.2634em;top: 38.3592em; "><span class="stl_07 stl_08 stl_503">lbs &nbsp;</span></div>
					<div class="stl_01" style="left:24.3598em;top: 39.843em; "><span class="stl_07 stl_08 stl_303">ft</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_304">3 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:9.3139em;top: 38.9747em; "><span class="stl_07 stl_08 stl_48" style="word-spacing:0.3156em;">Weight </span><span class="stl_07 stl_08 stl_298">o</span><span class="stl_07 stl_08 stl_12" style="word-spacing:0.396em;">f </span><span class="stl_07 stl_08 stl_12">w</span><span class="stl_07 stl_08 stl_322" style="word-spacing:0.2302em;">ater in lbs</span><span class="stl_07 stl_08 stl_12" style="word-spacing:-0.0436em;">&nbsp;</span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.1em;">8 </span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_297">t</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.0027em;">3 </span></sup><span class="stl_241 stl_210 stl_247">∗</span><span class="stl_114 stl_115 stl_12">62</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">4</span><span class="stl_243 stl_244 stl_12">( &nbsp;</span></div>
					<div class="stl_01" style="left:25.5103em;top: 38.9747em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">) = </span><span class="stl_114 stl_115 stl_12">499</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2 </span><span class="stl_07 stl_08 stl_503">lbs &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 41.9723em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">7.2.1 </span><span class="stl_20 stl_11 stl_31" style="word-spacing:0.0382em;">Temperature Conversion &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 43.6573em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 43.6573em; "><span class="stl_117 stl_115 stl_28" style="word-spacing:0.0053em;">Two scales are commonly used to measure temperature: degrees Fahrenheit (</span><sup style="top: -0.3299em;"><span class="stl_209 stl_210 stl_208">◦</span></sup><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">F) and de- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 45.0688em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">grees Centigrade or Celsius(</span><sup style="top: -0.33em;"><span class="stl_209 stl_210 stl_208">◦</span></sup><span class="stl_114 stl_115 stl_12">C). &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 46.4801em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.2533em;">• Fahrenheit</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0017em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">is the standard scale used in the U.S. and Celsius is the metric scale. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 47.8915em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_258" style="left:9.3593em;top: 47.8915em; "><span class="stl_266 stl_115 stl_99" style="word-spacing:-0.0008em;">In the Celsius scale, water freezes at 0</span><sup style="top: -0.33em;"><span class="stl_209 stl_210 stl_212">◦</span></sup><span class="stl_266 stl_115 stl_12" style="word-spacing:-0.0015em;">C and boils at 100</span><sup style="top: -0.33em;"><span class="stl_209 stl_210 stl_208">◦</span></sup><span class="stl_266 stl_115 stl_88" style="word-spacing:0.0009em;">C. In the Fahrenheit scale, water &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 49.3028em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">freezes at32</span><sup style="top: -0.3299em;"><span class="stl_209 stl_210 stl_208">◦</span></sup><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">F and boils at 212</span><sup style="top: -0.3299em;"><span class="stl_209 stl_210 stl_208">◦</span></sup><span class="stl_114 stl_115 stl_12">F. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 50.7143em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0031em;">following factors can be used when converting from one temperature scale to another: &nbsp;</span></div>
					<div class="stl_01" style="left:25.5353em;top: 52.7558em; z-index:1500; "><sup style="top: -0.33em;"><span class="stl_209 stl_210 stl_208">◦</span></sup><span class="stl_07 stl_08 stl_12" style="word-spacing:-0.0271em;">F </span><span class="stl_241 stl_210 stl_249">−</span><span class="stl_114 stl_115 stl_12">32 &nbsp;</span></div>
					<div class="stl_01" style="left:23.3708em;top: 53.3713em; "><sup style="top: -0.3755em;"><span class="stl_209 stl_210 stl_39">◦</span></sup><span class="stl_07 stl_08 stl_12" style="word-spacing:-0.0058em;">C </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0058em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:26.3915em;top: 53.9949em; z-index:1506; "><span class="stl_114 stl_115 stl_12">1</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_60">8 &nbsp;</span></div>
					<div class="stl_01" style="left:22.0578em;top: 57.3356em; "><sup style="top: -0.3754em;"><span class="stl_209 stl_210 stl_212">◦</span></sup><span class="stl_07 stl_08 stl_12" style="word-spacing:0.0562em;">F </span><span class="stl_243 stl_244 stl_90" style="word-spacing:-0.029em;">= (</span><sup style="top: -0.3754em;"><span class="stl_209 stl_210 stl_234">◦</span></sup><span class="stl_07 stl_08 stl_12" style="word-spacing:-0.0891em;">C </span><span class="stl_241 stl_210 stl_247">×</span><span class="stl_114 stl_115 stl_12">1</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">8</span><span class="stl_243 stl_244 stl_249">)</span><span class="stl_243 stl_244 stl_247">+</span><span class="stl_114 stl_115 stl_12">32 &nbsp;</span></div>
					<div id="180_0" style="position:absolute;left:7.0866em;top:42.1003em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_176.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_176.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_524" style="word-spacing:0.2258em;">7.3 Well</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0364em;">&nbsp;</span><span class="stl_131 stl_23 stl_88" style="word-spacing:0.0291em;">Hydraulics Calculations &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">181 &nbsp;</span></div>
					<div class="stl_01" style="left:8.3858em;top: 7.1432em; "><span class="stl_237 stl_115 stl_12" style="word-spacing:0em;">Practice Problems &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 8.9896em; "><span class="stl_114 stl_115 stl_213" style="word-spacing:0.2657em;">1. Convert</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0079em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.15em;">1000 </span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_297">t</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">3 </span></sup><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">to cu. yards &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 10.4009em; "><span class="stl_114 stl_115 stl_213" style="word-spacing:0.2657em;">2. Convert</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0079em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0508em;">10 gallons/min to </span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_297">t</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_208">3</span></sup><span class="stl_114 stl_115 stl_12">/hr &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 11.8123em; "><span class="stl_114 stl_115 stl_213" style="word-spacing:0.2657em;">3. Convert</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0079em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.15em;">100,000 </span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_297">t</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">3 </span></sup><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to acre-ft. &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 13.2237em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">4. Find</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">the ﬂow in gpm when the total ﬂow for the day is 65,000 gpd. &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 14.6351em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">5. Find</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_67" style="word-spacing:0.0063em;">the ﬂow in gpm when the ﬂow is 1</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">3cfs. &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 16.0464em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">6. Find</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_67" style="word-spacing:0.0063em;">the ﬂow in gpm when the ﬂow is 0</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">25cfs. &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 17.4409em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">7. </span><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0022em;">The ﬂow rate through a ﬁlter is 4.25 MGD. What is this ﬂow rate expressed as &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 18.8692em; "><span class="stl_114 stl_115 stl_12">gpm? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 20.2662em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">8. </span><span class="stl_221 stl_115 stl_88" style="word-spacing:-0.0019em;">After calibrating a chemical feed pump, you’ve determined that the maximum feed &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6586em;top: 21.6919em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">rate is </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">178 mL</span><span class="stl_245 stl_244 stl_12" style="word-spacing:0em;">/ </span><span class="stl_117 stl_115 stl_86" style="word-spacing:0.006em;">minute. If this pump ran continuously, how many gallons will it &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 23.1033em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">pump in a full day? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 24.5029em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">9. </span><span class="stl_180 stl_115 stl_127" style="word-spacing:0.0052em;">A plant produces 2,000 cubic foot of water per hour. How many gallons of water is &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 25.926em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">produced in an 8-hour shift? &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 27.3374em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">10. Change</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">70 °F to °C &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 28.7488em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">11. Change</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">140 °F to °C &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 30.1602em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">12. Change</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">20 °C to °F &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 31.5715em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">13. Change</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">85 °C to °F &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 32.9829em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">14. Change</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">4 °C to °F &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 36.3647em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">7.3 </span><span class="stl_130 stl_11 stl_09" style="word-spacing:0.0337em;">Well Hydraulics Calculations &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0584em;top: 50.8598em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">The amount of water a well will produce depends mainly on the type of aquifer, well construc- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 52.2712em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0004em;">tion, and the depth of the zone of saturation. The annual recharge rate from percolation, along &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0539em;top: 53.6825em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0024em;">with the ability of the water bearing formation to transmit water to any given point, will also &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 55.0939em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0007em;">inﬂuence well production. The performance of a well can be determined by taking readings of &nbsp;</span></div>
					<div class="stl_01 stl_176" style="left:7.0866em;top: 56.5053em; "><span class="stl_177 stl_115 stl_57" style="word-spacing:0.0043em;">the hydraulic conditions. An operator must be familiar with these terms and deﬁnitions*, in order &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 57.9167em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">to accurately troubleshoot problems that may be discovered. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 60.0039em; "><span class="stl_186 stl_187 stl_100" style="word-spacing:0.0056em;">Static level </span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0029em;">is the water level in a well when the pump is not operating. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 62.124em; "><span class="stl_186 stl_187 stl_86" style="word-spacing:0.005em;">Pumping level </span><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0032em;">is the water level in the well when it is producing. &nbsp;</span></div>
					<div id="181_0" style="position:absolute;left:7.0866em;top:36.3314em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_177.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_177.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">182 &nbsp;</span></div>
					<div class="stl_01" style="left:28.4898em;top: 4.9344em; "><span class="stl_20 stl_11 stl_68" style="word-spacing:0.0379em;">Chapter 7. Water Math - Week 3 &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 6.7661em; "><span class="stl_211 stl_187 stl_29" style="word-spacing:-0.0019em;">Drawdown </span><span class="stl_117 stl_115 stl_42" style="word-spacing:0.0052em;">is the difference in elevations between the static level and the pumping level. The &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 8.2102em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0073em;">amount of water produced is approximately proportional to the draw-down. For example, increas- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 9.6216em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:0.0021em;">ing the yield by 10% will increase the drawdown by 10%. The draw-down that occurs when a &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0539em;top: 11.0329em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0041em;">well is running is roughly equal to the head loss encountered in moving the water into the well. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0439em;top: 12.4443em; "><span class="stl_117 stl_115 stl_96" style="word-spacing:-0.0008em;">Water bearing formations of gravel, limestone and course sand will usually provide more water &nbsp;</span></div>
					<div class="stl_01" style="left:7.0539em;top: 13.8557em; z-index:474; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0047em;">with less draw-down than formations containing ﬁne sand or clay. &nbsp;</span></div>
					<div class="stl_01 stl_205" style="left:7.0866em;top: 15.943em; "><span class="stl_327 stl_187 stl_12" style="word-spacing:-0.0037em;">Speciﬁc capacity </span><span class="stl_206 stl_115 stl_47" style="word-spacing:-0.0018em;">is the relationship between the yield of a well and the amount of drawdown in &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 17.3871em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0008em;">the well. It can be expressed as a ratio of the yield, in terms of gallons per minute, to the draw- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 18.7985em; "><span class="stl_117 stl_115 stl_96" style="word-spacing:0.0028em;">down in feet. A well producing 100 gpm with a drawdown of 20 feet would have a speciﬁc &nbsp;</span></div>
					<div class="stl_01 stl_128" style="left:7.0866em;top: 20.2098em; "><span class="stl_129 stl_115 stl_56" style="word-spacing:0.0041em;">capacity of 5 gpm per foot of draw-down. In this particular case every time the yield is increased &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 21.6213em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:0.0006em;">by 5 gpm the drawdown will increase by one foot. This relationship will exist until the yield &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 23.0326em; "><span class="stl_117 stl_115 stl_89" style="word-spacing:-0.0008em;">exceeds the aquifer’s ability to deliver water to any single point, When this limit is reached, the &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 24.444em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">draw-down increases dramatically with little or no increase in the yield. &nbsp;</span></div>
					<div class="stl_01 stl_176" style="left:7.0866em;top: 26.5313em; "><span class="stl_501 stl_187 stl_29" style="word-spacing:0.0023em;">Cone of depression </span><span class="stl_177 stl_115 stl_59" style="word-spacing:0.0073em;">is directly related to the drawdown in the well. As the pump draws down the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0539em;top: 27.9754em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:0.0022em;">water level, a portion of the aquifer surrounding the well is drained of water. A cone shaped de- &nbsp;</span></div>
					<div class="stl_01 stl_268" style="left:7.0866em;top: 29.3868em; "><span class="stl_255 stl_115 stl_121" style="word-spacing:0.0017em;">pression is formed in the water table around the well. The shape of the cone will vary depending &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 30.7982em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0014em;">on the type of formation in which the well is located. A ﬁne sand formation will usually cre- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 32.2095em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0029em;">ate a steep cone of depression, while a shallow cone is usually found in coarse sand and gravel &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 33.6209em; "><span class="stl_114 stl_115 stl_12">formations. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 35.7082em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.0049em;">Radius of inﬂuence </span><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0034em;">is the farthest distance from the well that the cone of depression affects the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0539em;top: 37.1523em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0001em;">water table. This distance can be determined by sinking test holes around the well and monitor- &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 38.5637em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0029em;">ing the water levels in them while the well is pumping. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 40.651em; "><span class="stl_211 stl_187 stl_89" style="word-spacing:-0.0007em;">Recovery time </span><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">is the amount of time required for the aquifer to stabilize at its static water level &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 42.0951em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:0.0006em;">once pumping has stopped. This can also be determined by monitoring the water levels in the &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 43.5065em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">test holes used to determine the radius of inﬂuence. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_178.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_178.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_524" style="word-spacing:0.2258em;">7.3 Well</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0364em;">&nbsp;</span><span class="stl_131 stl_23 stl_88" style="word-spacing:0.0291em;">Hydraulics Calculations &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">183 &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:7.0866em;top: 6.7661em; "><span class="stl_276 stl_187 stl_56" style="word-spacing:0.0192em;">Example Problem #1: </span><span class="stl_235 stl_115 stl_55" style="word-spacing:0.0037em;">A well is drilled through an unconﬁned aquifer. The top of the aquifer is &nbsp;</span></div>
					<div class="stl_01 stl_125" style="left:7.0866em;top: 8.2102em; "><span class="stl_126 stl_115 stl_89" style="word-spacing:0.0062em;">80 feet below grade. After the well was in service for a year, the water level in the well stabilized &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 9.6216em; "><span class="stl_114 stl_115 stl_28" style="word-spacing:0.012em;">at 110 feet below grade. What is the drawdown? &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 11.0329em; z-index:269; "><span class="stl_114 stl_115 stl_43" style="word-spacing:-0.0164em;">Drawdown </span><span class="stl_243 stl_244 stl_12" style="word-spacing:0.2222em;">= </span><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0089em;">Static Leve</span><span class="stl_114 stl_115 stl_247">l</span><span class="stl_241 stl_210 stl_12" style="word-spacing:0.1389em;">− </span><span class="stl_114 stl_115 stl_26" style="word-spacing:0.008em;">Pumping Level</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2261em;">&nbsp;</span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">80f</span><span class="stl_114 stl_115 stl_249">t</span><span class="stl_241 stl_210 stl_247">−</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">110ft </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">30feet &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 12.4116em; "><span class="stl_211 stl_187 stl_56" style="word-spacing:0.0174em;">Example Problem #2: </span><span class="stl_117 stl_115 stl_64" style="word-spacing:0.0015em;">A well produces 300 gpm. If the drawdown is 30 feet, ﬁnd the speciﬁc &nbsp;</span></div>
					<div class="stl_01" style="left:7.0639em;top: 13.8557em; "><span class="stl_114 stl_115 stl_12">yield. &nbsp;</span></div>
					<div class="stl_01" style="left:15.1211em;top: 14.7519em; "><span class="stl_114 stl_115 stl_465">Yield &nbsp;</span></div>
					<div class="stl_01" style="left:14.1048em;top: 15.991em; "><span class="stl_114 stl_115 stl_43">Drawdown &nbsp;</span></div>
					<div class="stl_01" style="left:19.6443em;top: 14.7519em; "><span class="stl_114 stl_115 stl_12">300gpm &nbsp;</span></div>
					<div class="stl_01" style="left:20.4021em;top: 15.991em; "><span class="stl_114 stl_115 stl_12">30ft &nbsp;</span></div>
					<div class="stl_01" style="left:7.3139em;top: 15.3673em; "><span class="stl_114 stl_115 stl_188" style="word-spacing:0.011em;">Speciﬁc Yield</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2276em;">&nbsp;</span><span class="stl_243 stl_244 stl_188" style="word-spacing:0.011em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:18.6363em;top: 15.5255em; "><span class="stl_243 stl_244 stl_12">=</span></div>
					<div class="stl_01" style="left:22.926em;top: 15.3673em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">10gpm</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">ft &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 17.4546em; "><span class="stl_211 stl_187 stl_56" style="word-spacing:0.0174em;">Example Problem #3: </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">The speciﬁc yield for a well is </span><span class="stl_114 stl_115 stl_12">10gpm</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">ft</span><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0068em;">. If the well produces </span><span class="stl_114 stl_115 stl_12">550gpm &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:42.0063em;top: 17.4873em; "><span class="stl_117 stl_115 stl_12">,</span></div>
					<div class="stl_01" style="left:7.0539em;top: 18.8988em; "><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0057em;">what is the drawdown? &nbsp;</span></div>
					<div class="stl_01" style="left:14.8938em;top: 20.4033em; "><span class="stl_114 stl_115 stl_465">Yield &nbsp;</span></div>
					<div class="stl_01" style="left:13.8775em;top: 21.6424em; z-index:527; "><span class="stl_114 stl_115 stl_43">Drawdown &nbsp;</span></div>
					<div class="stl_01" style="left:25.9632em;top: 20.4033em; "><span class="stl_114 stl_115 stl_12">550gpm &nbsp;</span></div>
					<div class="stl_01" style="left:25.4518em;top: 21.6424em; z-index:553; "><span class="stl_114 stl_115 stl_43">Drawdown &nbsp;</span></div>
					<div class="stl_01" style="left:37.4934em;top: 20.4033em; "><span class="stl_114 stl_115 stl_12">550 &nbsp;</span></div>
					<div class="stl_01" style="left:37.7207em;top: 21.6424em; z-index:570; "><span class="stl_114 stl_115 stl_12">10 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 21.0188em; "><span class="stl_114 stl_115 stl_188" style="word-spacing:0.011em;">Speciﬁc Yield</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2276em;">&nbsp;</span><span class="stl_243 stl_244 stl_188" style="word-spacing:0.011em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:18.6111em;top: 21.0188em; z-index:529; "><span class="stl_243 stl_244 stl_305">=</span><span class="stl_241 stl_210 stl_12" style="word-spacing:0.1945em;">⇒ </span><span class="stl_114 stl_115 stl_12">10gpm</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">ft </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:30.1854em;top: 21.0188em; z-index:555; "><span class="stl_243 stl_244 stl_305">=</span><span class="stl_241 stl_210 stl_12" style="word-spacing:0.1945em;">⇒ </span><span class="stl_114 stl_115 stl_43" style="word-spacing:0.2336em;">Drawdown </span><span class="stl_243 stl_244 stl_43" style="word-spacing:0.2336em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:39.1587em;top: 21.0188em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:0.2827em;">= </span><span class="stl_114 stl_115 stl_12">55ft &nbsp;</span></div>
					<div class="stl_01 stl_230" style="left:7.0866em;top: 22.3974em; z-index:596; "><span class="stl_525 stl_187 stl_56" style="word-spacing:0.0207em;">Example Problem #4: </span><span class="stl_231 stl_115 stl_89" style="word-spacing:0.0065em;">The pumped water level of a well is 400 feet below the surface. The well &nbsp;</span></div>
					<div class="stl_01 stl_119" style="left:7.0866em;top: 23.8415em; "><span class="stl_120 stl_115 stl_55" style="word-spacing:0.0046em;">produces 350 gpm. If the aquifer level is 250 feet below the surface, what is the speciﬁc yield for &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 25.2529em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">the well? &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 26.6643em; "><span class="stl_114 stl_115 stl_43" style="word-spacing:-0.0164em;">Drawdown </span><span class="stl_243 stl_244 stl_12" style="word-spacing:0.2222em;">= </span><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0089em;">Static Leve</span><span class="stl_114 stl_115 stl_247">l</span><span class="stl_241 stl_210 stl_12" style="word-spacing:0.1389em;">− </span><span class="stl_114 stl_115 stl_26" style="word-spacing:0.008em;">Pumping Level</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2261em;">&nbsp;</span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">400f</span><span class="stl_114 stl_115 stl_249">t</span><span class="stl_241 stl_210 stl_249">−</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">350ft </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">50feet &nbsp;</span></div>
					<div class="stl_01" style="left:14.8938em;top: 27.565em; "><span class="stl_114 stl_115 stl_465">Yield &nbsp;</span></div>
					<div class="stl_01" style="left:13.8775em;top: 28.8041em; "><span class="stl_114 stl_115 stl_43">Drawdown &nbsp;</span></div>
					<div class="stl_01" style="left:19.4171em;top: 27.565em; "><span class="stl_114 stl_115 stl_12">350gpm &nbsp;</span></div>
					<div class="stl_01" style="left:20.4525em;top: 28.8041em; "><span class="stl_114 stl_115 stl_12">50 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 28.1804em; "><span class="stl_114 stl_115 stl_188" style="word-spacing:0.011em;">Speciﬁc Yield</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2276em;">&nbsp;</span><span class="stl_243 stl_244 stl_188" style="word-spacing:0.011em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:18.4091em;top: 28.3386em; "><span class="stl_243 stl_244 stl_12">=</span></div>
					<div class="stl_01" style="left:22.6988em;top: 28.1804em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">7gpm</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">ft &nbsp;</span></div>
					<div class="stl_01" style="left:8.3858em;top: 30.4896em; "><span class="stl_237 stl_115 stl_12" style="word-spacing:0em;">Practice Problems &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 32.178em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">1. A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0051em;">well yields 2,840 gallons in exactly 20 minutes. What is the well yield in gpm? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 33.5725em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">2. </span><span class="stl_117 stl_115 stl_24" style="word-spacing:0.0066em;">Before pumping, the water level in a well is 15 ft. down. During pumping, the &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 35.0008em; "><span class="stl_114 stl_115 stl_50" style="word-spacing:0.0235em;">water level is 45 ft. down. The drawdown is: &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 36.4079em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">3. </span><span class="stl_120 stl_115 stl_143" style="word-spacing:0.002em;">A well is located in an aquifer with a water table elevation 20 feet below the ground &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6586em;top: 37.8235em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:0.0012em;">surface. After operating for three hours, the water level in the well stabilizes at 50 &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 39.2348em; "><span class="stl_114 stl_115 stl_28" style="word-spacing:0.011em;">feet below the ground surface. The pumping water level is: &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 40.6463em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">4. Calculate</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0042em;">drawdown, in feet, using the following data: &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6303em;top: 42.0576em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:-0.0014em;">The water level in a well is 20 feet below the ground surface when the pump is not &nbsp;</span></div>
					<div class="stl_01 stl_226" style="left:10.6586em;top: 43.469em; "><span class="stl_227 stl_115 stl_143" style="word-spacing:0.0025em;">in operation, and the water level is 35 feet below the ground surface when the pump &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 44.8803em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">is in operation. &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 46.2825em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">5. </span><span class="stl_138 stl_115 stl_143" style="word-spacing:0.0003em;">Calculate the well yield in gpm, given a drawdown of 14.1 ft and a speciﬁc yield of &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 47.7031em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">31 gpm/ft. &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 49.0976em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">6. </span><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0025em;">A well is producing 0.00125 MGD. Its static water level was 35 ft and its current &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 50.5258em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0068em;">pumping water level is 115 ft. What is the speciﬁc capacity of this well? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 51.9204em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">7. </span><span class="stl_117 stl_115 stl_60" style="word-spacing:-0.0008em;">The speciﬁc capacity for a well is 10 gpm-ft. If the well produces 550 gallons per &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 53.3486em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">minute, what is the drawdown? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 54.7574em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">8. </span><span class="stl_227 stl_115 stl_55" style="word-spacing:0.0016em;">The distance between the ground surface to the water level in a well when the pump &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6586em;top: 56.1713em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0005em;">is not operating is 98 ft. Distance from the ground surface to the water in the well &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6258em;top: 57.5827em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:0.0009em;">when the pump is operating is 116 feet. Calculate the drawdown in the well under &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 58.9941em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">these conditions. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02" />
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_179.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_179.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:36.9639em;top: 7.2253em; "><span class="stl_108 stl_11 stl_15" style="word-spacing:0.0613em;">Week 4 &nbsp;</span></div>
					<div class="stl_01" style="left:0.4991em;top: 2.8084em; "><span class="stl_109 stl_11 stl_12">IV &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 35.0935em; "><span class="stl_110 stl_11 stl_12">8</span></div>
					<div class="stl_01" style="left:26.8458em;top: 35.2927em; "><a href="#187_0"><span class="stl_17 stl_11 stl_75" style="word-spacing:0.1016em;">Water Treatment </span></a><span class="stl_111 stl_11 stl_12" style="word-spacing:0.0179em;">. . . . . . . . . . . . . . . . . . . .</span><span class="stl_111 stl_11 stl_12" style="word-spacing:0.459em;">&nbsp;</span><span class="stl_111 stl_11 stl_12">187 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8461em;top: 36.8694em; "><a href="#190_0"><span class="stl_22 stl_23 stl_68">Background &nbsp;</span></a></div>
					<div class="stl_01" style="left:23.893em;top: 36.8694em; "><span class="stl_22 stl_23 stl_12">8.1 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 38.1147em; "><span class="stl_22 stl_23 stl_12">8.2 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 39.36em; "><span class="stl_22 stl_23 stl_12">8.3 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 40.6054em; "><span class="stl_22 stl_23 stl_12">8.4 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 41.8507em; "><span class="stl_22 stl_23 stl_12">8.5 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 43.096em; "><span class="stl_22 stl_23 stl_12">8.6 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 44.3414em; "><span class="stl_22 stl_23 stl_12">8.7 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 45.5867em; "><span class="stl_22 stl_23 stl_12">8.8 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 46.832em; "><span class="stl_22 stl_23 stl_12">8.9 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8461em;top: 38.1147em; "><a href="#192_0"><span class="stl_22 stl_23 stl_121" style="word-spacing:0.0278em;">Categories of Treatment Methods &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 39.36em; "><a href="#193_0"><span class="stl_22 stl_23 stl_29" style="word-spacing:0.0299em;">Source Management &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 40.6054em; "><a href="#193_1"><span class="stl_22 stl_23 stl_82" style="word-spacing:0.0382em;">Surface Water Treatment Processes &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 41.8507em; "><a href="#198_0"><span class="stl_22 stl_23 stl_77" style="word-spacing:0.0234em;">Clariﬁer Zones &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 43.096em; "><a href="#203_1"><span class="stl_22 stl_23 stl_28">Filtration &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 44.3414em; "><a href="#209_0"><span class="stl_22 stl_23 stl_42" style="word-spacing:0.0325em;">Other Treatment Processes &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 45.5867em; "><a href="#215_0"><span class="stl_22 stl_23 stl_400" style="word-spacing:0.0423em;">Best Available Technology (BAT) &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 46.832em; "><a href="#216_2"><span class="stl_22 stl_23 stl_55" style="word-spacing:0.0295em;">Chemical Feed Systems &nbsp;</span></a></div>
					<div class="stl_01" style="left:23.893em;top: 49.145em; "><span class="stl_110 stl_11 stl_12">9</span></div>
					<div class="stl_01" style="left:26.8458em;top: 49.3442em; "><a href="#227_0"><span class="stl_17 stl_11 stl_12" style="word-spacing:0.4345em;">Disinfection </span></a><span class="stl_111 stl_11 stl_12" style="word-spacing:0.018em;">. . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_111 stl_11 stl_12" style="word-spacing:0.458em;">&nbsp;</span><span class="stl_111 stl_11 stl_12">227 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8461em;top: 50.9209em; "><a href="#229_0"><span class="stl_22 stl_23 stl_68">Background &nbsp;</span></a></div>
					<div class="stl_01" style="left:23.893em;top: 50.9209em; "><span class="stl_22 stl_23 stl_12">9.1 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 52.1662em; "><span class="stl_22 stl_23 stl_12">9.2 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 53.4115em; "><span class="stl_22 stl_23 stl_12">9.3 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 54.6568em; "><span class="stl_22 stl_23 stl_12">9.4 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 55.9021em; "><span class="stl_22 stl_23 stl_12">9.5 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 57.1475em; "><span class="stl_22 stl_23 stl_12">9.6 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8461em;top: 52.1662em; "><a href="#230_0"><span class="stl_22 stl_23 stl_77">Chlorination &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 53.4115em; "><a href="#241_0"><span class="stl_22 stl_23 stl_90" style="word-spacing:0.0262em;">Chlorine Dioxide &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 54.6568em; "><a href="#242_0"><span class="stl_22 stl_23 stl_59" style="word-spacing:0.0304em;">Ultraviolet (UV) disinfection &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 55.9021em; "><a href="#242_3"><span class="stl_22 stl_23 stl_12">Ozone &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 57.1475em; "><a href="#243_2"><span class="stl_22 stl_23 stl_72" style="word-spacing:0.0257em;">Summary of Disinfectants’ Attributes &nbsp;</span></a></div>
					<div class="stl_01" style="left:23.893em;top: 59.4605em; "><span class="stl_110 stl_11 stl_12">10 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8458em;top: 59.6597em; "><a href="#249_0"><span class="stl_17 stl_11 stl_38" style="word-spacing:0.0474em;">Water Math - Week 4</span></a><a href="#249_0"><span class="stl_17 stl_11 stl_12" style="word-spacing:0.4501em;">&nbsp;</span></a><span class="stl_111 stl_11 stl_12" style="word-spacing:0.0179em;">. . . . . . . . . . . . . . .</span><span class="stl_111 stl_11 stl_12" style="word-spacing:0.431em;">&nbsp;</span><span class="stl_111 stl_11 stl_12">249 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8461em;top: 61.2363em; "><a href="#251_0"><span class="stl_22 stl_23 stl_12">Density &nbsp;</span></a></div>
					<div class="stl_01" style="left:23.893em;top: 61.2363em; "><span class="stl_22 stl_23 stl_12">10.1 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 62.4816em; "><span class="stl_22 stl_23 stl_12">10.2 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 63.727em; "><span class="stl_22 stl_23 stl_12">10.3 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 64.9723em; "><span class="stl_22 stl_23 stl_12">10.4 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 66.2176em; "><span class="stl_22 stl_23 stl_12">10.5 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8461em;top: 62.4816em; "><a href="#251_1"><span class="stl_22 stl_23 stl_59" style="word-spacing:0.0303em;">Speciﬁc Gravity &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 63.727em; "><a href="#252_0"><span class="stl_22 stl_23 stl_59">Concentration &nbsp;</span></a></div>
