					<div class="stl_01" style="left:26.8461em;top: 64.9723em; "><a href="#253_0"><span class="stl_22 stl_23 stl_310" style="word-spacing:0.0365em;">Pounds Formula &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 66.2176em; "><a href="#255_0"><span class="stl_22 stl_23 stl_47" style="word-spacing:0.0287em;">Chemicals Related Math Problems &nbsp;</span></a></div>
					<div id="185_0" style="position:absolute;left:7.0866em;top:25.2034em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02" />
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_181.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_181.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:8.1149em;top: 19.9827em; "><span class="stl_10 stl_11 stl_43" style="word-spacing:0.0414em;">8. Water Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 31.8699em; "><span class="stl_186 stl_187 stl_82" style="word-spacing:0.0113em;">Expected Range of Knowledge for Water Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 33.0649em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_64" style="word-spacing:0.002em;">ter Distribution System Operator License Exams &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 34.2273em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to recognize normal operation of in-line sensors &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 35.3563em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to troubleshoot a chemical feeder &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 36.4854em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of analysis methods &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 37.6146em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of chemical feeder components &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 38.7437em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of chemical feeder types &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 39.8728em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of required reagents and standards &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 41.0018em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of corrosion control techniques &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 42.1309em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">of principles of operation of cathodic protection devices &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 43.2933em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.0079em;">Water Treatment Operator License Exams &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 44.4556em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate a dosage for a chemical feeder &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 45.5847em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calibrate and adjust a chemical feeder pump &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 46.7138em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to operate a chemical feeder system &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 47.8428em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to replace components of a chemical feeder system &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 48.9719em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to set proper chemical feed rate &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 50.1011em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of chemical feeder calibration and adjustment &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 51.2302em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of the components of chemical feeder systems &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 52.3593em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of the operation of chemical feeder systems &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 53.4883em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0005em;">of basic unit processes used in treating drinking water &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 54.6174em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0031em;">of corrective actions to take when regulations are violated &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 55.7466em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T2-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of pretreatment procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 56.8757em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T2-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">of head loss effects on ﬁlters &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 58.0048em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T2-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0017em;">of ﬁlter surface washing methods &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 59.1338em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T2-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of ﬁltration mechanisms (absorption, adsorption) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 60.2629em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T2-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to choose an appropriate disinfectant for a speciﬁc microbial problem &nbsp;</span></div>
					<div id="187_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_182.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_182.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">188 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 6.9633em; "><span class="stl_186 stl_187 stl_82" style="word-spacing:0.0113em;">Expected Range of Knowledge for Water Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:30.4962em;top: 4.9344em; "><span class="stl_20 stl_11 stl_100" style="word-spacing:0.0357em;">Chapter 8. Water Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 8.1583em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_63" style="word-spacing:0.0058em;">ter Treatment Operator License Exams (Continued) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 9.3207em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T2-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of chloramine chemistry &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 10.4498em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T2-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of disinfectant byproduct reduction procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 11.5788em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T2-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">of TOC/Disinfection byproduct correlation &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 12.7079em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T2-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of corrosion reduction methods &nbsp;</span></div>
					<div class="stl_01 stl_133" style="left:11.9664em;top: 13.8371em; "><span class="stl_134 stl_115 stl_45" style="word-spacing:0.0105em;">Knowledge of Best Available Technology (B</span><span class="stl_134 stl_115 stl_526">A</span><span class="stl_134 stl_115 stl_12">T</span><span class="stl_134 stl_115 stl_121" style="word-spacing:-0.0026em;">) for common water contami- &nbsp;</span></div>
					<div class="stl_01" style="left:11.9664em;top: 14.9662em; "><span class="stl_114 stl_115 stl_12">nants &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 14.4016em; "><span class="stl_114 stl_115 stl_12">T2-T4 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 16.0953em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T2-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">of effective removal techniques for common contaminants &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 17.2243em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T2-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">of hardness removal processes &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 18.3534em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T2-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of the components of on-line analyzers &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 19.4826em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T2-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate daily ﬁlter production &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 20.6117em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T2-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">to calculate ﬁlter backwash rate &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 21.7408em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T2-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">to calculate a CT value &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 22.8698em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0011em;">to recognize and correct problems in gravity ﬁlters &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 23.9989em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to recognize and correct problems in multimedia ﬁlters &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 25.128em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">of backwash sequencing &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 26.2572em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of ﬁlter media types and uses &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 27.3863em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of maximum ﬁltration rates &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 28.5153em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of normal and abnormal ﬁlter media conditions &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 29.6444em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0013em;">to calculate ﬁlter media volume and capacity &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 30.7735em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0031em;">of iron and manganese removal techniques &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 31.9027em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of the aeration process &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 33.0318em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0017em;">of the operation of blowers and compressors &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.9664em;top: 34.1608em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0039em;">Ability to discriminate between normal and abnormal operation of blowers &nbsp;</span></div>
					<div class="stl_01" style="left:11.9664em;top: 35.2899em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and compressors &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 34.7253em; "><span class="stl_114 stl_115 stl_12">T3-T4 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 36.419em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">of the components of pressure gauges &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 37.5481em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to recognize analytical interferences in on-line analyzers &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 38.6773em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">to repair or replace defective parts of on-line analyzers &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 39.8063em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of the operation of on-line analyzers &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 40.9354em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of the operation of an electrical generator &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 42.0645em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of the components of an electrical generator &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 43.1936em; "><span class="stl_114 stl_115 stl_12">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 44.3228em; "><span class="stl_114 stl_115 stl_12">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 45.4518em; "><span class="stl_114 stl_115 stl_12">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 46.5809em; "><span class="stl_114 stl_115 stl_12">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 47.71em; "><span class="stl_114 stl_115 stl_12">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.9664em;top: 43.1936em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0037em;">Ability to conduct a comprehensive performance evaluation of a ﬁlter &nbsp;</span></div>
					<div class="stl_01" style="left:11.9664em;top: 44.3228em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Ability to operate an air scour system &nbsp;</span></div>
					<div class="stl_01" style="left:11.9664em;top: 45.4518em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">Ability to perform a ﬁlter assessment surveillance program &nbsp;</span></div>
					<div class="stl_01" style="left:11.9664em;top: 46.5809em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Ability to perform a ﬁlter proﬁle analysis &nbsp;</span></div>
					<div class="stl_01" style="left:11.9664em;top: 47.71em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">Ability to recognize and correct problems in granular activated carbon ﬁlters &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_183.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_183.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:41.0088em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">189 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 6.9633em; "><span class="stl_186 stl_187 stl_82" style="word-spacing:0.0113em;">Expected Range of Knowledge for Water Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 8.1583em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_63" style="word-spacing:0.0058em;">ter Treatment Operator License Exams (Continued) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 9.3207em; "><span class="stl_114 stl_115 stl_100" style="word-spacing:0.8879em;">T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0028em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of air scouring systems &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 10.4498em; "><span class="stl_114 stl_115 stl_100" style="word-spacing:0.8879em;">T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0028em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of ﬁlter media replacement requirements and techniques &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 11.5788em; "><span class="stl_114 stl_115 stl_100" style="word-spacing:0.8879em;">T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0028em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of ﬁlter porosity &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6537em;top: 12.7079em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">Ability to choose the proper corrosion control chemical for a speciﬁc prob- &nbsp;</span></div>
					<div class="stl_01" style="left:10.6537em;top: 13.8371em; "><span class="stl_114 stl_115 stl_12">lem &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 13.2725em; "><span class="stl_114 stl_115 stl_12">T4 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 14.9662em; "><span class="stl_114 stl_115 stl_100" style="word-spacing:0.8879em;">T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0028em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">ﬂuoridation chemicals &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 16.0953em; "><span class="stl_114 stl_115 stl_100" style="word-spacing:0.8879em;">T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0028em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of ﬂuoride chemistry &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 17.2243em; "><span class="stl_114 stl_115 stl_100" style="word-spacing:0.8879em;">T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0028em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of chemical oxidation techniques and uses &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 18.3534em; "><span class="stl_114 stl_115 stl_100" style="word-spacing:0.8879em;">T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0028em;">&nbsp;</span><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0072em;">of granular activated carbon (GAC) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 19.4826em; "><span class="stl_114 stl_115 stl_100" style="word-spacing:0.8879em;">T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0028em;">&nbsp;</span><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0038em;">of nitrate removal processes &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 20.6117em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">to replace components of blowers and compressors &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 21.7408em; "><span class="stl_114 stl_115 stl_100" style="word-spacing:0.8879em;">T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0028em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">of the components of blowers and compressors &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_184.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_184.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">190 &nbsp;</span></div>
					<div class="stl_01" style="left:30.4962em;top: 4.9344em; "><span class="stl_20 stl_11 stl_100" style="word-spacing:0.0357em;">Chapter 8. Water Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 6.7813em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">8.1 </span><span class="stl_130 stl_11 stl_52">Background &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 9.8281em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 9.8281em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0036em;">Purpose of water treatment is to provide safe drinking water that does not contain ob- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 11.2395em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0042em;">jectionable taste, odor or color and provide adequate quantities of water for domestic, &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 12.6508em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">commercial, industrial and ﬁre protection needs. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 14.0623em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 14.0623em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0036em;">Even though U.S. tap water supplies are considered to be among the safest in the world, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 15.4736em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:0.003em;">water contamination can still occur. There are many possible sources of contamination, &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 16.8849em; "><span class="stl_114 stl_115 stl_12">including: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 18.3175em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0058em;">Sewage releases &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 19.7289em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0005em;">Naturally occurring chemicals and minerals (for example, arsenic, radon, uranium) &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 21.1403em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 21.173em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">Local land use practices (for example, fertilizers, pesticides, livestock, concentrated &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 22.5843em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">feeding operations) &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 23.963em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">Manufacturing processes (for example, heavy metals, cyanide) &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 25.3744em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0019em;">Malfunctioning on-site wastewater treatment systems (for example, septic systems) &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 26.7858em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 26.8185em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0034em;">In addition, drinking water that is not properly treated or that travels through an &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 28.2298em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0041em;">improperly maintained distribution system (pipes) may also create conditions that &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 29.6413em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">increase risk of contamination. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 31.1065em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 31.1065em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0037em;">Drinking water quality varies from place to place, depending on the condition of the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 32.5178em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.0019em;">source water from which it is drawn and the treatment it receives, but it must meet U.S. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 33.8959em; "><span class="stl_117 stl_115 stl_89" style="word-spacing:-0.001em;">Environmental Protection Agency (</span><span class="stl_211 stl_187 stl_527">EPA</span><span class="stl_117 stl_115 stl_29" style="word-spacing:0.0097em;">) regulations. Community water systems follow &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 35.3079em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">the rules set forth by the Safe Drinking Water Act (</span><span class="stl_186 stl_187 stl_228">SD</span><span class="stl_186 stl_187 stl_178">W</span><span class="stl_186 stl_187 stl_60">A</span><span class="stl_114 stl_115 stl_12">). &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 36.752em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 39.5748em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 42.3975em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 45.2203em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 48.043em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_214" style="left:9.3312em;top: 36.752em; "><span class="stl_215 stl_115 stl_121" style="word-spacing:-0.001em;">The level of treatment and treatment processes used are primarily dependent on the quality &nbsp;</span></div>
					<div class="stl_01" style="left:9.2084em;top: 38.1633em; z-index:1255; "><span class="stl_114 stl_115 stl_118" style="word-spacing:0.007em;">- level of contamination of the source water. &nbsp;</span></div>
					<div class="stl_01 stl_176" style="left:9.3593em;top: 39.5748em; "><span class="stl_177 stl_115 stl_18" style="word-spacing:0.0004em;">Generally speaking surface waters contain more contaminants compared to groundwater as &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 40.9861em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">surface waters are more exposed to contamination from runoffs etc. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 42.3975em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0045em;">Although groundwaters are succeptible to contamination from seepage and soil percola- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 43.8088em; z-index:1511; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0039em;">tion, the sediment layers help ﬁlter water naturally. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 45.2203em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.0018em;">The quantity and quality of surface water supplies vary more than groundwater, particu- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.6316em; z-index:1603; "><span class="stl_114 stl_115 stl_70" style="word-spacing:0.0093em;">larly seasonally. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 48.043em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:-0.0015em;">The purpose of water treatment is to condition, modify, or remove undesirable impurities &nbsp;</span></div>
					<div class="stl_01 stl_128" style="left:9.3593em;top: 49.4543em; "><span class="stl_129 stl_115 stl_121" style="word-spacing:0.0035em;">and to provide water that is safe, palatable, and acceptable to users. Some regulations state &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 50.8658em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">that if the contaminants listed under the various regulations are found in excess of the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 52.2444em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">Maximum Contaminant Levels (</span><span class="stl_186 stl_187 stl_12">MCLs</span><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0032em;">), the water must be treated to reduce the levels. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 53.6551em; "><span class="stl_117 stl_115 stl_68" style="word-spacing:0.0029em;">The primary objective of the Surface Water Treatment Rule (</span><span class="stl_211 stl_187 stl_12">SWTR</span><span class="stl_117 stl_115 stl_73" style="word-spacing:0.0048em;">) of the SWDA is to &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 55.0998em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">control microbiological contamination - speciﬁcally pathogenic bacteria and parasites, &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 56.5113em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0001em;">speciﬁcally </span><span class="stl_07 stl_08 stl_67" style="word-spacing:0.0062em;">Giardia lamblia </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and </span><span class="stl_07 stl_08 stl_63" style="word-spacing:0.0057em;">Giardia lamblia</span><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0057em;">. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 53.6885em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 57.9226em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 57.9226em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0034em;">Groundwater from a well or spring which is inﬂuenced by surface water - Groundwater &nbsp;</span></div>
					<div class="stl_01 stl_220" style="left:9.3593em;top: 59.3007em; "><span class="stl_221 stl_115 stl_203" style="word-spacing:0.0022em;">Under Direct Inﬂuence of Surface Water (</span><span class="stl_528 stl_187 stl_12">GWUDI</span><span class="stl_221 stl_115 stl_12" style="word-spacing:-0.0041em;">) is subjected to the SWTR based treat- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 60.7453em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:0.0021em;">ment requirements, regardless of the actual presence of contamination. If they exceed &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">secondary MCLs established by E</span><span class="stl_114 stl_115 stl_204">P</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">A </span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0032em;">nd the state, the water may have to be treated. &nbsp;</span></div>
					<div id="190_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_185.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_185.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_203" style="word-spacing:0.2134em;">8.1 Background &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">191 &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_258" style="left:9.3593em;top: 6.7888em; "><span class="stl_266 stl_115 stl_18" style="word-spacing:-0.0004em;">If we assume that the water source used to feed a typical water supply system is groundwa- &nbsp;</span></div>
					<div class="stl_01 stl_258" style="left:9.3593em;top: 8.2002em; "><span class="stl_266 stl_115 stl_47" style="word-spacing:0.0003em;">ter, which is usually the case in the U.S., a number of common groundwater problems may &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 9.6116em; "><span class="stl_117 stl_115 stl_60" style="word-spacing:0.0084em;">require water treatment. Among these other problems are: bacteriological contamination, &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 11.0229em; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0055em;">hydrogen sulﬁde odors, hard water, corrosive water,and iron and manganese. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 12.4343em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.0019em;">Many states enforce their own drinking water standards that are at least as protective as &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 13.8457em; z-index:459; "><span class="stl_117 stl_115 stl_289" style="word-spacing:0.0333em;">EPA’s national standards. The SD</span><span class="stl_117 stl_115 stl_344">W</span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">A </span><span class="stl_117 stl_115 stl_12">r</span><span class="stl_117 stl_115 stl_27" style="word-spacing:-0.0009em;">ules include guidelines for drinking water quality, &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 15.2571em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">water testing schedules, and water testing methods. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 12.4343em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 16.6684em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 19.4912em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 16.6684em; "><span class="stl_117 stl_115 stl_102" style="word-spacing:0.0017em;">Private wells, which are not regulated by the EPA, supply drinking water to over 15 mil- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 18.0798em; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0096em;">lion homes. Well owners are responsible for keeping their water clean and safe. &nbsp;</span></div>
					<div class="stl_01 stl_176" style="left:9.3166em;top: 19.4912em; "><span class="stl_177 stl_115 stl_64" style="word-spacing:0.0015em;">When water system ofﬁcials ﬁnd an issue with the drinking water supply (for example, that &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 20.9026em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0029em;">it has become contaminated), a water advisory may be issued to help protect the public’s &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 22.3139em; "><span class="stl_114 stl_115 stl_12">health. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 23.7253em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 23.7253em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0047em;">The presence of certain contaminants in our water can lead to health issues, including &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:9.3593em;top: 25.1367em; "><span class="stl_224 stl_115 stl_21" style="word-spacing:0.0044em;">gastrointestinal illness, reproductive problems, and neurological disorders. Infants, young &nbsp;</span></div>
					<div class="stl_01 stl_226" style="left:9.3593em;top: 26.5481em; "><span class="stl_227 stl_115 stl_59" style="word-spacing:0.0027em;">children, pregnant women, the elderly, and people with weakened immune systems may be &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 27.9594em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">especially at risk for illness. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 29.3708em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 32.1936em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 29.3708em; "><span class="stl_117 stl_115 stl_28" style="word-spacing:-0.0004em;">All water produced by public water systems must be drinking water quality, even though &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 30.7822em; "><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0005em;">only about 1% of water produced is used for drinking and cooking. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 32.1936em; "><span class="stl_117 stl_115 stl_96" style="word-spacing:-0.0009em;">Water may be treated differently in different communities depending on the quality of the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 33.6049em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:0em;">source water that enters the treatment plant. The water that enters the treatment plant is &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 35.0163em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:0.0033em;">most often either surface water or ground water. Surface water typically requires more &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 36.4277em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0031em;">treatment and ﬁltration than ground water because lakes, rivers, and streams contain &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 37.8391em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0029em;">more sediment (sand, clay, silt, and other soil particles), germs, chemicals, and toxins &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 39.2504em; z-index:1579; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.01em;">than ground water. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.6618em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 40.6618em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0032em;">Some water supplies may contain radionuclides (small radioactive particles), speciﬁc &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:9.3593em;top: 42.0732em; "><span class="stl_224 stl_115 stl_57" style="word-spacing:0.0007em;">chemicals (such as nitrates), or toxins (such as those made by cyanobacteria). Specialized &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 43.4846em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">methods to control or remove these contaminants can also be part of water treatment. &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 44.8959em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0039em;">Schematic of conventional water treatment: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 46.3711em; "><span class="stl_114 stl_115 stl_229" style="word-spacing:0.235em;">1. Water</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.016em;">&nbsp;</span><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0051em;">is withdrawn from a lake, reservoir or river at the intake &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 47.7824em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. It</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0032em;">is screened to remove debris &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 49.177em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2029em;">3. </span><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0021em;">Water then enters the ﬂash mixing tank where coagulants and other chemicals are &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 50.6052em; "><span class="stl_114 stl_115 stl_12">added &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 52.0165em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">4. Then</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0019em;">it is divided into the ﬂocculation basin &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 53.4279em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">5. After</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">ﬂocculation, the water enters the settling basins where solids are removed &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 54.8393em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">6. Filtration</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">then removes particles that are too small to settle by gravity &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 56.2507em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">7. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">water is disinfected using some form of chlorine &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 57.6452em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">8. </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Other chemicals such as ﬂuoride, phosphate corrosion inhibitors or pH adjustment &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 59.0734em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">chemicals may be added &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 60.468em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2139em;">9. </span><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0038em;">After a minimum detention time, the water may be pumped to the distribution sys- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 61.8962em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">tems Other processes may occur, such as pre-oxidation or activated carbon treatment. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_187.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_187.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">192 &nbsp;</span></div>
					<div class="stl_01" style="left:30.4962em;top: 4.9344em; "><span class="stl_20 stl_11 stl_100" style="word-spacing:0.0357em;">Chapter 8. Water Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:17.0892em;top: 26.0847em; "><span class="stl_114 stl_115 stl_188" style="word-spacing:0.026em;">Figure 8.1: Conventional Water Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 29.6785em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 29.6785em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0043em;">There are many treatment approaches when it comes to treating a range of problems that &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 31.0898em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:0.0027em;">can occur in groundwater. Many of these methods use a combination of technologies. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 32.5012em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">When considering the appropriate approach, it is important to note that each site should &nbsp;</span></div>
					<div class="stl_01 stl_205" style="left:9.3593em;top: 33.9126em; "><span class="stl_206 stl_115 stl_86" style="word-spacing:0.0057em;">be treated case by case. Since every site offers a different history, background, and unique &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 35.3239em; "><span class="stl_114 stl_115 stl_12">landscape. &nbsp;</span></div>
					<div class="stl_01" style="left:6.9683em;top: 38.8262em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">8.2 </span><span class="stl_130 stl_11 stl_57" style="word-spacing:0.0303em;">Categories of Treatment Methods &nbsp;</span></div>
					<div class="stl_01" style="left:9.3312em;top: 40.9168em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">Typical treatment methods used can be categorized as: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 42.3398em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. Biological &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 43.7299em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:12.1503em;top: 46.5527em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:12.1503em;top: 49.3754em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 43.7627em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0025em;">Microbes based biological systems are used for nutrient and organic removals &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 45.174em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">from drinking water &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0312em;top: 46.5854em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:-0.0014em;">Typically the biological processes utilize the ﬁxed bioﬁlm - support medium on &nbsp;</span></div>
					<div class="stl_01" style="left:13.0266em;top: 47.9968em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">which the biomass is attached. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 49.4082em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0041em;">Some applications use suspended growth reactors where the biomass is sus- &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 50.8195em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">pended in the water being treated. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 52.2424em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. Chemical &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 53.6653em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0037em;">Chemical oxidants are injected or mixed into groundwater to destroy contam- &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 53.6326em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 55.0768em; "><span class="stl_117 stl_115 stl_60" style="word-spacing:0.0012em;">inants upon contact. Chemical oxidants include oxygen gas, ozone, and other &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 56.4881em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">liquid chemicals. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 57.9111em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.2513em;">3. Physical &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 59.3224em; "><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">Most common physical techniques are: &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 60.7126em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 60.7453em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:0.0059em;">Sedimentation: Involves gravity settling of settleable particles by gravitational &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 62.1568em; z-index:1021; "><span class="stl_114 stl_115 stl_70" style="word-spacing:0.0093em;">force from the water. &nbsp;</span></div>
					<div id="192_0" style="position:absolute;left:7.0866em;top:38.5664em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_188.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_188.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_63" style="word-spacing:0.2127em;">8.3 Source</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0299em;">&nbsp;</span><span class="stl_131 stl_23 stl_12">Management &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">193 &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 6.7561em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 6.7888em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:-0.0009em;">Filtration involves removal of pollutants by physical processes including strain- &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 8.2002em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">ing, adsorbtion and absorption. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 9.5789em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 9.6116em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:0.004em;">Dissolved air ﬂotation or Degasiﬁcation: Utilizes pressurized air to remove &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 11.0229em; z-index:254; "><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0047em;">dissolved gases is the process of removing dissolved gases from the water. &nbsp;</span></div>
					<div class="stl_01" style="left:6.9683em;top: 16.5594em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">8.3 </span><span class="stl_130 stl_11 stl_18" style="word-spacing:0.031em;">Source Management &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3166em;top: 18.5825em; "><span class="stl_117 stl_115 stl_89" style="word-spacing:-0.001em;">When options are available, source management implies effectively managing wa- &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 18.5498em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 19.9939em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0038em;">ter sources, to ensure the intake of best possible quality of water from a regulatory &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 21.4053em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">compliance and treatment optimization perspective. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 22.7839em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Examples of source management include: &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 24.2328em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0032em;">For systems using lake or reservoir sources, selecting the optimum depth from &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0266em;top: 25.6441em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0034em;">which to draw water depending on the water quality during that time of year or &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 27.0555em; "><span class="stl_114 stl_115 stl_60" style="word-spacing:0.0078em;">for other reasons (e.g. algal bloom, storm upsets, etc). &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 24.4336em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01 stl_135" style="left:13.0593em;top: 28.4668em; "><span class="stl_136 stl_115 stl_21" style="word-spacing:-0.0009em;">Systems that have multiple sources may consider blending or alternating surface &nbsp;</span></div>
					<div class="stl_01 stl_128" style="left:13.0593em;top: 29.8783em; "><span class="stl_129 stl_115 stl_139" style="word-spacing:0.0039em;">and ground water sources to attain the best blended raw water for compliance. If &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 31.2896em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">blended prior to treatment, all water must be treated to surface water standards. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 28.6678em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:6.9683em;top: 34.4638em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">8.4 </span><span class="stl_130 stl_11 stl_26" style="word-spacing:0.038em;">Surface Water Treatment Processes &nbsp;</span></div>
					<div class="stl_01" style="left:6.4139em;top: 36.4178em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">8.4.1 </span><span class="stl_20 stl_11 stl_181" style="word-spacing:0.0395em;">Source Water Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 38.1165em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 38.1493em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0035em;">Source water treatment in reservoirs or lakes includes treatment to contain algae &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 39.5606em; "><span class="stl_114 stl_115 stl_25">growth. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 40.9393em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">Algal bloom is a sudden large increase in algae caused by weather or by nutrients. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 42.3506em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">Reasons for controlling algae: &nbsp;</span></div>
					<div class="stl_01" style="left:13.0312em;top: 43.7994em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.01em;">Taste and odor problems &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 44.0003em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 45.4118em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 46.8231em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 48.2345em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 49.6458em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:13.0593em;top: 45.2108em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Shortened ﬁlter runs &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 46.6222em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">Changes in pH - increases during the day, decreases at night &nbsp;</span></div>
					<div class="stl_01" style="left:13.0166em;top: 48.0336em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">When algae dies, causes depletion of dissolved oxygen (DO) &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 49.4449em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">Organic loading which is DBP pre-cursor resulting in TTHMs. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 50.8283em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">Algaecide such as blue stone, copper sulfate (CuSO</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_208">4</span></sub><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">) is used to control algae. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 52.2397em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0035em;">Action level for copper is 1.3 mg/L· · &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 53.651em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">Copper sulfate dose is usually speciﬁed in terms of pounds/acre. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 55.0624em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 57.8852em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_226" style="left:11.3593em;top: 55.0952em; "><span class="stl_227 stl_115 stl_57" style="word-spacing:-0.0004em;">5.4 lbs/acre is common dosage - the rate of application is based on the surface area of &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 56.5065em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0042em;">the reservoir not the volume &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 57.9179em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0034em;">For water with alkalinify of higher than 150 mg/L, citric acid has to be mixed with &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 59.3293em; "><span class="stl_114 stl_115 stl_12">CuSO</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">4 </span></sub><span class="stl_114 stl_115 stl_33" style="word-spacing:0.01em;">for it to be effective &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 60.7079em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Methods for dosing CuSO</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_208">4</span></sub><span class="stl_114 stl_115 stl_283">: &nbsp;</span></div>
					<div class="stl_01" style="left:13.0266em;top: 62.1568em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">Application of copper sulfate: &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 62.3576em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div id="193_0" style="position:absolute;left:7.0866em;top:16.2996em;">&nbsp;</div>
					<div id="193_1" style="position:absolute;left:7.0866em;top:34.204em;">&nbsp;</div>
					<div id="193_2" style="position:absolute;left:7.0866em;top:35.9285em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_189.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_189.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">194 &nbsp;</span></div>
					<div class="stl_01" style="left:30.4962em;top: 4.9344em; "><span class="stl_20 stl_11 stl_100" style="word-spacing:0.0357em;">Chapter 8. Water Treatment &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 6.7888em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:0.0008em;">Dragging burlap bags behind a boat. Rate of application is controlled by the &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 8.2002em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0132em;">speed at which boat is traveling. · &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 6.9897em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:13.0593em;top: 9.6116em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Using a hopper mounted on a boat &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 9.8125em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 11.2238em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 12.6353em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:13.0593em;top: 11.0229em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Spraying solution from a boat &nbsp;</span></div>
					<div class="stl_01" style="left:13.0266em;top: 12.4343em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Aerial spraying &nbsp;</span></div>
					<div class="stl_01" style="left:6.4139em;top: 15.0607em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">8.4.2 </span><span class="stl_20 stl_11 stl_18">Screening &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 16.7938em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 16.8265em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0029em;">River water (the source of water used in our discussion) frequently contains sus- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 18.2378em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:0.0001em;">pended and ﬂoating debris varying in size from small rags to logs. Screening is usu- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 19.6493em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0039em;">ally the ﬁrst major step where by large and suspended debris in the source water &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 21.0606em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0073em;">including sticks, leaves etc. is removed from the water before it enters the plant. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 22.472em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.0019em;">Removing these solids is primarily to prevent damage to downstream equipment &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 23.8833em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0035em;">including pumps, prevent deposition of this debris in open channels or pipes, or in &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 25.2948em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">treatment processes. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 22.4393em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 26.6734em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3312em;top: 26.7061em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">The most important criteria used in the selection of a particular screening system &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 28.1175em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:0.0005em;">for are the screen opening size and ﬂow rate. Other important criteria include costs &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 29.5288em; "><span class="stl_117 stl_115 stl_60" style="word-spacing:-0.0047em;">related to operation and equipment, plant hydraulics, debris handling requirements, &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 30.9403em; z-index:891; "><span class="stl_114 stl_115 stl_67" style="word-spacing:0.0063em;">and operator qualiﬁcations and availability. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 32.3189em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 32.3516em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:-0.0016em;">Depending on the characteristics of the source water, variety of screening devices &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 33.763em; z-index:1023; "><span class="stl_117 stl_115 stl_57" style="word-spacing:0.0004em;">including trash rakes, bar screens and wire mesh screens may be used. </span><span class="stl_117 stl_115 stl_281">V</span><span class="stl_117 stl_115 stl_12">e</span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">ry small &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 35.1743em; z-index:1090; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">screens can be used to screen out elements including algae in the water. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 36.553em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.219em;">– </span><span class="stl_114 stl_115 stl_118" style="word-spacing:0.007em;">Typical screening devices used include: &nbsp;</span></div>
					<div class="stl_01" style="left:13.0312em;top: 38.0053em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0079em;">Trash Screens (Rakes) - used to remove rough or large debris. The bar spacing in &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 39.4167em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">Rakes range from 1.5 to 4 inches. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 38.2063em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:13.0312em;top: 40.8281em; "><span class="stl_114 stl_115 stl_203" style="word-spacing:0.0065em;">Traveling Water Screens (Bandscreens) - these are placed in a channel of ﬂowing &nbsp;</span></div>
					<div class="stl_01" style="left:13.0266em;top: 42.2394em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">water to remove ﬂoating or suspended debris. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 41.029em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:6.4139em;top: 44.8658em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">8.4.3 </span><span class="stl_20 stl_11 stl_90" style="word-spacing:0.0291em;">Coagulation and Flocculation &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 46.5989em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 46.6316em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0039em;">A signiﬁcant amount of suspended particles in the raw water are too small to be &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 48.043em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0001em;">ﬁltered or settled out in the sedimentation basin. These particles, termed as non- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 49.4543em; z-index:1540; "><span class="stl_114 stl_115 stl_203" style="word-spacing:0.0064em;">settleable solids include organic matter, silt, clay. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 50.833em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3312em;top: 50.8658em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">These particles impart turbidity and color to the water and may harbor pathogens &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 52.2771em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:0.0038em;">and typically carry a negative electrostatic charge on its surface. The like surface &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 53.6885em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0032em;">charge on these particles cause electrostatic repulsion (particles keep bouncing off &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 55.0998em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">one another) which makes these particles difﬁcult to settle. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 56.4785em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 59.3013em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_122" style="left:11.3593em;top: 56.5113em; "><span class="stl_123 stl_115 stl_55" style="word-spacing:0.0021em;">Coagulation and ﬂocculation are sequential processes both of which involve chemical &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 57.9226em; "><span class="stl_114 stl_115 stl_12">addition. &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:11.3593em;top: 59.334em; "><span class="stl_138 stl_115 stl_85" style="word-spacing:-0.0023em;">For coagulation, either metal salt type coagulant - typically an aluminum salt such as &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 60.7453em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0042em;">alum or aluminum sulfate or an iron salt such as ferric or ferrous chloride or sulfate, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 62.1568em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:-0.0014em;">polyaluminum chloride or a organic coagulant such as polyDADMAC or polyamine &nbsp;</span></div>
					<div id="194_0" style="position:absolute;left:7.0866em;top:14.7552em;">&nbsp;</div>
					<div id="194_1" style="position:absolute;left:7.0866em;top:44.5603em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_192.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_192.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_33" style="word-spacing:0.217em;">8.4 Surface</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.032em;">&nbsp;</span><span class="stl_131 stl_23 stl_32" style="word-spacing:0.0375em;">Water Treatment Processes &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">195 &nbsp;</span></div>
					<div class="stl_01" style="left:20.605em;top: 19.043em; "><span class="stl_114 stl_115 stl_104" style="word-spacing:0.026em;">Figure 8.2: Trash Rake &nbsp;</span></div>
					<div class="stl_01" style="left:20.3573em;top: 36.0851em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">Figure 8.3: Band Screen &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 39.5748em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.006em;">is used. The coagulant helps coalesce the non-settleable solids into larger particles. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 40.9861em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">Sodium aluminate is often used as an aide to alum coagulation particularly for cold &nbsp;</span></div>
					<div class="stl_01" style="left:11.3266em;top: 42.3975em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">water and during lime softening. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 40.9534em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 43.7761em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 46.5989em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 49.4216em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 43.8088em; "><span class="stl_117 stl_115 stl_86" style="word-spacing:0.0001em;">Coagulation is affected by changes in the water’s pH, alkalinity, temperature, time, &nbsp;</span></div>
					<div class="stl_01" style="left:11.3366em;top: 45.2203em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">velocity and zeta potential. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3312em;top: 46.6316em; "><span class="stl_117 stl_115 stl_86" style="word-spacing:0.0046em;">The effectiveness of a coagulant is generally pH dependent. Water with a color will &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 48.043em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0017em;">coagulate better at low pH (4.4-6) with alum. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 49.4543em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0042em;">Alkalinity is needed to provide anions, such as (OH</span><sup style="top: -0.33em;"><span class="stl_209 stl_210 stl_208">−</span></sup><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">) for forming insoluble com- &nbsp;</span></div>
					<div class="stl_01 stl_258" style="left:11.3593em;top: 50.8658em; "><span class="stl_266 stl_115 stl_57" style="word-spacing:0.003em;">pounds to precipitate them out. It could be naturally present in the water or needed to &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 52.2771em; "><span class="stl_117 stl_115 stl_60" style="word-spacing:0.0003em;">be added as hydroxides, carbonates, or bicarbonates. Generally 1 part alum uses 0.5 &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 53.6885em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">parts alkalinity for proper coagulation. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 55.0671em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 57.8899em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 60.7126em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3312em;top: 55.0998em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0023em;">The higher the temperature, the faster the reaction, and the more effective is the &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 56.5113em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0113em;">coagulation. Winter temperature will slow down the reaction rate &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3312em;top: 57.9226em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">The coagulation process requires rapid mixing of the water upon the addition of the &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 59.334em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0019em;">coagulant followed by a sufﬁcient contact time prior to the ﬂocculation step. &nbsp;</span></div>
					<div class="stl_01 stl_205" style="left:11.3312em;top: 60.7453em; "><span class="stl_206 stl_115 stl_27" style="word-spacing:0.0002em;">The ﬂocculant which is added after the coagulation step is to make even larger, more &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 62.124em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">compact and settleable - </span><span class="stl_186 stl_187 stl_12">ﬂoc</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">, from the coagulated solids. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_196.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_196.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">196 &nbsp;</span></div>
					<div class="stl_01" style="left:30.4962em;top: 4.9344em; "><span class="stl_20 stl_11 stl_100" style="word-spacing:0.0357em;">Chapter 8. Water Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 6.7561em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 10.9902em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 15.2244em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_128" style="left:11.3593em;top: 6.7888em; "><span class="stl_129 stl_115 stl_139" style="word-spacing:-0.0006em;">Flocculants are typically long chain organic compounds - polymers with charged end &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 8.1668em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0539em;">groups. </span><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.0049em;">anionic polymers </span><span class="stl_117 stl_115 stl_25" style="word-spacing:0.0035em;">have a negative end group whereas </span><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.005em;">nonionic polymers &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 9.6116em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.0079em;">have balanced - positive and negative end groups. &nbsp;</span></div>
					<div class="stl_01 stl_226" style="left:11.3593em;top: 11.0229em; "><span class="stl_227 stl_115 stl_85" style="word-spacing:-0.0003em;">For the ﬂoc formed to remain intact, the polymer is gently "folded in" with the coagu- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 12.4343em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:0.0006em;">lated solids. The ﬂocculation is done in a ﬂocculator which have a detention time of &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 13.8457em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">5 -30 minutes and the water is mixed with the polymer using slow moving paddles. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 15.2571em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Coagulant aids - chemicals which aid in the coagulation process and strengthening &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 16.6684em; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0045em;">the ﬂow include: &nbsp;</span></div>
					<div class="stl_01" style="left:13.0266em;top: 18.0843em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Alakalinity enahncers - lime, Soda ash, caustic soda and sodium bicarbonate. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0166em;top: 19.4957em; "><span class="stl_117 stl_115 stl_100" style="word-spacing:0.0059em;">Weighting agents - calcimu carbonate and bentonite clay. These are used in &nbsp;</span></div>
					<div class="stl_01 stl_258" style="left:13.0266em;top: 20.907em; "><span class="stl_266 stl_115 stl_139" style="word-spacing:-0.0001em;">waters which are low in tubidity and high in color which under normal condition &nbsp;</span></div>
					<div class="stl_01" style="left:13.0266em;top: 22.3184em; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0047em;">would have formed weak, slow settlling ﬂoc. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 18.2852em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 19.6966em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01 stl_176" style="left:13.0266em;top: 23.7298em; "><span class="stl_177 stl_115 stl_09" style="word-spacing:0.0032em;">Activated sililca - sodium silicate activated by hypochlorous acid is often used as &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 25.1412em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">a coagulant aid with alum. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 23.9307em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:8.5866em;top: 26.5614em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_268" style="left:9.3312em;top: 26.5614em; "><span class="stl_255 stl_115 stl_12" style="word-spacing:-0.003em;">These will usually be used in conjunction with a primary coagulant such as ferric chloride, &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 27.9728em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">ferric sulfate, or alum. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2037em;top: 43.1896em; "><span class="stl_186 stl_187 stl_144" style="word-spacing:0.0138em;">Untreated Water &nbsp;</span></div>
					<div class="stl_01" style="left:21.4364em;top: 43.1896em; "><span class="stl_186 stl_187 stl_12">Coagulation &nbsp;</span></div>
					<div class="stl_01" style="left:33.271em;top: 43.1896em; "><span class="stl_186 stl_187 stl_12">Flocculation &nbsp;</span></div>
					<div class="stl_01" style="left:16.0138em;top: 45.0275em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">Figure 8.4: Coagulation-Flocculation Schematic &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 47.863em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 52.0972em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_179" style="left:9.3593em;top: 47.863em; "><span class="stl_180 stl_115 stl_99" style="word-spacing:-0.0027em;">Determining the amount and type of coagulant used changes based on a variety of process &nbsp;</span></div>
					<div class="stl_01 stl_179" style="left:9.3593em;top: 49.2744em; "><span class="stl_180 stl_115 stl_27" style="word-spacing:0.0046em;">conditions and quality of water. For example, a heavy rain will greatly impact the inﬂuent, &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 50.6858em; "><span class="stl_114 stl_115 stl_104" style="word-spacing:0.006em;">or raw, water in a municipal treatment plant. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 52.0972em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0039em;">The jar test is a standard method in which various amounts of coagulant and ﬂocculation &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 53.5085em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0002em;">times are tested on a raw water sample. There are multiple samples to test before imple- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 54.9199em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">mentation into a larger volume of the water treatment process. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 57.5604em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">8.4.4 </span><span class="stl_20 stl_11 stl_48">Clariﬁcation/Sedimentation &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 59.334em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0029em;">Clariﬁcation, or sedimentation, is the third step in conventional water treatment, after &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">coagulation and ﬂocculation and before ﬁltration. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 62.1568em; z-index:1633; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• In</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">the sedimentation basin the ﬂocculated particles settle out under the inﬂuence of gravity. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 59.334em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div id="196_0" style="position:absolute;left:7.0866em;top:57.2104em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_201.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_201.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_33" style="word-spacing:0.217em;">8.4 Surface</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.032em;">&nbsp;</span><span class="stl_131 stl_23 stl_32" style="word-spacing:0.0375em;">Water Treatment Processes &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">197 &nbsp;</span></div>
					<div class="stl_01" style="left:20.6918em;top: 15.1763em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0288em;">Figure 8.5: Jar Testing &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 18.5955em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 21.4183em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 24.241em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 18.5955em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:-0.0013em;">In conventional sedimentation basins the solids drop out (settle) as the water slowly ﬂows &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 20.0069em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">across the basin from the inﬂuent to efﬂuent end. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 21.4183em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0032em;">Sedimentation basins are designed to create conditions in which the water ﬂows very &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 22.8297em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">slowly through the basin, with minimal turbulence. &nbsp;</span></div>
					<div class="stl_01 stl_119" style="left:9.3593em;top: 24.241em; "><span class="stl_120 stl_115 stl_64" style="word-spacing:0.0007em;">Conventional sedimentation basins are typically rectangular or cylindrical concrete or steel &nbsp;</span></div>
					<div class="stl_01" style="left:9.3366em;top: 25.6524em; z-index:421; "><span class="stl_114 stl_115 stl_100" style="word-spacing:0.0057em;">vessels which incorporate a horizontal ﬂow of water. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 27.0638em; "><span class="stl_114 stl_115 stl_294" style="word-spacing:0.379em;">• To</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.08em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0025em;">reduce the footprint of the conventional sedimentation basins, upﬂow-type clariﬁers. &nbsp;</span></div>
					<div class="stl_01" style="left:17.6278em;top: 46.0498em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Cross section of a Rectangular Clariﬁer &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_203.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_203.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">198 &nbsp;</span></div>
					<div class="stl_01" style="left:30.4962em;top: 4.9344em; "><span class="stl_20 stl_11 stl_100" style="word-spacing:0.0357em;">Chapter 8. Water Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:16.6314em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Schematic cross section of a circular clariﬁer &nbsp;</span></div>
					<div class="stl_01" style="left:18.5373em;top: 31.4523em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Cross section of a circular clariﬁer &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 40.0632em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">8.5 </span><span class="stl_130 stl_11 stl_77" style="word-spacing:0.0264em;">Clariﬁer Zones &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 42.6981em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">8.5.1 </span><span class="stl_20 stl_11 stl_12" style="word-spacing:0.03em;">Inlet Zone &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 45.1103em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 45.1103em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">Inlet Zone is where the water enters the end of a rectangular tank, or the center of a circu- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.5217em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">lar or square tank. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 47.9331em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0027em;">Inlet Zone is designed to accomplish two objectives: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 49.3811em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. Reduce</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0023em;">the velocity (dissipate energy in the incoming water) &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 50.7925em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.254em;">2. Distribute</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.002em;">&nbsp;</span><span class="stl_114 stl_115 stl_345" style="word-spacing:0.0144em;">the ﬂow evenly &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 52.2405em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 52.2405em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:0.0013em;">The inlet zone is equipped with a bafﬂe. Inlet bafﬂe reduces the velocity of the inﬂuent &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 53.6518em; "><span class="stl_117 stl_115 stl_124" style="word-spacing:0.0001em;">ﬂow, prevent short circuiting which could cause solids being carried over to secondary &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 55.0633em; "><span class="stl_114 stl_115 stl_12">treatment. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 56.4785em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 56.5113em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0032em;">Circular tanks are equipped with a collar-type circular bafﬂe that directs the water &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 57.9226em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0021em;">down as it enters the center of the tank. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 59.3013em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 59.334em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:-0.0013em;">Rectangular tanks will have a plate bafﬂe in front of the opening for the water ﬂow &nbsp;</span></div>
					<div class="stl_01 stl_268" style="left:11.3593em;top: 60.7453em; "><span class="stl_255 stl_115 stl_21" style="word-spacing:-0.0014em;">into the clariﬁer and another bafﬂe just upstream - a perforated wall or a picket fence &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 62.1568em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">type bafﬂe that spreads the water laterally across the inlet end of the tank. &nbsp;</span></div>
					<div id="198_0" style="position:absolute;left:7.0866em;top:39.2402em;">&nbsp;</div>
					<div id="198_1" style="position:absolute;left:7.0866em;top:41.8424em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_206.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_206.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_71" style="word-spacing:0.2026em;">8.5 Clariﬁer</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0248em;">&nbsp;</span><span class="stl_131 stl_23 stl_12">Zones &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">199 &nbsp;</span></div>
					<div class="stl_01" style="left:9.9186em;top: 18.7801em; "><span class="stl_172 stl_115 stl_47" style="word-spacing:0.0017em;">(a) Rectangular clariﬁer inﬂuent bafﬂe &nbsp;</span></div>
					<div class="stl_01" style="left:27.5306em;top: 18.7801em; "><span class="stl_172 stl_115 stl_64" style="word-spacing:0.0019em;">(b) Circular clariﬁer inﬂuent bafﬂe &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 21.6807em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">8.5.2 </span><span class="stl_20 stl_11 stl_12" style="word-spacing:0.03em;">Settling Zone &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 23.5053em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• This</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">is the largest portion of the tank where solids settle. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 24.9168em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 24.9168em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.004em;">The water velocity is reduced to 0.03-0.05 fps and the detention time is about 1.5 to 2 &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 26.3281em; "><span class="stl_114 stl_115 stl_12">hours. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 27.7395em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 27.7395em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.004em;">A clariﬁer is said to be short circuiting if the velocity of the water is greater in some sec- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 29.1508em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:0.002em;">tions than in others. The water passing through the higher velocity region will have a &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 30.5623em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">reduced detention time and settleable solids will carry through with this water as it goes &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 31.9736em; "><span class="stl_117 stl_115 stl_74" style="word-spacing:0.0046em;">over the weir. Short circuiting is prevented by appropriately designing inlet bafﬂes and &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 33.385em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">weir plates (at the Outlet Zone). &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 36.0666em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">8.5.3 </span><span class="stl_20 stl_11 stl_12" style="word-spacing:0.03em;">Sludge Zone &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 37.8913em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Sludge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">zone is the bottom of the tank where the settled sludge collects and compacts. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 39.3026em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 39.3026em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0021em;">Sludge blanket depth should be measured and sludge should be removed at least every &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 40.714em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:0em;">shift. A desirable blanket depth is typically established and the sludge pumping rate and &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 42.1253em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">regimen is established to maintain that desired sludge blanket level. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 43.5368em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 46.3595em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 49.1823em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 52.005em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 43.5368em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0044em;">Sludge rakes push the sludge to one end or the center of the tank so that it can be pumped &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 44.9481em; "><span class="stl_114 stl_115 stl_12">out. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 46.3595em; "><span class="stl_117 stl_115 stl_86" style="word-spacing:0.0037em;">The rake drive is usually equipped with a torque indicator. A shear pin in the drive shaft &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 47.7708em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0042em;">will break to prevent damage to the gearbox or drive shaft. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 49.1823em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0035em;">Failure to remove sludge often enough will result in the sludge becoming septic releasing &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 50.5936em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">gas bubbles which hinders the sludge settling and also result in causing odor problems. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 52.005em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0007em;">The sludge from the primary clariﬁers needs to be stabilized prior to its disposal. The &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 53.4163em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0045em;">sludge (solids) from the primary clariﬁers are mixed with the solids from the secondary &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 54.8278em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">treatment process and stabilized typically using a sludge digestion process. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 57.5093em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">8.5.4 </span><span class="stl_20 stl_11 stl_12" style="word-spacing:0.03em;">Skimming Zone &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 59.334em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0027em;">skimming zone is at the surface of the tank for scum removal &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Lighter</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0005em;">solids and greases ﬂoat to the surface of the clariﬁer as scum &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 62.1568em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0006em;">In Circular Clariﬁers: Floating matter is skimmed by a skimmer arm that is supported by &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div id="199_0" style="position:absolute;left:7.0866em;top:21.1081em;">&nbsp;</div>
					<div id="199_1" style="position:absolute;left:7.0866em;top:35.6908em;">&nbsp;</div>
					<div id="199_2" style="position:absolute;left:7.0866em;top:57.1335em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_208.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_208.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">200 &nbsp;</span></div>
					<div class="stl_01" style="left:30.4962em;top: 4.9344em; "><span class="stl_20 stl_11 stl_100" style="word-spacing:0.0357em;">Chapter 8. Water Treatment &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 6.7888em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:0.0002em;">the sludge rake and rotates with it around the tank. The ﬂoating matter is pushed over the &nbsp;</span></div>
					<div class="stl_01 stl_214" style="left:9.3593em;top: 8.2002em; "><span class="stl_215 stl_115 stl_12" style="word-spacing:-0.0022em;">beach plate by the wipers attached to the skimmer arm and into a scum box attached to the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 9.6116em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0029em;">tank wall. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.0229em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.2571em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 11.0229em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0007em;">In Rectangular Clariﬁers: The ﬂights act as skimmers when the chain brings them to the &nbsp;</span></div>
					<div class="stl_01 stl_135" style="left:9.3593em;top: 12.4343em; "><span class="stl_136 stl_115 stl_21" style="word-spacing:0.0034em;">surface and pushes the scum towards the scum troughs. The scum trough may be designed &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 13.8457em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0019em;">to rotate (tip) periodically for the scum to ﬂow in from the water surface. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 15.2571em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">The scum collected from the primary clariﬁers is sent to the digester for treatment along &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 16.6684em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0035em;">with the sludge removed. &nbsp;</span></div>
					<div class="stl_01" style="left:18.7059em;top: 45.4678em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Rectangular clariﬁer scum trough &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 53.6794em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 56.5022em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_268" style="left:9.3312em;top: 53.6794em; "><span class="stl_255 stl_115 stl_57" style="word-spacing:-0.0027em;">The ﬂights in the rectangular clariﬁer are supported at the top by two parallel rails running &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 55.0908em; z-index:623; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">along the length of the clariﬁer. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 56.5022em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">There are wear plates (strips) installed at the clarifer bottom and on top of the rails to &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 57.9135em; "><span class="stl_117 stl_115 stl_89" style="word-spacing:0.0035em;">prevent the ﬂights from riding directly on those surfaces. To reduce friction, the ﬂights &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 59.3249em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0035em;">have a wearing shoe attached. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7363em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 60.7363em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0044em;">Both the wear strip and the wearing shoe are disposable items and are replaced at ﬁxed &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 62.1477em; "><span class="stl_114 stl_115 stl_100">intervals. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_210.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_210.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_71" style="word-spacing:0.2026em;">8.5 Clariﬁer</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0248em;">&nbsp;</span><span class="stl_131 stl_23 stl_12">Zones &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">201 &nbsp;</span></div>
					<div class="stl_01" style="left:19.8292em;top: 24.0727em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Rectangular clariﬁer ﬂights &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 27.8353em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">8.5.5 </span><span class="stl_20 stl_11 stl_12" style="word-spacing:0.03em;">Outlet Zone &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 29.5203em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 32.343em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 35.1658em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 29.5203em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">This is the part of the clariﬁer where the settled water leaves to go to the secondary treat- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 30.9317em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">ment processes. &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:9.3266em;top: 32.343em; "><span class="stl_235 stl_115 stl_55" style="word-spacing:-0.0007em;">A channel called the efﬂuent launder collects the efﬂuent ﬂow and directs it to the primary &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 33.7544em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0042em;">efﬂuent piping. &nbsp;</span></div>
					<div class="stl_01 stl_182" style="left:9.3166em;top: 35.1658em; "><span class="stl_222 stl_115 stl_124" style="word-spacing:0.0009em;">Weirs are installed along the edge of the efﬂuent launder channel to skim the water evenly &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 36.5772em; z-index:377; "><span class="stl_117 stl_115 stl_24" style="word-spacing:0.002em;">off the surface of the tank. The most common type of efﬂuent weir is a </span><span class="stl_117 stl_115 stl_161">V</span><span class="stl_117 stl_115 stl_12">-</span><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0019em;">notch (or saw- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 37.9885em; z-index:403; "><span class="stl_117 stl_115 stl_234" style="word-spacing:0.0267em;">tooth) weir. A </span><span class="stl_117 stl_115 stl_161">V</span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">- </span><span class="stl_117 stl_115 stl_12">n</span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">otch weir is a plate that has notches, about 2-3 inches deep, cut in it &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 39.3999em; "><span class="stl_117 stl_115 stl_67" style="word-spacing:0.0046em;">every 6-8 inches. If the weir is clean and level, it will remove water evenly all the way &nbsp;</span></div>
					<div class="stl_01 stl_176" style="left:9.3593em;top: 40.8113em; "><span class="stl_177 stl_115 stl_21" style="word-spacing:0.0054em;">around the edge of the tank. This minimizes the upward velocities near the efﬂuent launder &nbsp;</span></div>
					<div class="stl_01 stl_226" style="left:9.3593em;top: 42.2227em; "><span class="stl_227 stl_115 stl_74" style="word-spacing:0.0076em;">and improves removal efﬁciencies. If the weir plate is not level or part of the weir becomes &nbsp;</span></div>
					<div class="stl_01 stl_258" style="left:9.3593em;top: 43.634em; "><span class="stl_266 stl_115 stl_121" style="word-spacing:-0.0003em;">clogged with slime or debris, short-circuiting will result because more water will pass over &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 45.0454em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:0.0015em;">the low side or the clean notches of the weir. Short-circuiting will cause poor settling and &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.4568em; "><span class="stl_114 stl_115 stl_104" style="word-spacing:0.0061em;">uneven sludge blanket buildup. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 47.8682em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• In</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">rectangular tanks the water leaves at the end opposite the inﬂuent. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 49.2795em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• In</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">circular tanks the water leaves at the edge of the tank. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 50.6909em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 50.6909em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0021em;">Also, in the circular clariﬁers, an efﬂuent bafﬂe, just upstream of the weir, is installed to &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 52.1023em; z-index:1097; "><span class="stl_114 stl_115 stl_81" style="word-spacing:0.0076em;">prevent ﬂoating solids from going over the weir. &nbsp;</span></div>
					<div id="201_0" style="position:absolute;left:7.0866em;top:27.333em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_213.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_213.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">202 &nbsp;</span></div>
					<div class="stl_01" style="left:30.4962em;top: 4.9344em; "><span class="stl_20 stl_11 stl_100" style="word-spacing:0.0357em;">Chapter 8. Water Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:14.4701em;top: 33.6523em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0023em;">Circular clariﬁer skimmer arm, efﬂuent bafﬂe and v-notch weir &nbsp;</span></div>
					<div class="stl_01" style="left:17.5533em;top: 60.5438em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Rectangular clariﬁer v-notch weir and launder &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_215.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_215.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_09" style="word-spacing:0.2106em;">8.6 Filtration &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">203 &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 8.9076em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">8.5.6 </span><span class="stl_20 stl_11 stl_12" style="word-spacing:0.03em;">Sludge Pumping &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 10.8128em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 10.8128em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0034em;">The sludge pumping from the clariﬁer must be adequate to prevent sludge from going &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 12.2242em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0057em;">septic. Septic sludges are much more difﬁcult to thicken or de-water and cause odor issues. &nbsp;</span></div>
					<div class="stl_01 stl_122" style="left:9.3593em;top: 13.6356em; "><span class="stl_123 stl_115 stl_88" style="word-spacing:0.008em;">Primary sludge normally averages 4-6% solids. Generally positive displacement pumps are &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 15.0469em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">used for primary sludge &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 13.6356em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 16.4583em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">pumping cycles must be designed to provide the thickest sludge possible. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 17.8697em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 17.8697em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0022em;">Excessive pumping or pumping without building solids to build up leads to pumping thin- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 19.2811em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">ner (more water) sludge. &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 22.8826em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">8.6 </span><span class="stl_130 stl_11 stl_78">Filtration &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 24.9232em; "><span class="stl_232 stl_11 stl_29" style="word-spacing:0.0327em;">Process Basics &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 26.6268em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_182" style="left:9.3312em;top: 26.6268em; "><span class="stl_222 stl_115 stl_18" style="word-spacing:-0.0034em;">The SWTR requires the ﬁltration of surface water and ground water under the direct inﬂu- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 28.0383em; z-index:562; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.01em;">ence of surface water. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 29.4496em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 29.4496em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0035em;">Filtration is the mechanical removal of turbidity particles by passing the water through a &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 30.861em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">porous medium, which is either a granular bed or a membrane. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 32.2723em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0029em;">process of ﬁltration involves straining, settling, and adsorption. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 33.6838em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 33.6838em; "><span class="stl_117 stl_115 stl_86" style="word-spacing:0.0002em;">Filtration does not remove dissolved solids and by itelf is not effective for the removal of &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 35.0951em; "><span class="stl_114 stl_115 stl_12">bacteria. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 36.5064em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• In</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0021em;">ﬁltration, solids are removed physically by: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 37.8962em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Straining – trapping particles, and &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 39.3076em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_12">Adsorption. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.7628em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">ﬁltration based treatment process can be either: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 42.1685em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. </span><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.003em;">Conventional - which is a four step treatment process that consists of the treatment &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 43.5966em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">steps of coagualation, ﬂocculation, sedimentation and rapid sand ﬁltration. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 44.9912em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0009em;">Direct - where the sedimentation step is omitted. It is for areas with high quality of &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 46.4193em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0031em;">water and allows for cost and space savings by eliminating the need for sedimenta- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 47.8308em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">tion basins. &nbsp;</span></div>
					<div class="stl_01" style="left:19.7255em;top: 61.0708em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">Figure 8.7: Direct Filtration &nbsp;</span></div>
					<div id="203_0" style="position:absolute;left:7.0866em;top:8.2944em;">&nbsp;</div>
					<div id="203_1" style="position:absolute;left:7.0866em;top:22.5118em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_217.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_217.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">204 &nbsp;</span></div>
					<div class="stl_01" style="left:30.4962em;top: 4.9344em; "><span class="stl_20 stl_11 stl_100" style="word-spacing:0.0357em;">Chapter 8. Water Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:18.4368em;top: 18.1161em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0239em;">Figure 8.8: Conventional Filtration &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 21.6097em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Filters</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">can also be classiﬁed as: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 22.9883em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_128" style="left:11.3593em;top: 23.021em; "><span class="stl_129 stl_115 stl_55" style="word-spacing:0.0004em;">Gravity – open to atmosphere and rely on the depth of water above the ﬁlter media to &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 24.4324em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">provide the driving force to pass water through the media. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 25.811em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_137" style="left:11.3593em;top: 25.8438em; "><span class="stl_138 stl_115 stl_85" style="word-spacing:-0.0021em;">Pressure – utilize a pressure vessel to contain the media and can operate with a much &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 27.2552em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0019em;">higher driving force to pass water through the media. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 28.6665em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 28.6665em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0026em;">Rapid gravity ﬁlters and slow sand ﬁlters are the two major types of ﬁlters used for water &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 30.0779em; "><span class="stl_114 stl_115 stl_12">treatment. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 31.4893em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Rapid</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">ﬁltration has following features that allow it to operate at higher water loading rates: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 32.8839em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2139em;">1. </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">A ﬁlter bed of granular material that has been processed to a more uniform size than &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 34.312em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">typically found in nature. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 35.7234em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. Use</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">of a coagulant to precondition the water, and &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 37.118em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">3. </span><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.003em;">Mechanical and hydraulic systems to efﬁciently remove collected solids from the &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 38.5462em; "><span class="stl_114 stl_115 stl_12">bed. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 39.9575em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">rapid ﬁltration cycle consists of two stages: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 41.3521em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. </span><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0025em;">Filtration stage, when water ﬂows downward through the ﬁlter bed and particles &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 42.7803em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">collect within the bed, and &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 44.1749em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. </span><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0022em;">Backwash stage, water ﬂows in the direction opposite to remove the particles that &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 45.603em; "><span class="stl_117 stl_115 stl_28" style="word-spacing:0.0036em;">have collected in the ﬁlter bed. Efﬁcient removal of collected solids is a key compo- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 47.0144em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.004em;">nent of rapid ﬁltration systems, so while the backwashing stage is very short com- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 48.4258em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">pared to the ﬁltration stage, it is a very important part of the ﬁltration cycle. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_219.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_219.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_09" style="word-spacing:0.2106em;">8.6 Filtration &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">205 &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 6.7888em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0035em;">Rapid ﬁltration is classiﬁed by the level of pretreatment, as presented in Figure</span><span class="stl_117 stl_115 stl_12" style="word-spacing:0.2407em;">&nbsp;</span><a href="#205_0"><span class="stl_117 stl_115 stl_12" style="word-spacing:0.054em;">8.9. </span></a><span class="stl_117 stl_115 stl_12">The &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:9.3593em;top: 8.2002em; "><span class="stl_224 stl_115 stl_88" style="word-spacing:-0.0024em;">most important factors that determine the required level of pretreatment are the raw-water &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 9.6116em; z-index:229; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0028em;">quality and the preference and resources of the operating utility. &nbsp;</span></div>
					<div class="stl_01" style="left:15.6405em;top: 44.8252em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0122em;">Figure 8.9: Rapid Filtration by Pretreatment Level &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 48.043em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 48.0096em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0026em;">In a slow sand ﬁlter there is a layer - </span><span class="stl_211 stl_187 stl_47" style="word-spacing:-0.003em;">Schmutzdecke </span><span class="stl_117 stl_115 stl_27" style="word-spacing:-0.0013em;">that develops on the top and is made &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 49.4543em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0025em;">up of microrganisms that feed on and break down organic material that is trapped on the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 50.8658em; "><span class="stl_117 stl_115 stl_28" style="word-spacing:0.0039em;">surface of the ﬁlter. If the source water naturally contain low levels of nutrients, initial &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 52.2771em; z-index:542; "><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0051em;">nutrient addition may be needed to develop this layer. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 53.6885em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 57.9226em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 53.6885em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:0.0049em;">The Schmutzdecke enhances the particulate removal. As the Schmutzdecke develops, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 55.0998em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0037em;">the ﬁlter performance – as measured by the turbidity typically improves as the ﬁlter run &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 56.5113em; "><span class="stl_114 stl_115 stl_12">progresses. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 57.9226em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">Filter media can consist of silica sand, greensand, anthracite coal, activated carbon, and &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 59.334em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">many other types of media. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Filter</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">media maybe a single media or mixed to provide improved ﬁltration characteristics. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 62.1568em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.0018em;">Two most common types of granular media ﬁlters include dual-media ﬁlters such as an- &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div id="205_0" style="position:absolute;left:7.0866em;top:11.6346em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_223.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_223.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">206 &nbsp;</span></div>
					<div class="stl_01" style="left:30.4962em;top: 4.9344em; "><span class="stl_20 stl_11 stl_100" style="word-spacing:0.0357em;">Chapter 8. Water Treatment &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 6.7888em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0037em;">thracite coal and silica sand and tri-media which have anthracite coal, silica sand and ﬁne &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 8.2002em; "><span class="stl_114 stl_115 stl_21">garnet. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 9.6116em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 12.4343em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.2571em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 9.6116em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0047em;">Greensand media which incorporates potassium permanganate and manganese oxide &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 11.0229em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">coated greensand which work in tandem to remove dissolved iron and manganese. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 12.4343em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:0.0024em;">Activated carbon can be used as a topping for silica sand. The activated carbon does not &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 13.8457em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0032em;">only remove solids but also helps adsorb organic contaminants. &nbsp;</span></div>
					<div class="stl_01 stl_230" style="left:9.3593em;top: 15.2571em; "><span class="stl_231 stl_115 stl_99" style="word-spacing:-0.0009em;">Pre-coat ﬁlters, utilize a slurry of raw water with diatomaceous earth (DE) as a pre-coat on &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 16.6684em; z-index:528; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0023em;">a septum ﬁlter media which then captures the turbidity causing particles from raw water. &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:9.3312em;top: 18.0798em; "><span class="stl_224 stl_115 stl_09" style="word-spacing:-0.0011em;">The ﬁltration process is followed by a backwash cycle to remove the ﬁltered cake buildup. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 19.4912em; "><span class="stl_117 stl_115 stl_89" style="word-spacing:-0.001em;">Precoat ﬁltration is used to remove very small particulate matter, oil particles, and even &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 20.9026em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:0.0034em;">bacteria from water. This method is practical only for relatively small quantities of water &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 22.3139em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0013em;">which contain low concentrations of contaminants. &nbsp;</span></div>
					<div class="stl_01" style="left:14.5823em;top: 35.5684em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0em;">Rapid Sand &nbsp;</span></div>
					<div class="stl_01" style="left:30.9659em;top: 35.5684em; "><span class="stl_186 stl_187 stl_59" style="word-spacing:0.0033em;">Slow Sand &nbsp;</span></div>
					<div class="stl_01" style="left:18.8155em;top: 48.561em; "><span class="stl_186 stl_187 stl_21" style="word-spacing:0.0016em;">Pre-coat - Diatomaceous Earth &nbsp;</span></div>
					<div class="stl_01" style="left:20.2668em;top: 50.2253em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0289em;">Figure 8.10: Filter Types &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 53.6885em; "><span class="stl_114 stl_115 stl_239" style="word-spacing:0.2457em;">• Typical</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0133em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Filtration Rates: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 55.0671em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0231em;">Slow Sand: 0.05 gpm/ft</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">2 </span></sup><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">- 3 feet sand &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 56.4785em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">Rapid Sand: 2 gpm/ft</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">2 </span></sup><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">– 3 feet sand &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 57.8899em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">Pressure ﬁlters: 3 gpm/ft</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.0274em;">2 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:10.4503em;top: 59.3013em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">High Rate: 2-6 gpm/ft</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">2 </span></sup><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0023em;">– various media conﬁgurations &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Filters</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">can also be classiﬁed as: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 62.124em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 62.1568em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:0.0067em;">Depth ﬁltration – solids are removed within the granular material. Example: Rapid &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_224.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_224.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_09" style="word-spacing:0.2106em;">8.6 Filtration &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">granular bed ﬁlter &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 8.2002em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">Cake ﬁltration – solids are removed on the entering face of the granular material. &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 9.6116em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">Example: Precoat &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">207 &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 8.1674em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.0693em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_203" style="word-spacing:0.0064em;">Surface Water Treatment Rule describes ﬁve different types of ﬁltration systems: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 12.4943em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0058em;">Conventional treatment &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 13.9056em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Direct ﬁltration &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 15.317em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">Slow sand ﬁltration &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 16.7284em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Diatomaceous earth ﬁltration &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 18.1398em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Alternate ﬁltration technologies such as bag ﬁlters and cartridge ﬁlters. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 19.6302em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 22.4529em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 25.2757em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 19.6302em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">Besides using a ﬁlter media, process akin to ﬁltration can also be accomplished using &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 21.0416em; "><span class="stl_114 stl_115 stl_12">membranes. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 22.4529em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0039em;">A membrane is a thin layer of material that will only allow certain compounds to pass &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 23.8643em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">through it. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 25.2757em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">During operation, permeable components pass through the membrane and impermeable &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 26.6871em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:0.0006em;">components are retained on the feed side. As a result, the product stream is relatively &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 28.0984em; "><span class="stl_117 stl_115 stl_60" style="word-spacing:-0.0047em;">free of impermeable constituents and the waste stream is concentrated in impermeable &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 29.5098em; "><span class="stl_114 stl_115 stl_12">constituents. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 30.9212em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_122" style="left:9.3166em;top: 30.9212em; "><span class="stl_123 stl_115 stl_12" style="word-spacing:-0.0003em;">Which material will pass through the membrane is determined by the size and the chemical &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 32.3326em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">characteristics of the membrane and the material being ﬁltered. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 33.7439em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Membranes</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">can be classiﬁed into two distinct physicochemical processes: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 35.2016em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. Membrane</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">ﬁltration which encompasses the use of: &nbsp;</span></div>
					<div class="stl_01" style="left:11.5958em;top: 36.6467em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2499em;">(a) </span><span class="stl_206 stl_115 stl_47" style="word-spacing:0.0047em;">Microﬁltration (MF)membrane which function like a sieve. MF membrane pore &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 38.0707em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">size ranges from 0.1 to 1 micrometer ( &nbsp;</span></div>
					<div class="stl_01" style="left:27.2652em;top: 37.9925em; "><span class="stl_253 stl_254 stl_12">µ</span></div>
					<div class="stl_01 stl_116" style="left:27.8643em;top: 38.0707em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.002em;">m); therefore, they remove all particles &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 39.4821em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">bigger than 1 &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 40.8934em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">bacteria., and &nbsp;</span></div>
					<div class="stl_01" style="left:18.1934em;top: 39.4039em; "><span class="stl_253 stl_254 stl_391">µ</span><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0033em;">m, including Cryptosporidium oocysts, Giardia cysts and all &nbsp;</span></div>
					<div class="stl_01" style="left:11.5448em;top: 42.288em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2499em;">(b) </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">Ultraﬁltration (UF) membranes which are similar to the microﬁltration mem- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 43.7162em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.004em;">branes except the pore size is smaller - 0.003 to 0.1</span><span class="stl_117 stl_115 stl_12" style="word-spacing:0.6662em;">&nbsp;</span><span class="stl_117 stl_115 stl_102" style="word-spacing:0.0018em;">m which removes very &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 45.1276em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">small particles including viruses and THM formation precursors. &nbsp;</span></div>
					<div class="stl_01" style="left:11.5958em;top: 46.5221em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2499em;">(c) </span><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0034em;">Nanoﬁltration (NF) membranes which have nanometer (0.001 &nbsp;</span></div>
					<div class="stl_01" style="left:32.2554em;top: 43.638em; "><span class="stl_253 stl_254 stl_12">µ</span></div>
					<div class="stl_01" style="left:36.2473em;top: 46.4607em; "><span class="stl_253 stl_254 stl_12">µ</span></div>
					<div class="stl_01 stl_116" style="left:36.8464em;top: 46.5389em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">m, or 1 nm) &nbsp;</span></div>
					<div class="stl_01 stl_135" style="left:13.0593em;top: 47.9503em; "><span class="stl_136 stl_115 stl_29" style="word-spacing:0.0004em;">pore size and can remove all the particles above nanometer size - besides remov- &nbsp;</span></div>
					<div class="stl_01 stl_226" style="left:13.0593em;top: 49.3617em; "><span class="stl_227 stl_115 stl_56" style="word-spacing:0.0016em;">ing viruses, cysts, and bacteria they remove some dissolved substances including &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 50.7731em; "><span class="stl_117 stl_115 stl_104" style="word-spacing:0.0011em;">divalent ions such as Ca</span><sup style="top: -0.33em;"><span class="stl_273 stl_244 stl_12">+</span><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">2 </span></sup><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0051em;">and Mg</span><sup style="top: -0.33em;"><span class="stl_273 stl_244 stl_12">+</span><span class="stl_207 stl_115 stl_208">2</span></sup><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0043em;">,and are used for softening water and to &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 52.1844em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0042em;">reduce the concentration of organic matter to control disinfection by-product &nbsp;</span></div>
					<div class="stl_01" style="left:13.0293em;top: 53.5958em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">(DBP) formation. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 55.0367em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. </span><span class="stl_117 stl_115 stl_27" style="word-spacing:-0.0011em;">Reverse Osmosis (RO) where preferential diffusion of water through a semiperme- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 56.4649em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">able membrane in response to a concentration gradient. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 57.8899em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 57.9226em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">In RO, the feed stream is a solution, or single-phase system, in which the con- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 59.334em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0022em;">stituents targeted for removal are truly dissolved solutes - ions such as sodium, &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 60.7453em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0015em;">chloride and dissolved NOM. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 62.124em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 62.1568em; "><span class="stl_117 stl_115 stl_63" style="word-spacing:0.0011em;">RO membranes are semipermeable - they function as sieves and selective diffu- &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_226.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_226.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">208 &nbsp;</span></div>
					<div class="stl_01" style="left:30.4962em;top: 4.9344em; "><span class="stl_20 stl_11 stl_100" style="word-spacing:0.0357em;">Chapter 8. Water Treatment &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 6.7888em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0036em;">sion membranes due to osmosis, allowing for speciﬁc dissolved substances to &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 8.2002em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">pass through. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 9.5789em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 9.6116em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">Osmosis is the passage of water through a semipermeable membrane from the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 11.0229em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0035em;">lower concentration of the dissolved substances to the higher concentration &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 12.4343em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0em;">to equalize the concentration on both sides of the membrane. The force with &nbsp;</span></div>
					<div class="stl_01 stl_258" style="left:13.0266em;top: 13.8457em; "><span class="stl_266 stl_115 stl_139" style="word-spacing:0.0053em;">which water ﬂows through the membrane is called osmotic pressure. The greater &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 15.2571em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0037em;">the difference in concentration on two sides of the membrane, the higher the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 16.6684em; "><span class="stl_117 stl_115 stl_124" style="word-spacing:0.0052em;">osmotic pressure, and faster is the ﬂow. In reverse osmosis, a pressure higher &nbsp;</span></div>
					<div class="stl_01 stl_128" style="left:13.0593em;top: 18.0798em; "><span class="stl_129 stl_115 stl_12" style="word-spacing:-0.002em;">than the osmotic pressure is applied on the higher concentration side to force the &nbsp;</span></div>
					<div class="stl_01" style="left:13.0266em;top: 19.4912em; z-index:602; "><span class="stl_114 stl_115 stl_203" style="word-spacing:0.0064em;">water through the membrane in the reverse order. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 20.8699em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:12.1503em;top: 23.6926em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_226" style="left:13.0593em;top: 20.9026em; "><span class="stl_227 stl_115 stl_24" style="word-spacing:0.0021em;">RO membranes are used to treat seawater that has total dissolved solids (TDS) in &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 22.3139em; "><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">the range of 3.5% (35,000 mg/L) and other brackish water (TDS up to 3%). &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 23.7253em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0023em;">RO is also capable of removing speciﬁc dissolved contaminants - pesticides, &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 25.1367em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">arsenic, nitrate, radionuclides. &nbsp;</span></div>
					<div class="stl_01" style="left:18.5901em;top: 42.1498em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">Figure 8.11: Membrane Processes &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_227.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_227.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">8.7 Other</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_102" style="word-spacing:0.0339em;">Treatment Processes &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">209 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 6.8199em; "><span class="stl_232 stl_11 stl_78">Operation &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.4229em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 8.4229em; "><span class="stl_117 stl_115 stl_96" style="word-spacing:-0.0008em;">The removal mechanism in ﬁltration involves straining – trapping larger particles and &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 9.8343em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">through adsorbtion where particles attach themselves to the ﬁlter media &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.2457em; "><span class="stl_114 stl_115 stl_239" style="word-spacing:0.2457em;">• Typical</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0133em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Filtration Rates: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 12.6304em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0231em;">Slow Sand: 0.05 gpm/ft</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">2 </span></sup><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">- 3 feet sand &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 14.0418em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">Rapid Sand: 2 gpm/ft</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">2 </span></sup><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">– 3 feet sand &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 15.4531em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">Pressure ﬁlters: 3 gpm/ft</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.0274em;">2 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:10.4503em;top: 16.8645em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">High Rate: 2-6 gpm/ft</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">2 </span></sup><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0023em;">– various media conﬁgurations &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 18.3146em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 18.3146em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0043em;">After a period of operation – ﬁlter cycle, the ﬁlter headloss increases because of the accu- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 19.726em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">mulation of the trapped solids. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 21.1373em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Rapid</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">ﬁlters are cleaned by backwashing using an upward, high-rate ﬂow of water &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 22.5488em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 25.3715em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 28.1943em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 22.5488em; "><span class="stl_117 stl_115 stl_60" style="word-spacing:-0.0046em;">Coagulation-ﬂocculation is not required for cake ﬁltration whereas chemical treatment is &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 23.9601em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">required for depth ﬁltration. &nbsp;</span></div>
					<div class="stl_01 stl_135" style="left:9.3593em;top: 25.3715em; "><span class="stl_136 stl_115 stl_52" style="word-spacing:0.0041em;">Backwashing involves reversing the ﬂow of water through the ﬁlter causing water to travel &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 26.7828em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">from the bottom of the ﬁlter to the top. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 28.1943em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:-0.0012em;">Backwash is done at speciﬁc rates in order to most effectively remove the particulate &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 29.6056em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:0.0016em;">material. Backwashing process can be augmented by introducing low pressure air into &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 31.017em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">the backwash line. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 32.4283em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 32.4283em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0041em;">Backwash rates of 12-15 gpm/ft</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">2 </span></sup><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">or higher are common for sand, and rates for anthracite &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 33.8398em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">may range from 8 to 12 gpm/ft</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_208">2</span></sup><span class="stl_114 stl_115 stl_283">. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 35.2511em; z-index:1040; "><span class="stl_114 stl_115 stl_468" style="word-spacing:0.2286em;">• Wastewater</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0128em;">&nbsp;</span><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0046em;">used for the backwash is collected and removed from the ﬁlter. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 36.6298em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• </span><span class="stl_186 stl_187 stl_88" style="word-spacing:0.0021em;">Operational Problems &nbsp;</span></div>
					<div class="stl_01" style="left:9.3312em;top: 38.0738em; "><span class="stl_114 stl_115 stl_310" style="word-spacing:0.0095em;">Two common issues include: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 39.4585em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 39.4585em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.0049em;">Air Binding </span><span class="stl_117 stl_115 stl_89" style="word-spacing:-0.001em;">– vacuum generated due to higher water outﬂow than inﬂow causes &nbsp;</span></div>
					<div class="stl_01" style="left:11.3366em;top: 40.9026em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0032em;">violent upheaval impacting the media bed, gravel and/or underdrain. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 42.2813em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.0049em;">Mud balls </span><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0043em;">– these are formed as a result of inadequate backwashing and can cause &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 43.7253em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">the the ﬁlter to completely clog-up. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 42.2813em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:4.6956em;top: 47.0277em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">8.7 </span><span class="stl_130 stl_11 stl_28" style="word-spacing:0.0344em;">Other Treatment Processes &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 49.055em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">8.7.1 </span><span class="stl_20 stl_11 stl_49">Pre-chlorination &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 50.8597em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 50.8597em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0028em;">Pre-chlorination - chlorine is added to the incoming ﬂow or, instead, added right before &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 52.2711em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.015em;">ﬁltration. Beneﬁts of prechlorination include: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 53.6558em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 53.6885em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0027em;">Elimination of algae and other forms of aquatic life from the water so they won’t &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 55.0998em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0005em;">cause problems in the later stages of water treatment. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 56.4785em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0044em;">Removal of tastes and odors &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 57.8899em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_182" style="left:11.3593em;top: 57.9226em; "><span class="stl_222 stl_115 stl_55" style="word-spacing:-0.002em;">Control of biological growth throughout the water treatment system, thus preventing &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:11.3593em;top: 59.334em; "><span class="stl_235 stl_115 stl_24" style="word-spacing:-0.0002em;">growth in the sedimentation tanks (where solids are removed from the water by grav- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 60.7453em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0045em;">ity settling) and the ﬁltration media (the ﬁlters through which the water passes after &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">sitting in the sedimentation tanks). &nbsp;</span></div>
					<div id="209_0" style="position:absolute;left:7.0866em;top:46.7076em;">&nbsp;</div>
					<div id="209_1" style="position:absolute;left:7.0866em;top:48.5054em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_229.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_229.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">210 &nbsp;</span></div>
					<div class="stl_01" style="left:30.4962em;top: 4.9344em; "><span class="stl_20 stl_11 stl_100" style="word-spacing:0.0357em;">Chapter 8. Water Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 6.7561em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 6.7888em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0043em;">Oxidation of iron, manganese and/or hydrogen sulﬁde present in the water into a &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 8.2002em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0011em;">precipitate which can be removed in the sedimentation and ﬁltration steps. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 10.9143em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">8.7.2 </span><span class="stl_20 stl_11 stl_399" style="word-spacing:0.0452em;">Packed Tower Air Stripping &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 12.7689em; "><span class="stl_114 stl_115 stl_228" style="word-spacing:0.243em;">• Water</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">is sprayed on the top of a packed bed while air is blown at the bottom. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 14.1803em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 14.1803em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0037em;">The packing provide the interface for the transfer of the contaminants from water into the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 15.5917em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">air phase. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 17.0031em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• Air</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">stripping is for removing: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 18.3903em; z-index:365; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_389">V</span><span class="stl_114 stl_115 stl_12">o</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">latile solids compounds &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 19.8016em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Carbon dioxide &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 21.213em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Hydrogen sulﬁde &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 22.6244em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_12">Ammonia &nbsp;</span></div>
					<div class="stl_01" style="left:20.2559em;top: 43.5506em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">Figure 8.12: Air Stripper &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 47.5827em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">8.7.3 </span><span class="stl_20 stl_11 stl_72">Aeration &nbsp;</span></div>
					<div class="stl_01 stl_133" style="left:9.3593em;top: 49.4373em; "><span class="stl_134 stl_115 stl_56" style="word-spacing:-0.0013em;">In the aeration process the water is either pumped up into the air or allowed to fall over an &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 50.8487em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0042em;">aeration device &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 49.4373em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 52.26em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• Aeration</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">as a water treatment practice is used for the following operations: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 53.6472em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">carbon dioxide reduction (decarbonation) &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 55.0586em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 55.0913em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:0.0026em;">oxidation of iron and manganese found in many well waters (oxidation tower). Dur- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 56.5027em; "><span class="stl_117 stl_115 stl_60" style="word-spacing:-0.0047em;">ing aeration, iron and manganese get oxidized into an insoluble precipitate which is &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 57.9141em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">removed during ﬁltration. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 59.2927em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_60" style="word-spacing:0.0003em;">ammonia and hydrogen sulﬁde reduction (stripping) &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 60.7041em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0032em;">Aeration is also an effective method of bacteria control. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 62.1568em; "><span class="stl_114 stl_115 stl_529" style="word-spacing:0.309em;">• Two</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.045em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">general methods may be used for the aeration of water: &nbsp;</span></div>
					<div id="210_0" style="position:absolute;left:7.0866em;top:10.5234em;">&nbsp;</div>
					<div id="210_1" style="position:absolute;left:7.0866em;top:46.995em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_230.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_230.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">8.7 Other</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_102" style="word-spacing:0.0339em;">Treatment Processes &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">211 &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 6.7561em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3166em;top: 6.7888em; "><span class="stl_117 stl_115 stl_104" style="word-spacing:0.0012em;">Water-fall aeration Many variations of the water-fall principle are used for this type &nbsp;</span></div>
					<div class="stl_01 stl_205" style="left:11.3593em;top: 8.2002em; "><span class="stl_206 stl_115 stl_21" style="word-spacing:0.0033em;">of aeration. The simplest conﬁguration employs a vertical riser that discharges water &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 9.6116em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0013em;">by free fall into a basin. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 10.9902em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_128" style="left:11.3266em;top: 11.0229em; "><span class="stl_129 stl_115 stl_59" style="word-spacing:0.0015em;">Air diffusion aeration where air is diffused into a receiving vessel containing counter- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 12.4343em; "><span class="stl_117 stl_115 stl_74" style="word-spacing:0.005em;">current ﬂowing water, creating very small air bubbles. This ensures good air-water &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 13.8457em; z-index:400; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0033em;">contact for "scrubbing" of undesirable gases from the water. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 16.4779em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">8.7.4 </span><span class="stl_20 stl_11 stl_105" style="word-spacing:0.0296em;">Iron and Manganese Sequestration &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 18.2364em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 22.4705em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 26.7047em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 18.2364em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0005em;">Polyphosphates are used for sequestering iron and magnesium. Sequestration is the ad- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 19.6478em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0045em;">dition of chemicals to groundwater aimed at controlling problems caused by iron and &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 21.0592em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">manganese without removing them. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 22.4705em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0042em;">These chemicals are added to groundwater at the well head or at the pump intake before &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 23.8819em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.001em;">the water has a chance to come in contact with air or chlorine. This ensures that the iron &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 25.2933em; "><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">and manganese stays in a soluble form. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 26.7047em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0044em;">If the water contains less than 1.0 mg/L iron and less than 0.3 mg/L manganese, using &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 28.116em; "><span class="stl_117 stl_115 stl_74" style="word-spacing:-0.0004em;">polyphosphates followed by chlorination can be an effective and inexpensive method for &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 29.5274em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">mitigating iron and manganese problems. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 30.9388em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 33.7615em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 36.5843em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 30.9388em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:0.0011em;">No sludge is generated in this method. Below these concentrations, the polyphosphates &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 32.3502em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">combine with the iron and manganese preventing them from being oxidized. &nbsp;</span></div>
					<div class="stl_01 stl_214" style="left:9.3266em;top: 33.7615em; "><span class="stl_215 stl_115 stl_99" style="word-spacing:-0.0015em;">Any of the three polyphosphates (pyrophosphate, tripolyphosphate, or metaphosphate) can &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 35.1729em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">be used. &nbsp;</span></div>
					<div class="stl_01 stl_268" style="left:9.3266em;top: 36.5843em; "><span class="stl_255 stl_115 stl_12" style="word-spacing:-0.003em;">Applying sodium silicate and chlorine simultaneously has also been used to sequester iron &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 37.9957em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:0.0028em;">and manganese. However, while this technique is reliable in the case of iron treatment, it &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 39.407em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0038em;">has not been found to be effective in manganese control. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 42.0356em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">8.7.5 </span><span class="stl_20 stl_11 stl_69" style="word-spacing:0.0402em;">Hardness Removal &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 43.7941em; "><span class="stl_114 stl_115 stl_529" style="word-spacing:0.309em;">• Two</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.045em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">common methods used to reduce hardness: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 45.2092em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. Cation</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_27">exchange: &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 46.5914em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_226" style="left:13.0593em;top: 46.6242em; "><span class="stl_227 stl_115 stl_12" style="word-spacing:-0.0008em;">In this process the Calcium (Ca</span><sup style="top: -0.3299em;"><span class="stl_273 stl_244 stl_12">+</span><span class="stl_207 stl_115 stl_208">2</span></sup><span class="stl_227 stl_115 stl_12" style="word-spacing:-0.0006em;">) and magnesium (Mg</span><sup style="top: -0.3299em;"><span class="stl_273 stl_244 stl_12">+</span><span class="stl_207 stl_115 stl_208">2</span></sup><span class="stl_227 stl_115 stl_139" style="word-spacing:0.0007em;">) ions that cause water &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 48.0356em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">hardness are replaced or exchanged with with a non-hardness ion like sodium. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0312em;top: 49.4469em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0042em;">The exchange medium can be natural “zeolites” or synthetic resin beads that &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 50.8583em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0038em;">resemble wet sand and hold loosley the sodium ions provided by dissolving &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 52.2697em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">sodium chloride salt. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 49.4142em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:12.1503em;top: 53.6484em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:12.1503em;top: 56.4711em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:13.0266em;top: 53.6811em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0026em;">As hard water passes through a softener, the calcium and magnesium trade &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 55.0924em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">places with sodium ions. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 56.5038em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0037em;">Eventually when the exchange medium becomes coated with calcium and mag- &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 57.9152em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0019em;">nesium ions, it must be recharged or regenerated. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 59.3303em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. Lime</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">softening &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 60.7453em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">Hydrated lime (Ca(OH)</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_208">2</span></sub><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0016em;">) or quicklime (CaO) is added. The addition of lime &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">results in: &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 60.7126em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div id="211_0" style="position:absolute;left:7.0866em;top:16.1354em;">&nbsp;</div>
					<div id="211_1" style="position:absolute;left:7.0866em;top:41.6931em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_232.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_232.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">212 &nbsp;</span></div>
					<div class="stl_01" style="left:30.4962em;top: 4.9344em; "><span class="stl_20 stl_11 stl_100" style="word-spacing:0.0357em;">Chapter 8. Water Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:14.6048em;top: 6.7888em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0013em;">Increases the pH of water &nbsp;</span></div>
					<div class="stl_01" style="left:13.6958em;top: 6.9897em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:13.6958em;top: 8.4011em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01 stl_116" style="left:14.6048em;top: 8.2002em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">Reacts with calcium bicarbonate Ca(HCO</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_208">3</span></sub><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">)- typically the major source of &nbsp;</span></div>
					<div class="stl_01" style="left:14.6048em;top: 9.6116em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">hardness and converts it to CaCO</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_102" style="word-spacing:0.0069em;">3 &nbsp;</span></sub></div>
					<div class="stl_01 stl_179" style="left:14.5721em;top: 11.0229em; "><span class="stl_180 stl_115 stl_55" style="word-spacing:-0.0011em;">As the pH increases further, additional Ca(OH</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_208">2</span></sub><span class="stl_180 stl_115 stl_60" style="word-spacing:-0.0031em;">) will then react with magne- &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:14.6048em;top: 12.4343em; "><span class="stl_138 stl_115 stl_12" style="word-spacing:-0.003em;">sium bicarbonate Mg(HCO</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_208">3</span></sub><span class="stl_138 stl_115 stl_59" style="word-spacing:0.0006em;">) ultimately converting it to magnesium hydrox- &nbsp;</span></div>
					<div class="stl_01" style="left:14.6048em;top: 13.8457em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">ide (Mg(OH</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_208">2</span></sub><span class="stl_114 stl_115 stl_283">) &nbsp;</span></div>
					<div class="stl_01" style="left:13.6958em;top: 11.2238em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:13.6958em;top: 15.458em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01 stl_116" style="left:14.6048em;top: 15.2571em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0035em;">Calcium is removed in the 9.0-9.5 pH range and the pH needs to be at least &nbsp;</span></div>
					<div class="stl_01" style="left:14.5366em;top: 16.6684em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">10.6 to remove magnesium. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 18.2409em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Both CaCO</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">3 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and Mg(OH</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">2 </span></sub><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">have limited solubility in water and precipitate out. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 19.6523em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Lime softening is often done in conjunction with coagulation and ﬂocculation. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 21.0637em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.219em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">The precipitate formed is separated in the sedimentation tank as sludge. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 22.475em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:13.0312em;top: 22.4744em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.002em;">The high pH, softened water produced is corrosive and </span><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.005em;">Recarbonation </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">of the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 23.9192em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0041em;">softened water using carbon dioxide (CO</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_212">2</span></sub><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0025em;">) is conducted to lower the pH and &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 25.3305em; z-index:702; "><span class="stl_114 stl_115 stl_82" style="word-spacing:0.0112em;">thus its corrosivity. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 26.7092em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">Lime softening produces large quantity of sludge. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 28.1205em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:13.0293em;top: 28.1205em; "><span class="stl_211 stl_187 stl_47" style="word-spacing:-0.0029em;">The reaction of Quicklime with water leading to the formation of Ca(OH)</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_56" style="word-spacing:-0.0041em;">2 &nbsp;</span></sub></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 29.5319em; "><span class="stl_211 stl_187 stl_55" style="word-spacing:0.0028em;">releases large quantity of heat and is dangerous if left uncontrolled. Also, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 30.9433em; "><span class="stl_211 stl_187 stl_55" style="word-spacing:-0.0024em;">Quicklime should never be stored with alum as the water of hydration in &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 32.3547em; "><span class="stl_186 stl_187 stl_18" style="word-spacing:0.001em;">alum will react with quicklime causing an explosion &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 34.1864em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Softening</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">removes hardness and alkalinity making the product water more corrosive. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 35.5978em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 35.5978em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">It may be necessary to add corrosion-inhibiting materials to the ﬁnished water to protect &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 37.0092em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0026em;">the distribution system and prevent possible simultaneous compliance issues with other &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 38.4206em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0017em;">regulations like the Lead and Copper Rule. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 39.8319em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 39.8319em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">Another option is to bypass a portion of water around the softening process and blending &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 41.2433em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0037em;">the treated and untreated waters are blended to produce an efﬂuent with a total hardness &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 42.6547em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">around 50 to 75 mg/L as CaCO</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_208">3</span></sub><span class="stl_114 stl_115 stl_283">. &nbsp;</span></div>
					<div class="stl_01" style="left:19.5991em;top: 60.8218em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">Figure 8.13: Lime Softening &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_233.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_233.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">8.7 Other</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_102" style="word-spacing:0.0339em;">Treatment Processes &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 6.8016em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">8.7.6 </span><span class="stl_20 stl_11 stl_96" style="word-spacing:0.0343em;">Corrosion Control &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">213 &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.4866em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.3093em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 14.1321em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 16.9548em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 19.7776em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 22.6003em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 8.4866em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0045em;">Corrosion is the gradual deterioration or destruction of metal surfaces by chemical and &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 9.8979em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">electrochemical processes. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 11.3093em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">As corrosive water stands or seals in pipes or tanks, it leaches metals from the piping, &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 12.7207em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">tanks, well casing, or other metal surfaces that water is in contact. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 14.1321em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Corrosion can happen both from the inside of pipes and ﬁttings and from the outside - &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 15.5434em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0023em;">because of the action of the external environment - including soils. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 16.9548em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">Lead and copper in service lines and household plumbing leach into the drinking water &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 18.3662em; z-index:517; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0072em;">because of the corrosivity of water. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 19.7776em; "><span class="stl_117 stl_115 stl_28" style="word-spacing:-0.0005em;">Lead is a toxic metal that can be harmful to human health even at low exposure levels. &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 21.1889em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">Lead is persistent and can bioaccumulate in the body over time. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 22.6003em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0032em;">The corrosivity of water will depend on the material of construction of the distribution &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 24.0117em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.003em;">system components and characteristics of water - water is less corrosive at higher pH and &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 25.4231em; z-index:803; "><span class="stl_114 stl_115 stl_530">alkalinity. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 26.8344em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 26.8344em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0038em;">Corrosion potential of the water on the distribution system components can be mitigated &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 28.2458em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">by chemical treatment: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 29.6244em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 29.6572em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0042em;">Adding alkalinity in the form of lime, soda ash, or caustic soda to make the water &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 31.0686em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">stable or slightly scale-forming. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 32.4472em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 32.4799em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Orthophosphates are added to chemically react with lead and copper atoms forming &nbsp;</span></div>
					<div class="stl_01 stl_179" style="left:11.3593em;top: 33.8913em; "><span class="stl_180 stl_115 stl_12" style="word-spacing:0.0019em;">lead and copper phosphate. The lead and copper phosphate is then electrochemically &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 35.3027em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.002em;">drawn back down onto the piping surface, where it forms a tough, water-resistant &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 36.7141em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">coating on the piping. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 38.0927em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_226" style="left:11.3593em;top: 38.1254em; "><span class="stl_227 stl_115 stl_21" style="word-spacing:0.0009em;">Silicate compounds added to water also inhibit corrosion by forming a thin protective &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 39.5368em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0017em;">ﬁlms on pipe walls. &nbsp;</span></div>
					<div id="213_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_234.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_234.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">214 &nbsp;</span></div>
					<div class="stl_01" style="left:30.4962em;top: 4.9344em; "><span class="stl_20 stl_11 stl_100" style="word-spacing:0.0357em;">Chapter 8. Water Treatment &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.6179em;top: 6.9841em; "><span class="stl_160 stl_115 stl_50">Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:13.3718em;top: 6.9841em; "><span class="stl_141 stl_115 stl_436" style="word-spacing:0.03em;">How It Works &nbsp;</span></div>
					<div class="stl_01" style="left:26.2123em;top: 6.9841em; "><span class="stl_141 stl_115 stl_104" style="word-spacing:0.006em;">What It Removes &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 7.7728em; "><span class="stl_141 stl_115 stl_12">Method &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.6179em;top: 8.5947em; "><span class="stl_160 stl_115 stl_81" style="word-spacing:0.0025em;">Activated carbon &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 9.3834em; "><span class="stl_141 stl_115 stl_12">ﬁltration &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 8.5947em; "><span class="stl_160 stl_115 stl_56" style="word-spacing:-0.0024em;">As water ﬂows through the ﬁlter contam- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 9.3834em; "><span class="stl_160 stl_115 stl_85" style="word-spacing:-0.0043em;">inants adsorb, or stick to, the surface of &nbsp;</span></div>
					<div class="stl_01" style="left:13.3718em;top: 10.1721em; "><span class="stl_141 stl_115 stl_74" style="word-spacing:0.0045em;">activated carbon particles. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:26.2123em;top: 8.5947em; "><span class="stl_160 stl_115 stl_121" style="word-spacing:-0.0037em;">Pesticides; organic compounds such as benzene and carbon &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:26.2123em;top: 9.3834em; "><span class="stl_160 stl_115 stl_99" style="word-spacing:-0.0042em;">tetrachlo- ride; many odors; bacterial or colloidal iron or &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:26.2123em;top: 10.1721em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">tannins when combined with continuous chlorination; radon; &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:26.2123em;top: 10.9608em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.0049em;">lead or copper if equipped with special media; some other &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:26.2123em;top: 11.7496em; "><span class="stl_160 stl_115 stl_18" style="word-spacing:-0.0039em;">heavy metals in certain cases; chlorine; chloramines; tri- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:26.2123em;top: 12.5382em; "><span class="stl_160 stl_115 stl_88" style="word-spacing:0.0071em;">halomethanes. Filters with molded activated carbon blocks &nbsp;</span></div>
					<div class="stl_01" style="left:26.1884em;top: 13.327em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">will treat Cryptosporidium and Giardia. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.6179em;top: 14.1489em; "><span class="stl_160 stl_115 stl_203" style="word-spacing:0.0015em;">Reverse osmosis &nbsp;</span></div>
					<div class="stl_01" style="left:7.596em;top: 14.9376em; "><span class="stl_141 stl_115 stl_239">(RO) &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:13.3718em;top: 14.1489em; "><span class="stl_531 stl_115 stl_56" style="word-spacing:-0.0005em;">Contaminants are removed by forcing water &nbsp;</span></div>
					<div class="stl_01 stl_258" style="left:13.3718em;top: 14.9376em; "><span class="stl_259 stl_115 stl_12" style="word-spacing:-0.0016em;">through a membrane which has microscopic &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 15.7263em; "><span class="stl_160 stl_115 stl_63" style="word-spacing:0.0129em;">holes. Water molecules pass through the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 16.515em; "><span class="stl_160 stl_115 stl_56" style="word-spacing:0.0095em;">membrane but larger particles cannot. The &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 17.3037em; "><span class="stl_160 stl_115 stl_55" style="word-spacing:-0.0027em;">membrane is ﬂushed to remove trapped &nbsp;</span></div>
					<div class="stl_01" style="left:13.3718em;top: 18.0924em; "><span class="stl_141 stl_115 stl_12">contaminants. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:26.2123em;top: 14.1489em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">Certain tastes; some pesticides; high chloride content; ﬂuo- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:26.2123em;top: 14.9376em; "><span class="stl_160 stl_115 stl_56" style="word-spacing:-0.0024em;">ride; nitrate; lead, copper, and other heavy metals; arsenic; &nbsp;</span></div>
					<div class="stl_01" style="left:26.2123em;top: 15.7263em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">Cryp tosporidium; viruses. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.6179em;top: 19.7031em; "><span class="stl_160 stl_115 stl_59" style="word-spacing:-0.0017em;">Ion exchange &nbsp;</span></div>
					<div class="stl_01" style="left:7.5941em;top: 20.4917em; "><span class="stl_141 stl_115 stl_21" style="word-spacing:0.0017em;">water softening &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 19.7031em; "><span class="stl_160 stl_115 stl_99" style="word-spacing:-0.004em;">As water passes through a resin bed in &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 20.4917em; "><span class="stl_160 stl_115 stl_29" style="word-spacing:-0.0021em;">the softener, calcium and magnesium in &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 21.2805em; "><span class="stl_160 stl_115 stl_64" style="word-spacing:-0.003em;">the water are exchanged for sodium or &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 22.0691em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">potassium which do not create the nuisance &nbsp;</span></div>
					<div class="stl_01" style="left:13.3718em;top: 22.8579em; z-index:1062; "><span class="stl_141 stl_115 stl_127" style="word-spacing:0.0048em;">problems associated with hard water. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 23.6798em; "><span class="stl_160 stl_115 stl_99" style="word-spacing:-0.004em;">As water passes through a ﬁlter made of &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 24.4685em; "><span class="stl_160 stl_115 stl_143" style="word-spacing:-0.0017em;">sand, ﬁlter paper, compressed glass wool or &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 25.2572em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">other straining material suspended particles &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 26.0459em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.0049em;">such as sand, soil or other particles are &nbsp;</span></div>
					<div class="stl_01" style="left:13.3718em;top: 26.8346em; z-index:1351; "><span class="stl_141 stl_115 stl_68" style="word-spacing:0.0079em;">trapped on the ﬁlter. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:26.2123em;top: 19.7031em; "><span class="stl_160 stl_115 stl_121" style="word-spacing:-0.0036em;">Hard water (calcium and magnesium); dissolved iron; man- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:26.2123em;top: 20.4917em; "><span class="stl_160 stl_115 stl_60" style="word-spacing:-0.0046em;">ganese; will treat cadmium, copper and zinc if operated &nbsp;</span></div>
					<div class="stl_01" style="left:26.2123em;top: 21.2805em; z-index:1168; "><span class="stl_141 stl_115 stl_219">properly. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.6179em;top: 23.6798em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">Sediment ﬁltra- &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 24.4685em; "><span class="stl_141 stl_115 stl_12">tion &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:26.2123em;top: 23.6798em; "><span class="stl_160 stl_115 stl_85" style="word-spacing:-0.0043em;">Sediment; acidic water when preceded by soda ash feed; &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:26.2123em;top: 24.4685em; "><span class="stl_160 stl_115 stl_18" style="word-spacing:-0.0039em;">dissolved iron or manganese when preceded by continuous &nbsp;</span></div>
					<div class="stl_01" style="left:26.2123em;top: 25.2572em; z-index:1489; "><span class="stl_141 stl_115 stl_59" style="word-spacing:0.0034em;">chlorination, ozonation or aeration; turbidity. &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 27.6566em; "><span class="stl_141 stl_115 stl_12">Distillation &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 31.6333em; "><span class="stl_141 stl_115 stl_12">Aeration &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 27.6566em; "><span class="stl_160 stl_115 stl_67" style="word-spacing:0.0012em;">Water is heated to create steam which is &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 28.4452em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">then condensed to be collected as treated &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3479em;top: 29.234em; "><span class="stl_160 stl_115 stl_52" style="word-spacing:0.0164em;">water. Contaminants removed remain in &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 30.0226em; "><span class="stl_160 stl_115 stl_64" style="word-spacing:-0.0031em;">the heating chamber or boil off into the &nbsp;</span></div>
					<div class="stl_01" style="left:13.3718em;top: 30.8114em; "><span class="stl_141 stl_115 stl_12">atmosphere. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 31.6333em; "><span class="stl_160 stl_115 stl_85" style="word-spacing:-0.0043em;">Oxygen is introduced into the water by an &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 32.422em; "><span class="stl_160 stl_115 stl_59" style="word-spacing:0.0102em;">aerator. This oxidizes contaminants such as &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 33.2107em; "><span class="stl_160 stl_115 stl_57" style="word-spacing:-0.0045em;">iron and manganese, causing them to form &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 33.9994em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.0049em;">solids which can then be ﬁltered out of the &nbsp;</span></div>
					<div class="stl_01" style="left:13.3479em;top: 34.7881em; z-index:1964; "><span class="stl_141 stl_115 stl_353">water. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:26.2123em;top: 27.6566em; "><span class="stl_160 stl_115 stl_85" style="word-spacing:-0.0043em;">Sediment; high salt content; high total dissolved solids; &nbsp;</span></div>
					<div class="stl_01 stl_226" style="left:26.2123em;top: 28.4452em; "><span class="stl_260 stl_115 stl_99" style="word-spacing:0.0001em;">pesticides if properly equipped with gas vent; ﬂuoride; nitrate; &nbsp;</span></div>
					<div class="stl_01" style="left:26.2123em;top: 29.234em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">lead, copper and other heavy metals; arsenic; bacteria. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:26.2123em;top: 31.6333em; "><span class="stl_160 stl_115 stl_55" style="word-spacing:-0.0025em;">Dissolved iron or manganese when followed by sediment &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:26.2123em;top: 32.422em; "><span class="stl_160 stl_115 stl_139" style="word-spacing:-0.0036em;">ﬁltration; may help reduce rotten egg odor from dissolved &nbsp;</span></div>
					<div class="stl_01" style="left:26.2123em;top: 33.2107em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.001em;">hydrogen sulﬁde gas; radon. &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 35.6101em; "><span class="stl_141 stl_115 stl_12">De-Aeration &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 35.6101em; "><span class="stl_160 stl_115 stl_28" style="word-spacing:-0.0003em;">Mix air with water to remove dissolved &nbsp;</span></div>
					<div class="stl_01" style="left:13.3718em;top: 36.3987em; "><span class="stl_141 stl_115 stl_104" style="word-spacing:0.0181em;">gases from the water. Aeration and &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:26.2123em;top: 35.6101em; "><span class="stl_160 stl_115 stl_121" style="word-spacing:0.0062em;">Dissolved hydrogen sulﬁde gas; radon. De-aeration equip- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:26.2123em;top: 36.3987em; "><span class="stl_160 stl_115 stl_100" style="word-spacing:0.0008em;">ment sometimes are very similar, but are designed for differ- &nbsp;</span></div>
					<div class="stl_01" style="left:26.2123em;top: 37.1875em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">ent treatment goals. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.6179em;top: 38.0094em; "><span class="stl_160 stl_115 stl_12">Continuous &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 38.7981em; "><span class="stl_141 stl_115 stl_12">Chlorination &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 38.0094em; "><span class="stl_160 stl_115 stl_99" style="word-spacing:-0.0041em;">Chlorine is fed or injected into the water &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 38.7981em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">to kill bacteria and other microbial con- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 39.5868em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.0049em;">taminants, as well as to oxidize iron and &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 40.3755em; "><span class="stl_160 stl_115 stl_57" style="word-spacing:-0.0046em;">manganese causing them to form solids &nbsp;</span></div>
					<div class="stl_01" style="left:13.3479em;top: 41.1642em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">which can then be ﬁltered out. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:26.2123em;top: 38.0094em; "><span class="stl_160 stl_115 stl_55" style="word-spacing:-0.0025em;">Dissolved iron or manganese when followed by sediment &nbsp;</span></div>
					<div class="stl_01 stl_119" style="left:26.2123em;top: 38.7981em; "><span class="stl_175 stl_115 stl_47" style="word-spacing:0.0006em;">ﬁltration; rotten egg odor from dissolved hydrogen sulﬁde gas &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:26.2123em;top: 39.5868em; "><span class="stl_160 stl_115 stl_09" style="word-spacing:-0.0015em;">or sulfate-reducing bacteria (followed by activated carbon ﬁl- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:26.2123em;top: 40.3755em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.0049em;">tration); bacterial or colloidal iron or tannins when combined &nbsp;</span></div>
					<div class="stl_01" style="left:26.1884em;top: 41.1642em; "><span class="stl_141 stl_115 stl_88" style="word-spacing:0.0021em;">with activated carbon ﬁltration; bacteria; Giardia; viruses. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.6179em;top: 41.9861em; "><span class="stl_160 stl_115 stl_24" style="word-spacing:-0.0019em;">Ultraviolet (UV) &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 42.7748em; "><span class="stl_141 stl_115 stl_12">radiation &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 41.9861em; "><span class="stl_160 stl_115 stl_99" style="word-spacing:-0.004em;">As water passes through the system, a &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 42.7748em; "><span class="stl_160 stl_115 stl_121" style="word-spacing:-0.0037em;">special lamp produces ultraviolet light &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 43.5636em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">that kills bacteria and other microbial &nbsp;</span></div>
					<div class="stl_01" style="left:13.3718em;top: 44.3522em; "><span class="stl_141 stl_115 stl_12">contaminants. &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 45.1741em; "><span class="stl_141 stl_115 stl_12">Ozonation &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 45.1741em; "><span class="stl_160 stl_115 stl_102" style="word-spacing:0.0018em;">Water enters a system where ozone is &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 45.9629em; "><span class="stl_160 stl_115 stl_100" style="word-spacing:0.0007em;">produced and mixed with the water, a &nbsp;</span></div>
					<div class="stl_01" style="left:13.3718em;top: 46.7516em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">chemical form of pure oxygen, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:26.2123em;top: 45.1741em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">Bacteria; Giardia; Cryptosporidium; viruses; Ozonation &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:26.2123em;top: 45.9629em; "><span class="stl_160 stl_115 stl_57" style="word-spacing:-0.0044em;">destroys bacteria and other microbial pathogens and oxidizes &nbsp;</span></div>
					<div class="stl_01 stl_125" style="left:26.2123em;top: 46.7516em; "><span class="stl_532 stl_115 stl_60" style="word-spacing:-0.0007em;">compounds such as iron and manganese causing them to form &nbsp;</span></div>
					<div class="stl_01" style="left:26.2123em;top: 47.5403em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">solids which can then be ﬁltered out using sediment ﬁltration. &nbsp;</span></div>
					<div class="stl_01" style="left:26.2123em;top: 48.3622em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">Cryptosporidium; Giardia; viruses. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.6179em;top: 48.3622em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">Ultra, micro, and &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 49.1509em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">nano ﬁltration &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 48.3622em; "><span class="stl_160 stl_115 stl_59" style="word-spacing:-0.0014em;">As water passes through a ﬁlter, suspended &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 49.1509em; "><span class="stl_160 stl_115 stl_96" style="word-spacing:0.0091em;">particles are trapped on the ﬁlter. Particles &nbsp;</span></div>
					<div class="stl_01 stl_182" style="left:13.3718em;top: 49.9396em; "><span class="stl_183 stl_115 stl_88" style="word-spacing:-0.0024em;">removed depends upon the size of the pores &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.3718em;top: 50.7283em; "><span class="stl_160 stl_115 stl_96" style="word-spacing:0.0076em;">in the ﬁlter. Pore sizes from smallest to &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:13.3718em;top: 51.5171em; "><span class="stl_533 stl_115 stl_18" style="word-spacing:-0.0033em;">largest are nanoﬁltration, ultra ﬁltration and &nbsp;</span></div>
					<div class="stl_01" style="left:13.3718em;top: 52.3057em; "><span class="stl_141 stl_115 stl_12">microﬁltration. &nbsp;</span></div>
					<div class="stl_01" style="left:15.7233em;top: 53.9698em; "><span class="stl_114 stl_115 stl_76" style="word-spacing:0.0222em;">Table 8.1: Summary of Water Treatment Methods &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_235.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_235.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">8.8 Best</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_401" style="word-spacing:0.0446em;">Available Technology (BAT) &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">215 &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 6.7813em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">8.8 </span><span class="stl_130 stl_11 stl_30" style="word-spacing:0.0449em;">Best Available Technology (BAT) &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 8.8741em; "><span class="stl_117 stl_115 stl_68" style="word-spacing:0.0031em;">Below is the summary of B</span><span class="stl_117 stl_115 stl_281">A</span><span class="stl_117 stl_115 stl_12">T</span><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0043em;">s - the very best (state-of-the-art) control and treatment measures &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 10.2854em; "><span class="stl_117 stl_115 stl_96" style="word-spacing:-0.0008em;">that have been developed, or are capable of being developed, and that are economically achiev- &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 11.6968em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">able, identiﬁed in the California Code of Regulations. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 14.3536em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">8.8.1 </span><span class="stl_20 stl_11 stl_100" style="word-spacing:0.0356em;">BATs for Inorganics &nbsp;</span></div>
					<div class="stl_01" style="left:7.8448em;top: 16.8773em; z-index:311; "><span class="stl_186 stl_187 stl_12" style="word-spacing:1.1318em;">Chemical Best</span><span class="stl_186 stl_187 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_186 stl_187 stl_217">A</span><span class="stl_186 stl_187 stl_534" style="word-spacing:0.0197em;">vailable Technologies (BATs) &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 18.0723em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1024em;">Aluminum 10 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 19.2346em; "><span class="stl_114 stl_115 stl_96">Antimony &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 20.3969em; "><span class="stl_114 stl_115 stl_12">Arsenic &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 21.5593em; "><span class="stl_114 stl_115 stl_12">Asbestos &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 22.7215em; "><span class="stl_114 stl_115 stl_12">Barium &nbsp;</span></div>
					<div class="stl_01" style="left:12.7873em;top: 19.2346em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">2, 7 &nbsp;</span></div>
					<div class="stl_01" style="left:12.7873em;top: 20.3969em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">1, 2, 5, 6, 7, 9, 13 &nbsp;</span></div>
					<div class="stl_01" style="left:12.7873em;top: 21.5593em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">2, 3, 8 &nbsp;</span></div>
					<div class="stl_01" style="left:12.7873em;top: 22.7215em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">5, 6, 7, 9 &nbsp;</span></div>
					<div class="stl_01" style="left:12.7873em;top: 23.8838em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">1, 2, 5, 6, 7 &nbsp;</span></div>
					<div class="stl_01" style="left:12.7873em;top: 25.0462em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">2, 5, 6, 7 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 23.8838em; "><span class="stl_114 stl_115 stl_12">Beryllium &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 25.0462em; "><span class="stl_114 stl_115 stl_12">Cadmium &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 26.2084em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1024em;">Chromium 2,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">5, 6</span><sup style="top: -0.33em;"><span class="stl_334 stl_08 stl_12" style="word-spacing:0.1546em;">a </span></sup><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">, 7 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 27.3708em; "><span class="stl_114 stl_115 stl_12">Cyanide &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 28.5331em; "><span class="stl_114 stl_115 stl_12">Fluoride &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 29.6953em; "><span class="stl_114 stl_115 stl_12">Mercury &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 30.8577em; "><span class="stl_114 stl_115 stl_89">Nickel &nbsp;</span></div>
					<div class="stl_01" style="left:12.7873em;top: 27.3708em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">5, 7, 11 &nbsp;</span></div>
					<div class="stl_01" style="left:12.7873em;top: 28.5331em; "><span class="stl_114 stl_115 stl_12">1</span></div>
					<div class="stl_01" style="left:12.7873em;top: 29.6953em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">2 b , 4, 6 </span><sup style="top: -0.3299em;"><span class="stl_334 stl_08 stl_12" style="word-spacing:0.1548em;">b </span></sup><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">, 7 b &nbsp;</span></div>
					<div class="stl_01" style="left:12.7873em;top: 30.8577em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">5, 6, 7 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 32.02em; "><span class="stl_114 stl_115 stl_12">Nitrate &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 33.1823em; "><span class="stl_114 stl_115 stl_12">Nitrite &nbsp;</span></div>
					<div class="stl_01" style="left:12.7873em;top: 32.02em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">5, 7, 9 &nbsp;</span></div>
					<div class="stl_01" style="left:12.7873em;top: 33.1823em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">5, 7 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 34.3446em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">Perchlorate 5,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">12 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 35.5069em; "><span class="stl_114 stl_115 stl_12">Selenium &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 36.6692em; "><span class="stl_114 stl_115 stl_12">Thallium &nbsp;</span></div>
					<div class="stl_01" style="left:12.7873em;top: 35.5069em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">1, 2 </span><sup style="top: -0.33em;"><span class="stl_334 stl_08 stl_12" style="word-spacing:0.1547em;">c </span></sup><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">, 6, 7, 9 &nbsp;</span></div>
					<div class="stl_01" style="left:12.7873em;top: 36.6692em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">1, 5 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 39.6241em; z-index:681; "><sup style="top: -0.33em;"><span class="stl_334 stl_08 stl_12" style="word-spacing:0.1548em;">a </span></sup><span class="stl_114 stl_115 stl_400" style="word-spacing:0.0154em;">BAT for chromium III (trivalent chromium) only. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 40.9573em; "><sup style="top: -0.33em;"><span class="stl_334 stl_08 stl_12" style="word-spacing:0.1548em;">b </span></sup><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0124em;">BAT only if inﬂuent mercury concentrations &lt;10 </span><span class="stl_253 stl_254 stl_391">µ</span><span class="stl_114 stl_115 stl_12">g/L. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 42.4468em; z-index:749; "><sup style="top: -0.33em;"><span class="stl_334 stl_08 stl_12" style="word-spacing:0.1547em;">c </span></sup><span class="stl_114 stl_115 stl_424" style="word-spacing:0.0264em;">BAT for selenium IV only. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0539em;top: 43.8582em; "><span class="stl_114 stl_115 stl_12">where: &nbsp;</span></div>
					<div class="stl_01" style="left:7.0184em;top: 45.2696em; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0071em;">1 = Activated Alumina &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 46.6809em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0028em;">2 = Coagulation/Filtration (not B</span><span class="stl_114 stl_115 stl_173">A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">T </span><span class="stl_114 stl_115 stl_12">f</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">or systems &lt;500 service connections) &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 48.0923em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">3 = Direct and Diatomite Filtration &nbsp;</span></div>
					<div class="stl_01" style="left:7.0547em;top: 49.5037em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">4 = Granular Activated Carbon &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 50.9151em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">5 = Ion Exchange &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 52.3264em; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0047em;">6 = Lime Softening (not B</span><span class="stl_114 stl_115 stl_173">A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">T </span><span class="stl_114 stl_115 stl_12">f</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">or systems &lt;500 service connections) &nbsp;</span></div>
					<div class="stl_01" style="left:7.0639em;top: 53.7378em; "><span class="stl_114 stl_115 stl_52" style="word-spacing:0.0067em;">7 = Reverse Osmosis &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 55.1492em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">8 = Corrosion Control &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 56.5606em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">9 = Electrodialysis &nbsp;</span></div>
					<div class="stl_01" style="left:7.0184em;top: 57.9719em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">10 = Optimizing treatment and reducing aluminum added &nbsp;</span></div>
					<div class="stl_01" style="left:7.0184em;top: 59.3833em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">11 = Chlorine oxidation &nbsp;</span></div>
					<div class="stl_01" style="left:7.0184em;top: 60.7947em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">12 = Biological ﬂuidized bed reactor &nbsp;</span></div>
					<div class="stl_01" style="left:7.0184em;top: 62.2061em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">13 = Oxidation/Filtration &nbsp;</span></div>
					<div id="215_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
					<div id="215_1" style="position:absolute;left:7.0866em;top:13.9897em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_236.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_236.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">216 &nbsp;</span></div>
					<div class="stl_01" style="left:30.4962em;top: 4.9344em; "><span class="stl_20 stl_11 stl_100" style="word-spacing:0.0357em;">Chapter 8. Water Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 6.8016em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">8.8.2 </span><span class="stl_20 stl_11 stl_24" style="word-spacing:0.033em;">BATs for Microbiological Contaminants &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 8.5517em; "><span class="stl_117 stl_115 stl_118" style="word-spacing:0.0021em;">Best available technology (B</span><span class="stl_117 stl_115 stl_281">A</span><span class="stl_117 stl_115 stl_12">T</span><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0043em;">) (for a public water system serving more than 10,000 persons), &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 9.9631em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">affordable technology (for a public water system serving 10,000 or fewer persons), treatment &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 11.3744em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0028em;">techniques, or other means available for achieving compliance with the E. coli MCL are as fol- &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 12.7858em; "><span class="stl_114 stl_115 stl_75">lows: &nbsp;</span></div>
					<div class="stl_01 stl_125" style="left:7.0566em;top: 14.1972em; "><span class="stl_126 stl_115 stl_12" style="word-spacing:-0.001em;">(a) Protection of wells from fecal coliform contamination by appropriate placement and construc- &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 15.6086em; "><span class="stl_114 stl_115 stl_12">tion; &nbsp;</span></div>
					<div class="stl_01" style="left:7.0566em;top: 17.0199em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">(b) Maintenance of a disinfectant residual throughout the distribution system; &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0566em;top: 18.4313em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0044em;">(c) Proper maintenance of the distribution system including appropriate pipe replacement and &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 19.8427em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">repair procedures, main ﬂushing programs, proper operation and maintenance of storage tanks &nbsp;</span></div>
					<div class="stl_01 stl_214" style="left:7.0866em;top: 21.2541em; "><span class="stl_215 stl_115 stl_64" style="word-spacing:-0.0003em;">and reservoirs, cross connection control, and continual maintenance of positive water pressure in &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 22.6654em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">all parts of the distribution system; &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0566em;top: 24.0768em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0023em;">(d) Filtration and/or disinfection of approved surface water, in compliance with Section 64650, &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:7.0866em;top: 25.4882em; "><span class="stl_235 stl_115 stl_139" style="word-spacing:-0.0018em;">or disinfection of groundwater, in compliance with Section 64430, using strong oxidants such as &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 26.8995em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">chlorine, chlorine dioxide, or ozone; and &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0566em;top: 28.3109em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0025em;">(e) For a system using groundwater, compliance with the groundwater portion of a Drinking &nbsp;</span></div>
					<div class="stl_01" style="left:7.0439em;top: 29.7223em; "><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0044em;">Water Source Assessment and Protection Program. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 32.3408em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">8.8.3 </span><span class="stl_20 stl_11 stl_31" style="word-spacing:0.0382em;">BATs for Radionuclides &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 34.627em; "><span class="stl_07 stl_08 stl_12">Radionuclide &nbsp;</span></div>
					<div class="stl_01" style="left:22.9137em;top: 34.627em; "><span class="stl_07 stl_08 stl_474" style="word-spacing:0.0172em;">Best Available Technology &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 35.7893em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Combined radium-226 and radium-228</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8823em;">&nbsp;</span><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0032em;">Ion exchange, reverse osmosis, lime softening &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 36.9517em; "><span class="stl_114 stl_115 stl_12">Uranium &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:22.9137em;top: 36.9517em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.0019em;">Ion exchange, reverse osmosis, lime softening, &nbsp;</span></div>
					<div class="stl_01" style="left:22.9137em;top: 38.0808em; "><span class="stl_114 stl_115 stl_12">coagulation/ﬁltration &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 39.243em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0023em;">Gross alpha particle activity &nbsp;</span></div>
					<div class="stl_01" style="left:22.9137em;top: 39.243em; "><span class="stl_114 stl_115 stl_52" style="word-spacing:0.0067em;">Reverse osmosis &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 40.4053em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0017em;">Beta particle and photon radioactivity &nbsp;</span></div>
					<div class="stl_01" style="left:22.9137em;top: 40.4053em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">Ion exchange, reverse osmosis &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 43.1686em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">8.9 </span><span class="stl_130 stl_11 stl_55" style="word-spacing:0.0325em;">Chemical Feed Systems &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 45.2104em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_226" style="left:9.3593em;top: 45.2104em; "><span class="stl_227 stl_115 stl_12" style="word-spacing:-0.0006em;">Chemical feed systems are designed for automated and precise injection (dosing) of chemi- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.6218em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">cals into the water to be treated. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 48.0332em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Chemical</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0017em;">feed systems are mainly employed for the following types of water treatment: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 49.4151em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12">Disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 50.8264em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Flocculation and Coagulation &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 52.2379em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_67" style="word-spacing:0.0062em;">Nutrient Removal &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 53.6492em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Sludge Conditioning &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 55.0605em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Alkalinity Supplementation &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 56.4719em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Corrosion Inhibition &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 57.9193em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_137" style="left:9.3312em;top: 57.9193em; "><span class="stl_138 stl_115 stl_99" style="word-spacing:-0.002em;">The chemical feed systems is comprised of different components and is typically designed &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 59.3307em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">to ensure suitability with the chemical dispensed and the environment. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7421em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• There</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">are three types of chemicals used by chemical feed systems: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 62.14em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. </span><span class="stl_117 stl_115 stl_143" style="word-spacing:0.0101em;">Dry Chemicals: These chemicals are in dry, powdered form. Sodium bicarbonate, &nbsp;</span></div>
					<div id="216_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
					<div id="216_1" style="position:absolute;left:7.0866em;top:32.0025em;">&nbsp;</div>
					<div id="216_2" style="position:absolute;left:7.0866em;top:42.6792em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_238.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_238.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">8.9 Chemical</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_28" style="word-spacing:0.0314em;">Feed Systems &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">217 &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 6.7888em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0037em;">calcium hypochlorite, calcium chloride, algaecides, and soda ash are a few popular &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 8.2002em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0052em;">types of dry chemicals. Dry chemicals may or may not be mixed with liquids. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 9.5948em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0004em;">Liquid Chemicals: These are most common form of chemicals used due to the ease &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 11.0229em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:0.0006em;">of use. Aluminum sulfate or liquid alum, 50% sodium hydroxide, and caustic soda &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 12.4343em; z-index:329; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0072em;">are a few liquid chemicals used regularly. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 13.8457em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">3. Gaseous</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0066em;">Chemicals: Chlorine gas is widely used in water treatment for disinfection. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 16.501em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">8.9.1 </span><span class="stl_20 stl_11 stl_104" style="word-spacing:0.0359em;">Key Components of a Chemical Feed System &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 18.1303em; "><span class="stl_232 stl_11 stl_93" style="word-spacing:0.0269em;">Delivery Systems &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 19.6636em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Feed</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">pumps carry chemicals for dosing. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 21.075em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_226" style="left:9.3593em;top: 21.0423em; "><span class="stl_349 stl_187 stl_12" style="word-spacing:-0.0008em;">Metering pumps </span><span class="stl_227 stl_115 stl_12" style="word-spacing:-0.0008em;">are the most common types of feed pumps used for </span><span class="stl_349 stl_187 stl_12" style="word-spacing:-0.0008em;">liquid </span><span class="stl_227 stl_115 stl_12" style="word-spacing:-0.001em;">chemical feed &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 22.4863em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0088em;">systems. Types of chemical metering pumps used in the water industry include: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 23.87em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Diaphragm Pumps: &nbsp;</span></div>
					<div class="stl_01 stl_179" style="left:13.0266em;top: 25.3193em; "><span class="stl_180 stl_115 stl_12" style="word-spacing:-0.0035em;">A diaphragm pump consists of one or more pumping chambers alternately ﬁlled &nbsp;</span></div>
					<div class="stl_01 stl_128" style="left:13.0593em;top: 26.7306em; "><span class="stl_129 stl_115 stl_89" style="word-spacing:0.002em;">and discharged by the movement of ﬂexible diaphragms and check valves on the &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 28.142em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">inlet and outlet. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 25.5201em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:13.0312em;top: 29.5533em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">The diaphragm pump is composed of the following: &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 29.7543em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:13.923em;top: 30.9698em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">· A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">chamber used to pump the ﬂuid &nbsp;</span></div>
					<div class="stl_01" style="left:13.923em;top: 32.3812em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">· A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">diaphragm or diaphragms operated by either electric or mechanical means &nbsp;</span></div>
					<div class="stl_01" style="left:13.923em;top: 33.7925em; "><span class="stl_114 stl_115 stl_12">·</span></div>
					<div class="stl_01 stl_116" style="left:14.5766em;top: 33.7925em; "><span class="stl_117 stl_115 stl_70" style="word-spacing:0.0095em;">Two valve assemblies: a suction valve assembly and a discharge valve as- &nbsp;</span></div>
					<div class="stl_01" style="left:14.6048em;top: 35.2039em; "><span class="stl_114 stl_115 stl_12">sembly &nbsp;</span></div>
					<div class="stl_01" style="left:15.2696em;top: 49.1703em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.01em;">Figure 8.14: Air Operated Double Diaphragm Pump &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0312em;top: 52.267em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">These pumps are widely used to handle mostly all liquid chemicals, as well as &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 53.6783em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">sludges and slurries with ease. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 52.4679em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:10.4503em;top: 55.062em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Peristaltic Pumps: &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0312em;top: 56.5113em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0038em;">These pumps are also known as roller pumps because it uses a set of rollers to &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 56.7122em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 59.5349em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 62.3576em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:13.0593em;top: 57.9226em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">pump the ﬂuid. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0312em;top: 59.334em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0042em;">The chemical ﬂuid to be pumped is contained in a ﬂexible tube, which is posi- &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">tioned inside a pump casing. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0312em;top: 62.1568em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">The rotors equipped with rollers compress the tube, thereby forcing the ﬂuid to &nbsp;</span></div>
					<div id="217_0" style="position:absolute;left:7.0866em;top:16.1448em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_242.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_242.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">218 &nbsp;</span></div>
					<div class="stl_01" style="left:30.4962em;top: 4.9344em; "><span class="stl_20 stl_11 stl_100" style="word-spacing:0.0357em;">Chapter 8. Water Treatment &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 6.7888em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:0.0023em;">move towards the pipe. The pump comes to its original position after the ﬂuid &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 8.2002em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0105em;">moves out. This whole process is known as peristalsis. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 9.6116em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">Peristaltic pumps are suited for applications requiring small feed rates of &lt; 0.1 &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 11.0229em; z-index:222; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.01em;">gallons per hour. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 9.8125em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:19.4473em;top: 20.2618em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">Figure 8.15: Peristaltic Pump &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 23.2914em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 23.3242em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:0.0024em;">Other Metering pumps include: Packed Plunger Pumps, Liquid Gravity Feeders and &nbsp;</span></div>
					<div class="stl_01" style="left:11.3421em;top: 24.7355em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Jet Pumps (Eductors) &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 26.1469em; "><span class="stl_114 stl_115 stl_30" style="word-spacing:0.265em;">• For</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0075em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">dry chemicals the following types of feeder systems are used: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 27.5255em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 31.7597em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 27.5583em; z-index:395; "><span class="stl_117 stl_115 stl_535">V</span><span class="stl_117 stl_115 stl_12">o</span><span class="stl_117 stl_115 stl_99" style="word-spacing:0.0018em;">lumetric Feeders: These feeders dispense an accurate amount of powdered mate- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 28.9697em; z-index:469; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0.054em;">rial. </span><span class="stl_117 stl_115 stl_350">V</span><span class="stl_117 stl_115 stl_12">o</span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">lumetric feeders are generally used for feeding dry chemicals such as lime &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 30.381em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0023em;">slaking, lime feed, clay feed, dry polymer, and so on. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 31.7924em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:0.0097em;">Gravimetric Feeders: The feeders feed chemicals by weight. Gravimetric feeders &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 33.2038em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">assure accuracy within 1-2%. &nbsp;</span></div>
					<div class="stl_01" style="left:13.1866em;top: 51.2488em; z-index:676; "><span class="stl_114 stl_115 stl_389">V</span><span class="stl_114 stl_115 stl_12">o</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">lumetric Feeder &nbsp;</span></div>
					<div class="stl_01" style="left:18.3501em;top: 52.8785em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.015em;">Figure 8.16: Dry Chemical Feeders &nbsp;</span></div>
					<div class="stl_01" style="left:31.7221em;top: 51.2488em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0027em;">Gravimetric Feeder &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 56.3144em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 56.3144em; "><span class="stl_117 stl_115 stl_74" style="word-spacing:0.0049em;">Gaseous chemicals are transferred using gas feeders. To ensure safety, particularly when &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 57.7258em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0026em;">used in an application involving chemical such as chlorine, these gas systems are used &nbsp;</span></div>
					<div class="stl_01 stl_258" style="left:9.3593em;top: 59.1372em; "><span class="stl_266 stl_115 stl_09" style="word-spacing:0.0067em;">under vacuum. To use these systems, special equipment and arrangements need to be done. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 60.5485em; "><span class="stl_117 stl_115 stl_60" style="word-spacing:-0.0048em;">Self-contained breathing equipment, special containment chorine rooms, chlorine gas &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 61.9599em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">detectors, as well as chlorine air room scrubbers are some of the requirements. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_245.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_245.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">8.9 Chemical</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_28" style="word-spacing:0.0314em;">Feed Systems &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">219 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 6.8199em; "><span class="stl_232 stl_11 stl_12" style="word-spacing:0.03em;">Chemical Storage Systems &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 8.729em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Solution tanks are the chemical storage systems used for holding chemical solutions to be fed &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 10.1404em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0082em;">into the water. There are three types of chemical storage systems used: &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.7877em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 16.0218em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 20.2559em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 11.7877em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:0.0036em;">Bulk Storage: The storage tank of this type can hold liquid chemicals in bulk. The chem- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 13.199em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:0.0006em;">icals for treatment are delivered by a carrier or a vendor truck. The tank is usually posi- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 14.6104em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">tioned near the feed system. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 16.0218em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0009em;">Semi Bulk Storage: This type of storage is ideal for applications that do not use chemical &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 17.4332em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:0.0026em;">feeds regularly. Semi bulk storage tanks are designed in such a way that the tanks can be &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 18.8445em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">stored easily by stacking above one another when not in use. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 20.2559em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0003em;">Drum Storage: This was one of the most popular methods of chemical storage until a &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 21.6673em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:0.0008em;">few years back. Safe disposal of drums after the end of their lifespan was one of the key &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 23.0787em; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0099em;">challenges faced by users. To avoid this, nowadays, reusable containers - totes are used. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 25.4935em; "><span class="stl_232 stl_11 stl_366">Accessories &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 27.1883em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 27.1883em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:0.0011em;">Mixers: The job of the mixer is to rapidly disperse the chemical additives to ensure a uni- &nbsp;</span></div>
					<div class="stl_01 stl_220" style="left:9.3593em;top: 28.5996em; "><span class="stl_221 stl_115 stl_57" style="word-spacing:0.0012em;">form mixture. A rapid (or ﬂash) mixer utilizes speciﬁcally designed impeller to uniformly &nbsp;</span></div>
					<div class="stl_01 stl_214" style="left:9.3593em;top: 30.011em; "><span class="stl_215 stl_115 stl_12" style="word-spacing:-0.0022em;">disperse and blend chemicals, such as coagulant aids, chlorine, and sulfur dioxide, into the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 31.4223em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0052em;">process stream. Flash mixer can be installed in a tank, process chamber or pipe. &nbsp;</span></div>
					<div class="stl_01" style="left:13.4439em;top: 45.0953em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0021em;">In-line Flash Mixer &nbsp;</span></div>
					<div class="stl_01" style="left:20.0605em;top: 46.725em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0217em;">Figure 8.17: Flash Mixers &nbsp;</span></div>
					<div class="stl_01" style="left:31.1303em;top: 45.0953em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0021em;">Process Flash Mixer &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 50.6475em; "><span class="stl_114 stl_115 stl_101" style="word-spacing:0.2307em;">• Timers:</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0658em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0019em;">Timers used to control the function of mixers, as well as the feeding of chemicals. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 52.0588em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 52.0588em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:0.0008em;">Alarms: Alarms are typically used as monitoring systems for different components of the &nbsp;</span></div>
					<div class="stl_01 stl_119" style="left:9.3593em;top: 53.4703em; "><span class="stl_120 stl_115 stl_47" style="word-spacing:0.0048em;">chemical dosing system. They can be set to monitor tank levels, chemical feed rates, pump &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 54.8816em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0em;">status, and changed operating conditions. Alarms help to reduce damages caused due to &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 56.293em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">dry running or change in operating variables, or some unspeciﬁed conditions. &nbsp;</span></div>
					<div class="stl_01 stl_128" style="left:9.3593em;top: 57.7043em; "><span class="stl_129 stl_115 stl_09" style="word-spacing:0.0056em;">Level Gauges: As the name indicates, these devices are used to monitor the level of chemi- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 59.1158em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">cals in tanks. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 57.7043em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.5271em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 60.5271em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0002em;">Control Panels: The control panel may also contain lights that indicate the status of the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 61.9385em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">pumps, various alarm conditions, and hour meters. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_246.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_246.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">220 &nbsp;</span></div>
					<div class="stl_01" style="left:30.4962em;top: 4.9344em; "><span class="stl_20 stl_11 stl_100" style="word-spacing:0.0357em;">Chapter 8. Water Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 6.8199em; "><span class="stl_232 stl_11 stl_29" style="word-spacing:0.0329em;">Types of Chemical Feed Systems &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.4447em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 8.4447em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0035em;">Chemicals are fed into the water stream in different ways based on the required feed rate &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 9.856em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and feed pump output. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.2674em; z-index:157; "><span class="stl_114 stl_115 stl_432" style="word-spacing:0.2512em;">• Typically,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0161em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">solid and liquid chemicals can be fed in any of the following ways: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 12.6604em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 12.6931em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0005em;">Continuous Feed: This system is commonly used for liquid chemicals, which are &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 14.1045em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:0.0007em;">continuously fed into the water tank. This feed system is commonly employed for &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 15.5158em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0044em;">deposit control in once-through systems, as well as domestic water chlorination. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3312em;top: 16.9273em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0036em;">The continuous feed may be provided by a gravity drip feed, where the feed rate is &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 18.3386em; "><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0058em;">regulated by a needle valve. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 19.7173em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_268" style="left:11.3593em;top: 19.75em; "><span class="stl_255 stl_115 stl_99" style="word-spacing:0.0023em;">Shot/slug Feed: The chemical is shot/slug-fed by an on-off control on a feeder pump. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 21.1613em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:0.0002em;">It may also be discharged from a measuring chamber or a calibrated pump. This &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 22.5728em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">type of feeding is widely used in bio-oxidation basins or cooling systems with high &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 23.9841em; "><span class="stl_114 stl_115 stl_104" style="word-spacing:0.0061em;">system volume to blowdown ratio. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 25.4098em; "><span class="stl_114 stl_115 stl_30" style="word-spacing:0.265em;">• For</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0075em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0017em;">gaseous chemicals dosing, the following two methods are utilized. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 26.8029em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 26.8356em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:0.0007em;">Solution Feed: This type of feeding is seen in vacuum-type feeders, where gas is &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 28.2469em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:0.0007em;">drawn to the piping system by vacuum. If there is any leak in piping then it leads to &nbsp;</span></div>
					<div class="stl_01 stl_230" style="left:11.3366em;top: 29.6583em; "><span class="stl_231 stl_115 stl_124" style="word-spacing:0.0074em;">vacuum loss, and as a result, the system is shut down for supply. The vacuum feeders &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 31.0697em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0013em;">use ejectors to create a vacuum required for operation. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 32.4484em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 32.4811em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:0.0063em;">Direct Feed: In this feed, gas is fed into the ﬂow stream to be treated. This involves &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 33.8924em; "><span class="stl_117 stl_115 stl_60" style="word-spacing:-0.0004em;">the direct injection of gas under high pressure. This type of feeding is usually re- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 35.3038em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">stricted to small applications, which have no regular water supply for solution feed. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 37.62em; "><span class="stl_232 stl_11 stl_21" style="word-spacing:0.0316em;">Chemical control systems &nbsp;</span></div>
					<div class="stl_01" style="left:7.0584em;top: 39.3883em; "><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0043em;">Typical types of chemical control systems include: &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.9574em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 40.9574em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:0.0001em;">Manual Controls: This is one of the simplest, yet popular controls employed in the water &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:9.3593em;top: 42.3688em; "><span class="stl_138 stl_115 stl_55" style="word-spacing:0.003em;">industry. The output of the pump is set manually using dials or knobs, and the pump is put &nbsp;</span></div>
					<div class="stl_01 stl_176" style="left:9.3593em;top: 43.7802em; "><span class="stl_177 stl_115 stl_29" style="word-spacing:0.0057em;">on or off using a manual switch. Sometimes, the power supply on the pump is put on or off &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 45.1915em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">for operating or closing the pump. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 46.6029em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 46.6029em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Automatic chemical dosing control instrumentation is usually set up as either a “feed &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 48.0143em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">forward” or a “feedback” loop. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 49.4073em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 49.44em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0017em;">An example of a feed forward loop would be a venturi ﬂow meter which is located &nbsp;</span></div>
					<div class="stl_01 stl_258" style="left:11.3593em;top: 50.8514em; "><span class="stl_266 stl_115 stl_57" style="word-spacing:-0.001em;">forward of the chlorine feed point sending a signal to change a chlorine dosage based &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 52.2628em; z-index:1833; "><span class="stl_114 stl_115 stl_35" style="word-spacing:0.018em;">on a change in ﬂow. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 53.6414em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 53.6742em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">An example of a feedback loop would be a chlorine analyzer located downstream of &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 55.0855em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">the chlorine dosage point, changing the chlorine dosage based on a change in residual &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 56.4969em; z-index:2000; "><span class="stl_114 stl_115 stl_118" style="word-spacing:0.007em;">downstream of the chlorinator. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 57.9226em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 57.9226em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:0.0008em;">On-off Constant Rate Mode: In this type of pump control, the pump on and off is auto- &nbsp;</span></div>
					<div class="stl_01 stl_135" style="left:9.3593em;top: 59.334em; "><span class="stl_136 stl_115 stl_99" style="word-spacing:0.0022em;">mated. This control is more apt for cooling towers or other similar applications that do not &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 60.7453em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0006em;">require a continuous or regular feed of chemicals. In short, it is most suitable for control- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 62.1568em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0017em;">ling acid feed rates at low or high pH setpoints. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_247.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_247.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">8.9 Chemical</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_28" style="word-spacing:0.0314em;">Feed Systems &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">221 &nbsp;</span></div>
					<div class="stl_01" style="left:8.3858em;top: 7.1432em; "><span class="stl_237 stl_115 stl_12" style="word-spacing:0em;">Chapter Assessment &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 9.0025em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">1. </span><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0043em;">What is the recommended loading rate for copper sulfate for algae control at an &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 10.4307em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">alkalinity greater than 50 mg/L? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 11.8421em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) 0.9</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">lb of copper sulfate per acre of surface area &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 13.2534em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.175em;">(b) 1.9</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">lb of copper sulfate per acre of surface area &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 14.6648em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) 2-4</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">lb of copper sulfate per acre of surface area &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 16.0762em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) .4</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">lb of copper sulfate per acre of surface area &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 17.4775em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">2. </span><span class="stl_255 stl_115 stl_96" style="word-spacing:0.0011em;">If ammonia vapor is passed over a chlorine leak in a cylinder valve, the presence of &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 18.8989em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">the leak is indicated by a &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 20.3103em; z-index:409; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.192em;">(a) </span><span class="stl_114 stl_115 stl_217">Y</span><span class="stl_114 stl_115 stl_12">e</span><span class="stl_114 stl_115 stl_112">llow</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0083em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">cloud &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 21.7217em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">(b) White</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">cloud &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 23.1331em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Gray</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">cloud &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 24.5444em; "><span class="stl_114 stl_115 stl_25" style="word-spacing:0.2583em;">(d) Brown</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0042em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">cloud &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 25.9389em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">3. </span><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">What is the recommended minimum contact time water mains with the chlorine &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 27.3672em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">slug method? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 28.7785em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) 3</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">hours &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 30.1899em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) 6</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">hours &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 31.6013em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.175em;">(c) 10</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">hours &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 33.0127em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.175em;">(d) 12</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">hours &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 34.424em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">4. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">basic goal for water treatment is to &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 35.8354em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Protect</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">public health &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 37.2468em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.254em;">(b) Make</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.002em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">it clear &nbsp;</span></div>
					<div class="stl_01" style="left:29.8373em;top: 34.424em; "><span class="stl_114 stl_115 stl_12">.</span></div>
					<div class="stl_01" style="left:11.1949em;top: 38.6582em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.254em;">(c) Make</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.002em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">it taste good &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 40.0695em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Get</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_25" style="word-spacing:0.0083em;">stuff out &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 41.4641em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">5. </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">Greensand can be operated in either &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 42.8923em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0019em;">regeneration modes. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:29.1266em;top: 41.4809em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0025em;">regeneration or &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 44.3037em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Continuous</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">or intermittent &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 45.715em; "><span class="stl_114 stl_115 stl_104" style="word-spacing:0.256em;">(b) Fast</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.003em;">&nbsp;</span><span class="stl_114 stl_115 stl_91" style="word-spacing:0.0125em;">or slow &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 47.1264em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Hot</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">or cold &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 48.5378em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Constant</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">or unusual &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 49.9492em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">6. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">two most common types of chlorine disinfection by-products include: &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 51.3605em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(a) TTHM</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and HAA5 &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 52.7719em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(b) TTHA</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of HMM5 &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 54.1833em; "><span class="stl_114 stl_115 stl_61" style="word-spacing:0.228em;">(c) Turbidity</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0045em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and color &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 55.5947em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Chloride</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and ﬂuoride &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 56.9892em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">7. </span><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0024em;">GAC contactors are used to reduce the amount of &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:34.0996em;top: 57.006em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">contaminants in &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 58.4174em; z-index:1007; "><span class="stl_114 stl_115 stl_353">water. &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 59.8288em; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.2546em;">(a) Inorganic &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_248.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_248.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">222 &nbsp;</span></div>
					<div class="stl_01" style="left:30.4962em;top: 4.9344em; "><span class="stl_20 stl_11 stl_100" style="word-spacing:0.0357em;">Chapter 8. Water Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 7.6156em; "><span class="stl_114 stl_115 stl_61" style="word-spacing:0.228em;">(b) Turbidity &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 9.027em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.2533em;">(c) Particle &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 10.4383em; "><span class="stl_114 stl_115 stl_63" style="word-spacing:0.2557em;">(d) Organic &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 11.8498em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">8. List</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0035em;">the ﬁve types of surface water ﬁltration systems. &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 13.2443em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">Bag ﬁltration, cartridge ﬁltration, ﬁne ﬁltration, coarse ﬁltration, media ﬁltra- &nbsp;</span></div>
					<div class="stl_01" style="left:12.6586em;top: 14.6725em; "><span class="stl_114 stl_115 stl_12">tion &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 16.067em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) </span><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0024em;">Conventional treatment, direct ﬁltration, slow sand ﬁltration, diatomaceous &nbsp;</span></div>
					<div class="stl_01" style="left:12.6586em;top: 17.4953em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">earth ﬁltration, membrane ﬁltration &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 18.8898em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(c) </span><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0036em;">Turbidity ﬁltration, color ﬁltration, bag ﬁltration, ﬁne ﬁltration, media ﬁltra- &nbsp;</span></div>
					<div class="stl_01" style="left:12.6586em;top: 20.318em; "><span class="stl_114 stl_115 stl_12">tion &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 21.7293em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) None</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_50" style="word-spacing:0.0086em;">of the above &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 23.1408em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">9. Describe</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">two primary methods used to control taste and odor? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 24.5521em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Oxidation</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and adsorption &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 25.9634em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Filtration</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and sedimentation &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 27.3748em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Mixing</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and coagulation &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 28.7862em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Sedimentation</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and clariﬁcation &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 30.1976em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">10. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0023em;">adsorption process is used to remove: &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 31.6089em; "><span class="stl_114 stl_115 stl_124" style="word-spacing:0.2551em;">(a) Organics</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0026em;">&nbsp;</span><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0046em;">or inorganics &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 33.0203em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Bugs</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">or salts &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 34.4317em; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.2546em;">(c) Organisms</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0023em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">or dirt &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 35.8431em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Color</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">or particles &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 37.2544em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">11. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">solid that adsorbs a contaminant is called the: &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 38.6658em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(a) Adsorbent &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 40.0772em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(b) Adsorbate &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 41.4886em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Sorbet &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 42.8999em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Rock &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 44.3113em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">12. What</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">is a method of reducing hardness? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 45.7227em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Softening &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 47.1341em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Hardening &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 48.5454em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Lightning &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 49.9568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Flashing &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 51.3514em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">13. </span><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0026em;">Bag and cartridge ﬁlters are used to remove which two pathogenic microorgan- &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 52.7796em; "><span class="stl_114 stl_115 stl_12">isms? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 54.1909em; "><span class="stl_114 stl_115 stl_30" style="word-spacing:0.229em;">(a) Viruses</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0075em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and giardia &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 55.6023em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Giardia</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and cryptosporidium &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 57.0137em; "><span class="stl_114 stl_115 stl_30" style="word-spacing:0.229em;">(c) Viruses</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0075em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and bacteria &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 58.4251em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) None</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_50" style="word-spacing:0.0086em;">of the above &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 59.8196em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2189em;">14. </span><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0045em;">The process of cleaning a ﬁlter by pumping water up through the ﬁlter media is &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 61.2478em; "><span class="stl_114 stl_115 stl_12">called &nbsp;</span></div>
					<div class="stl_01" style="left:18.0084em;top: 61.2478em; z-index:1070; "><span class="stl_114 stl_115 stl_213" style="word-spacing:0.0157em;">the ﬁlter. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_249.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_249.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">8.9 Chemical</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_28" style="word-spacing:0.0314em;">Feed Systems &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">223 &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 7.6156em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.2517em;">(a) Backwashing &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 9.027em; "><span class="stl_114 stl_115 stl_118" style="word-spacing:0.257em;">(b) Rewashing &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 10.4383em; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.2545em;">(c) Purging &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 11.8498em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Lifting &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 13.2443em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">15. </span><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0039em;">In a typical water treatment plant, alum would be added into the &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 14.6725em; z-index:137; "><span class="stl_114 stl_115 stl_442">mixer. &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 16.0838em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Speed &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 17.4953em; "><span class="stl_114 stl_115 stl_104" style="word-spacing:0.256em;">(b) Large &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 18.9066em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.26em;">(c) Slow &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 20.3179em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Flash &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 21.7125em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">16. </span><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">When comparing conventional treatment with direct ﬁltration, what process unit is &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 23.1407em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0021em;">in the conventional treatment plant that is not in the direct ﬁltration plant? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 24.5521em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Filter &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 25.9634em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Clariﬁer &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 27.3748em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.255em;">(c) Mixer &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 28.7862em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Detention &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 30.1976em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">17. List</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0035em;">the basic processes, in the proper order, for a conventional treatment plant. &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 31.6089em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Coagulation,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">ﬂocculation, sedimentation, ﬁltration &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 33.0203em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Flocculation,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">coagulation, sedimentation, ﬁltration &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 34.4317em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Filtration,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">coagulation, ﬂocculation, sedimentation &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 35.8431em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Coagulation,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">sedimentation, ﬂocculation, ﬁltration &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 37.2544em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">18. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">four most common oxidants include: &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 38.6658em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Chlorine,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_60" style="word-spacing:0.0003em;">potassium permanganate, ozone, chlorine dioxide &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 40.0772em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Chlorides,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">soap, air, coagulants &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 41.4886em; "><span class="stl_114 stl_115 stl_218" style="word-spacing:0.23em;">(c) Air,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.008em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">chemicals, sodium, chloride &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 42.8999em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Flocculants,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">coagulants, sediments, granules &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 44.2945em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">19. </span><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0025em;">When operating a ﬁlter, one of the operational concerns is the difference between &nbsp;</span></div>
					<div class="stl_01 stl_176" style="left:10.6586em;top: 45.7227em; "><span class="stl_177 stl_115 stl_12" style="word-spacing:-0.0005em;">the pressure or head on top of the ﬁlter and the pressure or head at the bottom of the &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 47.1341em; "><span class="stl_114 stl_115 stl_118" style="word-spacing:0.022em;">ﬁlter. This difference is called &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 48.5454em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.255em;">(a) Different &nbsp;</span></div>
					<div class="stl_01" style="left:26.751em;top: 47.1341em; "><span class="stl_114 stl_115 stl_12">pressure. &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 49.9568em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.2538em;">(b) Differential &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 51.3682em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) High &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 52.7796em; "><span class="stl_114 stl_115 stl_75" style="word-spacing:0.2625em;">(d) Low &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 54.1741em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">20. </span><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0023em;">What type of polymer is used to improve the efﬁciency of the sedimentation pro- &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 55.6023em; "><span class="stl_114 stl_115 stl_12">cess? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 57.0137em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Cationic &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 58.4251em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Nonionic &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 59.8364em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(c) Anionic &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_250.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_250.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">224 &nbsp;</span></div>
					<div class="stl_01" style="left:30.4962em;top: 4.9344em; "><span class="stl_20 stl_11 stl_100" style="word-spacing:0.0357em;">Chapter 8. Water Treatment &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 7.6156em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(d) All</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_50" style="word-spacing:0.0086em;">of the above &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 9.027em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">21. A(n)</span><span class="stl_114 stl_115 stl_12" style="word-spacing:5.4468em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">polymer is commonly used as a coagulant. &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 10.4383em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(a) Anionic &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 11.8498em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Cationic &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 13.2611em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Nonionic &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 14.6725em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Ionic &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 16.0838em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">22. A(n) &nbsp;</span></div>
					<div class="stl_01" style="left:17.5212em;top: 16.0838em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">polymer is used to enhance ﬂocculation. &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 17.4952em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(a) Anionic &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 18.9066em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Cationic &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 20.3179em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Nonionic &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 21.7293em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Ionic &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 23.1407em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">23. Al</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_208">2</span></sub><span class="stl_114 stl_115 stl_12">(SO</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_212">4</span></sub><span class="stl_114 stl_115 stl_60">)</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">3 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">• 18H</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_208">2</span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">O is the chemical formula for: &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 24.5521em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(a) Alum &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 25.9634em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Iron &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 27.3748em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.251em;">(c) Manganese &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 28.7862em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Lead &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 30.1194em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.253em;">24. Particles</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0015em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.005em;">that are less than 1 </span><span class="stl_253 stl_254 stl_391">µ</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">m in size and will not settle easily and are called: &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 31.6089em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Light</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">particles &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 33.0203em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Colloidal</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">particles &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 34.4317em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Colored</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">particles &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 35.8431em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Flat</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">particles &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 37.2544em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">25. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0005em;">sedimentation portion of water treatment is also called a(n): &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 38.6658em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Clariﬁer &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 40.0772em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Filter &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 41.4886em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(c) Adsorber &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 42.8999em; "><span class="stl_114 stl_115 stl_239" style="word-spacing:0.2297em;">(d) Water</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0133em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">treater &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 44.3113em; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.2571em;">26. Slowly</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0036em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">agitating coagulated materials is the process of: &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 45.7227em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Flocculation &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 47.1341em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Coagulation &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 48.5454em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Sedimentation &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 49.9568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Filtration &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 51.3682em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">27. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">process of decreasing the stability of colloids in water is called: &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 52.7796em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Flocculation &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 54.1909em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Coagulation &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 55.6023em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Sedimentation &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 57.0137em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Clariﬁcation &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 58.4083em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2189em;">28. </span><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0047em;">The chemical oxidation process in water treatment is typically used to aid in the &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 59.8364em; "><span class="stl_114 stl_115 stl_43" style="word-spacing:0.0114em;">removal of : &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_251.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_251.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">8.9 Chemical</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_28" style="word-spacing:0.0314em;">Feed Systems &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">225 &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 7.6156em; "><span class="stl_114 stl_115 stl_63" style="word-spacing:0.2557em;">(a) Organic</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0029em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">contaminants &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 9.027em; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.2546em;">(b) Inorganic</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0023em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">contaminants &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 10.4383em; "><span class="stl_114 stl_115 stl_104" style="word-spacing:0.256em;">(c) Large</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.003em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">contaminants &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 11.8498em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) None</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_50" style="word-spacing:0.0086em;">of the above &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 13.2611em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">29. Flocculation,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">sedimentation, ﬁltration, and adsorption are &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 14.6725em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.2511em;">(a) Physical &nbsp;</span></div>
					<div class="stl_01" style="left:36.6945em;top: 13.2611em; "><span class="stl_114 stl_115 stl_12">processes. &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 16.0838em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Chemical &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 17.4953em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Biological &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 18.9066em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Mechanical &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 20.3179em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">30. Oxidation,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">coagulation, and disinfection are &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 21.7293em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.2511em;">(a) Physical &nbsp;</span></div>
					<div class="stl_01" style="left:31.7946em;top: 20.3179em; "><span class="stl_114 stl_115 stl_12">processes. &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 23.1407em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Chemical &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 24.5521em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Biological &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 25.9634em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Mechanical &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 27.3748em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">31. A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">precipitate can be formed after which one of the following processes: &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 28.7862em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Oxidation &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 30.1976em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Flocculation &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 31.6089em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Filtration &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 33.0203em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(d) Adsorption &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 34.4317em; "><span class="stl_114 stl_115 stl_239" style="word-spacing:0.2297em;">32. Water</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0133em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">that is safe to drink is called &nbsp;</span></div>
					<div class="stl_01" style="left:26.0088em;top: 34.4317em; z-index:484; "><span class="stl_114 stl_115 stl_353">water. &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 35.8431em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Potable &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 37.2544em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.253em;">(b) Palatable &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 38.6658em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Good &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 40.0772em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Clear &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02" />
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_253.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_253.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:8.1149em;top: 19.9827em; "><span class="stl_10 stl_11 stl_12" style="word-spacing:0.03em;">9. Disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 30.4585em; "><span class="stl_186 stl_187 stl_88" style="word-spacing:0.0021em;">Expected Range of Knowledge for Disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 31.6536em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_64" style="word-spacing:0.002em;">ter Distribution System Operator License Exams &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 32.8159em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to measure total chlorine &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 33.945em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to monitor and interpret chlorine residual &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 35.0741em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to interpret coliform test results &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 36.2032em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of coliform analysis methods &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 37.3323em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of coliform bacteria types &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 38.4613em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">of the deﬁnition of pathogenic organisms &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 39.5905em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of causes of chlorine demand &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 40.7196em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of contact time &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 41.8487em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of contamination sources in a well &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 42.9778em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of dechlorination techniques &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 44.1068em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of the purpose of disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 45.236em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">of water main disinfectant techniques &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 46.3651em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of well disinfection techniques &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 47.4942em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to apply disinfectant &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 48.6233em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_286" style="word-spacing:0.06em;">of AW</span><span class="stl_114 stl_115 stl_178">W</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">A </span><span class="stl_114 stl_115 stl_12">d</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">isinfection standards for storage facilities &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 49.7523em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_286" style="word-spacing:0.06em;">of AW</span><span class="stl_114 stl_115 stl_178">W</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">A </span><span class="stl_114 stl_115 stl_12">d</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">isinfection standards for water mains &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 50.8814em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_286" style="word-spacing:0.06em;">of AW</span><span class="stl_114 stl_115 stl_178">W</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">A </span><span class="stl_114 stl_115 stl_12">d</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">isinfection standards for wells &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 52.0106em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0011em;">of storage reservoir disinfection techniques &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 53.1397em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">of water storage contamination sources &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 54.2688em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate a disinfectant dosage &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 55.3978em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate a dosage &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 56.5269em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">to calculate the volume of a storage reservoir &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 57.6561em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">to calculate the volume of a well &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 58.7852em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">to measure the water depth in a well &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 59.9143em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">of water depth measurement techniques &nbsp;</span></div>
					<div id="227_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_254.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_254.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">228 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 6.9633em; "><span class="stl_186 stl_187 stl_88" style="word-spacing:0.0021em;">Expected Range of Knowledge for Disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:32.5743em;top: 4.9344em; "><span class="stl_20 stl_11 stl_40" style="word-spacing:0.0278em;">Chapter 9. Disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 8.1583em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_21" style="word-spacing:0.0016em;">ter Distribution System Operator License Exams (Continued) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 9.3207em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to choose the proper disinfectant technique &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 10.4498em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to recognize when breakpoint has been met &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 11.5788em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">of advantages/disadvantages of chloramination &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 12.7079em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of chloramine compounds &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 13.8371em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of chlorine analysis techniques &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 14.9662em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of disinfectant types and characteristics &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 16.0953em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0021em;">of factors affecting chlorine disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 17.2243em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of the causes of DBPs &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 18.3534em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0021em;">of the chlorine curve &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 19.4825em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of the deﬁnition of breakpoint chlorination &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 20.6117em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate chlorine/ammonia ratio for chloramination &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 21.7408em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">to calculate the surface area of the interior walls of a storage reservoir &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 22.8698em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate CT &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 23.9989em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0029em;">to recognize abnormal levels of DBPs in the water distribution system &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 25.128em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of chlorine chemistry &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 26.2572em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of DBP compounds &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 27.3863em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of DBP formation &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 28.5153em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of DBP reduction methods &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 29.6777em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.0079em;">Water Treatment Operator License Exams &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 30.8399em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0028em;">of acceptable chlorine residual levels &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 31.969em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of breakpoint chlorination chemistry &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 33.0982em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of chlorine chemistry &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 34.2273em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of common chlorine compounds used for disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 35.3563em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of disinfectant byproduct formation &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 36.4854em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of disinfectant properties and uses &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_255.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_255.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_203" style="word-spacing:0.2134em;">9.1 Background &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">229 &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 6.7813em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">9.1 </span><span class="stl_130 stl_11 stl_52">Background &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 9.6288em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 12.4516em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_122" style="left:9.3312em;top: 9.6288em; "><span class="stl_123 stl_115 stl_99" style="word-spacing:0.0005em;">The primary goal of water treatment is to ensure that the water is safe to drink and does not &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 11.0403em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0021em;">contain any disease-causing microorganisms. &nbsp;</span></div>
					<div class="stl_01 stl_119" style="left:9.3593em;top: 12.4516em; "><span class="stl_120 stl_115 stl_56" style="word-spacing:0.0012em;">Disinfection refers to an operation to inactivate the microorganisms in water that can cause &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 13.863em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:0.002em;">an infection or disease. These organisms are collectively referred to as pathogens and &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 15.2743em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">include many species of bacteria, fungus, protozoa, worms, viruses, etc. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 16.6858em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0034em;">The processes prior to disinfection - sedimentation and ﬁltration, remove a large percent- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 18.0971em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0015em;">age of bacteria and other microorganisms from the water by physical means. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 19.5085em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0034em;">Disinfection is different from sterilization, which is the complete destruction of all organ- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 20.9198em; z-index:622; "><span class="stl_114 stl_115 stl_31" style="word-spacing:0.0083em;">isms which is expensive and unnecessary. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 16.6858em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 19.5085em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 22.3313em; "><span class="stl_114 stl_115 stl_228" style="word-spacing:0.243em;">• Water</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0019em;">disinfection can be sub-divided as: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 23.7864em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. Primary</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">disinfection: &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 25.2089em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:12.1503em;top: 28.0317em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:12.1503em;top: 30.8544em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:12.1503em;top: 33.6772em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 25.2417em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0027em;">Kills or inactivates bacteria, viruses, and other potentially harmful organisms in &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 26.6531em; z-index:768; "><span class="stl_114 stl_115 stl_342" style="word-spacing:0.0108em;">drinking water. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 28.0644em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:-0.0011em;">Disinfection prevents infectious diseases such as typhoid fever, hepatitis, and &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 29.4758em; "><span class="stl_114 stl_115 stl_12">cholera &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 30.8872em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:-0.0012em;">Some disinfectants are more effective than others at inactivating certain poten- &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 32.2986em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0023em;">tially harmful organisms. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 33.7099em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">Disinfection processes vary from water utility to water utility based on their &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 35.1213em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">needs and to meet E</span><span class="stl_114 stl_115 stl_204">P</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">A </span><span class="stl_114 stl_115 stl_12">t</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">reatment requirements. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 36.5766em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. Secondary</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">disinfection: &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 37.999em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_230" style="left:13.0593em;top: 38.0318em; "><span class="stl_231 stl_115 stl_59" style="word-spacing:0.0016em;">Maintenance of a disinfectant residual that prevents regrowth of microorganisms &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 39.4432em; z-index:1198; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">in the water distribution system between treatment and consumer. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 40.8545em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0045em;">Secondary disinfection maintains water quality by killing potentially harmful &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 42.2659em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:-0.0009em;">organisms such as those that cause Legionnaire’s disease that may get in water &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 43.6773em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0035em;">as it moves through pipes. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 40.8218em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:12.1503em;top: 45.0559em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Monochloramine is commonly used as a secondary disinfectant. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 46.5878em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Elements</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of an "ideal" disinfectant &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 48.0103em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">It must act in a reasonable time. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 49.4216em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">It must act as temperature or pH changes. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 50.833em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">It must be nontoxic. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 52.2444em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">No harmful byproducts. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 53.6558em; z-index:1579; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0042em;">It must not add unpleasant taste or odor. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 55.0671em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0045em;">It must be readily available. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 56.4785em; z-index:1642; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">It must be safe and easy to handle and apply. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 57.8899em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">It must be easy to determine the concentration of. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 59.3013em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">It must be able to provide residual protection. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 60.7126em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_287" style="left:11.3593em;top: 60.7453em; "><span class="stl_288 stl_115 stl_56" style="word-spacing:0.0078em;">Pathogenic organisms must be more sensitive to the disinfectant than are nonpathogens. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 62.124em; z-index:1844; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0039em;">It must be capable of being applied continually. &nbsp;</span></div>
					<div id="229_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_256.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_256.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">230 &nbsp;</span></div>
					<div class="stl_01" style="left:32.5743em;top: 4.9344em; "><span class="stl_20 stl_11 stl_40" style="word-spacing:0.0278em;">Chapter 9. Disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 6.7561em; z-index:28; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">e</span><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0138em;">rsatile: effective against all types of pathogens. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 8.1674em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0162em;">Fast-acting: effective within short contact times &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 9.5789em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 9.6116em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:0.0037em;">Robust: effective in the presence of interfering materials including particulates, sus- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 11.0229em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0021em;">pended solids and other organic and inorganic constituents &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 12.4343em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0009em;">Handy: easy to handle, generate, and apply (nontoxic, soluble, non-ﬂammable, non- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 13.8457em; "><span class="stl_114 stl_115 stl_76">explosive) &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 12.4016em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 15.2244em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0013em;">Compatible with various materials/surfaces in WTPs (pipes, equipments) &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 16.6357em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12">Economical &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 18.0892em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 18.0892em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0039em;">In addition to the desirable characteristics of a disinfectant listed above, the disinfectant &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 19.5006em; "><span class="stl_117 stl_115 stl_28" style="word-spacing:-0.0005em;">chosen must be able to kill off or deactivate pathogenic microorganisms by one of several &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 20.9119em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">possible methods, including: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 22.3327em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. Damaging</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">the cell wall &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 23.7441em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">2. Altering</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0005em;">the ability to pass food and waste through the cell membrane &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 25.1554em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">3. Altering</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">the cell protoplasm &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 26.5668em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">4. Inhibiting</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_100" style="word-spacing:0.0056em;">the cells’ conversion of food to energy &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 27.9782em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">5. Inhibiting</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">reproduction &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 31.4856em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">9.2 </span><span class="stl_130 stl_11 stl_83">Chlorination &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 33.5547em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Despite</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">potential drawbacks, chlorine is the disinfectant of choice. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 34.966em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_137" style="left:9.3593em;top: 34.966em; "><span class="stl_138 stl_115 stl_68" style="word-spacing:0.005em;">In general, chlorination is effective, relatively inexpensive, and provides effective levels of &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 36.3774em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0011em;">disinfectant residual for safe distribution. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 37.7888em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Chlorine</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">can be applied as: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 39.1768em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0005em;">As a gas - elemental chlorine, Cl</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_208">2</span></sub><span class="stl_114 stl_115 stl_283">: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 40.5882em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">Liquid (sodium hypochlorite) &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 41.9995em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">Solid (calcium hypochlorite) &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 43.4437em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">each of these forms has advantages and disadvantages. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 46.1718em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">9.2.1 </span><span class="stl_20 stl_11 stl_307" style="word-spacing:0.0269em;">Chlorine properties &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 48.043em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Chlorine</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">is a yellowish-green gas at room temperature and atmosphric pressure &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 49.4543em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Chlorine</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_60" style="word-spacing:0.0002em;">gas can be pressurized and cooled to its liquid form for making it easy to ship and &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 50.8658em; "><span class="stl_114 stl_115 stl_12">store. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 52.2771em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 52.2771em; "><span class="stl_117 stl_115 stl_60" style="word-spacing:-0.0047em;">When liquid chlorine is released, it quickly turns into a gas that stays close to the ground &nbsp;</span></div>
					<div class="stl_01" style="left:9.3293em;top: 53.6885em; z-index:1407; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0053em;">(being heavier than air) and spreads rapidly. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 55.0998em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 55.0998em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0023em;">While it is not explosive or ﬂammable, as a liquid or gas it can react violently with many &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 56.5113em; "><span class="stl_114 stl_115 stl_12">substances &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 57.9226em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Chlorine</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0005em;">is only slightly soluble in water (0.3 to 0.7% by weight.) &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 59.334em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Chlorine</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0027em;">gas has a greenish-yellow color &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 60.7453em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0038em;">It has a characteristic disagreeable and pungent odor, similar to chlorine-based laundry &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 62.1568em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">bleaches, and is detectable by smell at concentrations as low as 0.2 to 0.4 ppm &nbsp;</span></div>
					<div id="230_0" style="position:absolute;left:7.0866em;top:31.132em;">&nbsp;</div>
					<div id="230_1" style="position:absolute;left:7.0866em;top:45.7727em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_257.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_257.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_93" style="word-spacing:0.2039em;">9.2 Chlorination &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">231 &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• It</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">is about two and a half times as heavy as air &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.2002em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• One</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">volume of liquid chlorine yields about 460 volumes of chlorine gas. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 9.6116em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Liquid</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0013em;">chlorine is amber in color and is about one and a half times as heavy as water &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.0229em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Chlorine</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">is an irritant to the eyes, skin, mucous membranes, and the respiratory system &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 13.7277em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">9.2.2 </span><span class="stl_20 stl_11 stl_58" style="word-spacing:0.028em;">Chlorine storage and safety &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.5814em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 18.4041em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 21.2268em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 24.0496em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_135" style="left:9.3593em;top: 15.5814em; "><span class="stl_136 stl_115 stl_47" style="word-spacing:-0.0008em;">Chlorine gas is lethal at concentrations as low as </span><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">1% </span><span class="stl_136 stl_115 stl_21" style="word-spacing:0.0111em;">air by volume. In nonlethal concen- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 16.9928em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">trations, it irritates the eyes, nasal membranes, and respiratory tract. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 18.4042em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.0019em;">Typically for smaller plants chlorine gas is shipped in pressurized steel cylinders - 150 lb &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 19.8155em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0048em;">or 2000 lb (ton cylinder) size. Larger plants may get their chlorine supply in rail tank cars. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 21.2268em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">The daily chlorine usage is typically established based upon the weighing of the chlorine &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 22.6383em; "><span class="stl_114 stl_115 stl_12">containers. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 24.0496em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0035em;">The withdrawal rates from a chlorine cylinder is based on the temperature of the liquid in &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 25.461em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">the cylinder, and thus the pressure of the gas. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 26.8723em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• As</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">chlorine gas is withdrawn from the cylinder, it absorbs the heat from the surroundings. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 28.2838em; "><span class="stl_114 stl_115 stl_12">•</span></div>
