					<div class="stl_01 stl_176" style="left:9.3593em;top: 28.2838em; "><span class="stl_177 stl_115 stl_88" style="word-spacing:0.0018em;">For low withdrawal rates, heat will be able to be transferred from the surrounding air to the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 29.6951em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">container in time so that there is no drop in temperature or pressure, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 31.1065em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0021em;">If the chlorine withdrawal is larger, the air will not be able to transfer the heat quickly &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 32.5178em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">enough and the temperature (and pressure) of the chlorine will drop, thus resulting in a &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 33.9293em; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0045em;">lower feed rate. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 31.1065em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 35.3406em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 38.1633em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.9861em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 43.8088em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 35.3406em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0032em;">If high enough and prolonged enough, this can even result in ice formation around the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 36.752em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0027em;">outside of the container, further decreasing the withdrawal rate. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 38.1633em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0018em;">The most effective way to increase withdrawal rate from a single container is to circulate &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 39.5748em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0072em;">the surrounding air with a fan. Again, never apply heat to the containers. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 40.9861em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0028em;">If chlorine gas escapes from a container or system, being heavier than air, it will seek the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 42.3975em; "><span class="stl_114 stl_115 stl_34" style="word-spacing:0.0074em;">lowest level in the building or area &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 43.8088em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0041em;">Only trained staff with access to proper personal protection equipment (PPE) including &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:9.3593em;top: 45.2203em; "><span class="stl_224 stl_115 stl_57" style="word-spacing:-0.0043em;">self-contained breathing apparatus, should handle the chlorine cylinders and address chlo- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.6316em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">rine leak issues &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 48.043em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 48.043em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0038em;">When a leak is suspected, it is recommended that ammonia vapors be used to ﬁnd the &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:9.3593em;top: 49.4543em; "><span class="stl_138 stl_115 stl_18" style="word-spacing:0.0017em;">source. When ammonia vapor using a rag or brush, is directed at a leak, a white cloud will &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:9.3593em;top: 50.8658em; "><span class="stl_235 stl_115 stl_127" style="word-spacing:0.0062em;">form. To produce ammonia vapor, a plastic squeeze bottle containing about 5 % ammonia, &nbsp;</span></div>
					<div class="stl_01 stl_125" style="left:9.3593em;top: 52.2771em; "><span class="stl_126 stl_115 stl_85" style="word-spacing:0.0045em;">aqua ammonia (ammonium hydroxide solution) should be used. A weaker solution such as &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 53.6885em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">household ammonia may not be concentrated enough to detect minor leaks &nbsp;</span></div>
					<div class="stl_01 stl_176" style="left:9.3266em;top: 55.0998em; "><span class="stl_177 stl_115 stl_12" style="word-spacing:-0.0004em;">All safety equipment should be located outside of the chlorine room and be easily accessed &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 56.5113em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">by all personnel &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 55.0998em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 57.9226em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 57.9226em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0036em;">Small leaks around valve stems can usually be corrected by tightening the packing nut &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 59.334em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:0.0007em;">or closing the valve. A leak can also be reduced by removing the chlorine as rapidly as &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12">possible &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 62.1568em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0034em;">If it cannot be added to the process there are several chemicals which can be used to ab- &nbsp;</span></div>
					<div id="231_0" style="position:absolute;left:7.0866em;top:13.3373em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_258.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_258.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">232 &nbsp;</span></div>
					<div class="stl_01" style="left:32.5743em;top: 4.9344em; "><span class="stl_20 stl_11 stl_40" style="word-spacing:0.0278em;">Chapter 9. Disinfection &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 6.7888em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:0.0014em;">sorb the chlorine gas. For example, chlorine can be absorbed by using </span><span class="stl_117 stl_115 stl_536">1</span><span class="stl_07 stl_08 stl_308">f</span><span class="stl_07 stl_08 stl_319">r</span><span class="stl_07 stl_08 stl_12">ac</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">14 </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">pounds of &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 8.2002em; "><span class="stl_114 stl_115 stl_60" style="word-spacing:0.0002em;">caustic soda or hydrated line, or 3 pounds of soda ash per pound of chlorine. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 9.6116em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0038em;">If the leaking container can be moved, it should be transported to an outdoors area where &nbsp;</span></div>
					<div class="stl_01 stl_205" style="left:9.3593em;top: 11.0229em; "><span class="stl_206 stl_115 stl_28" style="word-spacing:0.005em;">minimal harm will occur. Keep the leaking part the most elevated so that gaseous chlorine &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 12.4343em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">will leak rather than liquid chlorine. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 9.6116em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 13.8457em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 18.0798em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 13.8457em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:0.0015em;">If the leak is large, all persons in the adjacent area must be warned and evacuated. Only &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:9.3593em;top: 15.2571em; "><span class="stl_235 stl_115 stl_121" style="word-spacing:-0.0019em;">authorized persons equipped with the proper breathing apparatus, and protective measures &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 16.6684em; "><span class="stl_114 stl_115 stl_100" style="word-spacing:0.0056em;">to the eyes and body should investigate. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 18.0798em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0034em;">As water is not an efﬁcient absorbent for chlorine and the fact that chlorine reacts with &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 19.4912em; "><span class="stl_117 stl_115 stl_89" style="word-spacing:-0.001em;">water to form very corrosive hydrochloric acid, never apply water to a leak or consider &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 20.9026em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0031em;">submerging a chlorine cylinder (for example, in a pond or tank), since it will probably &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 22.3139em; "><span class="stl_114 stl_115 stl_12">ﬂoat. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 23.7253em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Remember</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">to keep windward of the leak. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 25.1367em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 27.9594em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 30.7822em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 33.6049em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_119" style="left:9.3266em;top: 25.1367em; "><span class="stl_120 stl_115 stl_57" style="word-spacing:-0.0009em;">As chlorine cylinders pressure increases with temperature, as a safety measure the chlorine &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 26.5481em; z-index:931; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">cylinders are ﬁtted with fusible plug which melts between 158</span><sup style="top: -0.33em;"><span class="stl_334 stl_08 stl_12" style="word-spacing:0.1548em;">o </span></sup><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and 165</span><sup style="top: -0.33em;"><span class="stl_334 stl_08 stl_12" style="word-spacing:0.1548em;">o </span></sup><span class="stl_114 stl_115 stl_294">F. &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:9.3593em;top: 27.9594em; "><span class="stl_235 stl_115 stl_27" style="word-spacing:0.0056em;">Keep chlorine cylinder or container emergency repair kits available. Be familiar with their &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 29.3708em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">use and location. &nbsp;</span></div>
					<div class="stl_01 stl_220" style="left:9.3593em;top: 30.7822em; "><span class="stl_221 stl_115 stl_29" style="word-spacing:-0.0014em;">Leaks at fusible plugs and cylinder valves requires special handling and emergency equip- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 32.1936em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0086em;">ment. The chlorine supplier must be notiﬁed immediately &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 33.6049em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0041em;">Pin hole leaks in cylinder walls or ton tanks can usually be stopped by mechanical pres- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 35.0163em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:0.0011em;">sure applications (clamps, turnbuckles, etc.). This only temporary and may require your &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 36.4277em; z-index:1312; "><span class="stl_114 stl_115 stl_345">ingenuity. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 37.8391em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Leaking</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">containers cannot be shipped. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 39.2504em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• In</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">general, daily inspection of all chlorine cylinders will avoid major problems &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 41.8813em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">9.2.3 </span><span class="stl_20 stl_11 stl_107" style="word-spacing:0.0242em;">Forms of chlorine &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:9.3593em;top: 43.6098em; "><span class="stl_138 stl_115 stl_57" style="word-spacing:-0.0023em;">Due to safety issues related to the use of chlorine gas, </span><span class="stl_357 stl_187 stl_55" style="word-spacing:-0.0001em;">hypochlorites </span><span class="stl_138 stl_115 stl_12" style="word-spacing:-0.0027em;">are often used in lieu &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 45.0542em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of chlorine &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 46.4656em; "><span class="stl_114 stl_115 stl_228" style="word-spacing:0.259em;">• Types</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">of hypochlorites &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 43.6428em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:10.4503em;top: 47.8481em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 47.8808em; "><span class="stl_117 stl_115 stl_60" style="word-spacing:-0.0046em;">Sodium hypochlorite (NaOCl) comes in a liquid form which contains up to 12.5% &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 49.2922em; "><span class="stl_114 stl_115 stl_12">chlorine &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 50.6709em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_137" style="left:11.3593em;top: 50.7036em; "><span class="stl_138 stl_115 stl_57" style="word-spacing:-0.0021em;">Calcium hypochlorite (Ca(OCl)</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_208">2</span></sub><span class="stl_138 stl_115 stl_139" style="word-spacing:-0.0013em;">), also known as High-test Hypochlorite (HTH), is a &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 52.1149em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:0.0011em;">solid which is mixed with water to form a hypochlorite solution. Calcium hypochlo- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 53.5263em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">rite is 65-70% concentrated. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 54.9416em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 54.9416em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:0.0041em;">Hypochlorites decompose in strength over time while in storage. Temperature, light, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 56.3529em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0027em;">and physical energy can all break down hypochlorites before they are able to react with &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 57.7643em; z-index:1950; "><span class="stl_114 stl_115 stl_70" style="word-spacing:0.0093em;">pathogens in water. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 60.3952em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">9.2.4 </span><span class="stl_20 stl_11 stl_66" style="word-spacing:0.029em;">Chlorine reactions related to disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 62.124em; "><span class="stl_186 stl_187 stl_96" style="word-spacing:0.0043em;">Chlorine reacts with water to form hypochlorous and hydrochloric acids &nbsp;</span></div>
					<div id="232_0" style="position:absolute;left:7.0866em;top:41.5373em;">&nbsp;</div>
					<div id="232_1" style="position:absolute;left:7.0866em;top:60.0513em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_259.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_259.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_93" style="word-spacing:0.2039em;">9.2 Chlorination &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">233 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12">Cl</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12">2 &nbsp;</span></sub></div>
					<div class="stl_01" style="left:10.6636em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12">+</span></div>
					<div class="stl_01" style="left:12.34em;top: 6.7888em; "><span class="stl_114 stl_115 stl_99">H</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_208">2</span></sub><span class="stl_114 stl_115 stl_283">O &nbsp;</span></div>
					<div class="stl_01" style="left:16.5722em;top: 6.9243em; "><span class="stl_241 stl_210 stl_537">⇐⇒ &nbsp;</span></div>
					<div class="stl_01" style="left:20.7852em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12">HOCl &nbsp;</span></div>
					<div class="stl_01" style="left:25.3015em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12">+</span></div>
					<div class="stl_01" style="left:28.1579em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12">HCl &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 8.2002em; "><span class="stl_114 stl_115 stl_12">chlorine &nbsp;</span></div>
					<div class="stl_01" style="left:12.4102em;top: 8.2002em; "><span class="stl_114 stl_115 stl_86">water &nbsp;</span></div>
					<div class="stl_01" style="left:19.1266em;top: 8.2002em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">hypochlorous acid</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.5104em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">hydrochloric acid &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 10.7957em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Hypochlorous</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">acid dissociates in water to form the hydrogen and hypochlorite ions &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 12.207em; "><span class="stl_114 stl_115 stl_12">HOCl &nbsp;</span></div>
					<div class="stl_01" style="left:16.4397em;top: 12.3425em; "><span class="stl_241 stl_210 stl_537">⇐⇒ &nbsp;</span></div>
					<div class="stl_01" style="left:23.0148em;top: 12.207em; "><span class="stl_114 stl_115 stl_132">H</span><sup style="top: -0.33em;"><span class="stl_273 stl_244 stl_132">+ &nbsp;</span></sup></div>
					<div class="stl_01" style="left:28.9353em;top: 12.207em; "><span class="stl_114 stl_115 stl_12">+</span></div>
					<div class="stl_01" style="left:31.5653em;top: 12.207em; "><span class="stl_114 stl_115 stl_60">OCl</span><sup style="top: -0.33em;"><span class="stl_209 stl_210 stl_60">− &nbsp;</span></sup></div>
					<div class="stl_01" style="left:9.3593em;top: 13.6184em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">hypochlorous acid &nbsp;</span></div>
					<div class="stl_01" style="left:20.9884em;top: 13.6184em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0011em;">hydrogen ion &nbsp;</span></div>
					<div class="stl_01" style="left:29.8048em;top: 13.6184em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">hypochlorite ion &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 15em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_258" style="left:11.3593em;top: 15.0328em; "><span class="stl_266 stl_115 stl_28" style="word-spacing:0.0027em;">Hypochlorous acid is the most effective form of chlorine available to kill microorgan- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 16.4442em; "><span class="stl_114 stl_115 stl_12">isms &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 17.8228em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0013em;">Hypochlorite ions is much less efﬁcient disinfectant &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 19.2698em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0043em;">The concentration of hypochlorous acid and hypochlorite ions in chlorinated water will &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 20.6813em; "><span class="stl_114 stl_115 stl_50" style="word-spacing:0.0087em;">depend on the water’s pH &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 19.2698em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 24.9213em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:10.4503em;top: 22.0629em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 22.0956em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0043em;">A higher pH facilitates the formation of more hypochlorite ions and results in less &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 23.507em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">hypochlorous acid in the water &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 24.9213em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">A signiﬁcant percentage of the chlorine is still in the form of hypochlorous acid even &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 26.3327em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">between pH 8 and pH 9 &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 28.9498em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">9.2.5 </span><span class="stl_20 stl_11 stl_105" style="word-spacing:0.0296em;">Chlorine disinfection process &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 30.694em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 30.694em; "><span class="stl_117 stl_115 stl_127" style="word-spacing:0em;">When chlorine is added to a wastewater ﬂow, it will ﬁrst react or combine with certain &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 32.1054em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:0.0017em;">organic and inorganic substances present, prior to acting on pathogens. The amount of &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 33.484em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">chlorine used up as part of these reactions is referred to as the </span><span class="stl_186 stl_187 stl_12" style="word-spacing:0em;">chlorine demand &nbsp;</span></div>
					<div class="stl_01 stl_214" style="left:9.3312em;top: 34.8952em; "><span class="stl_215 stl_115 stl_12" style="word-spacing:-0.0023em;">The </span><span class="stl_355 stl_187 stl_09" style="word-spacing:0.0014em;">free chlorine </span><span class="stl_215 stl_115 stl_12" style="word-spacing:-0.0023em;">remaining after the chlorine demand is satisﬁed, is the strongest form of &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 36.3395em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0031em;">chlorine available for disinfection. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 34.9282em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 37.7509em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 37.7509em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0036em;">Chlorine combined with ammonia (as chloramines) and organic compounds (as chloroor- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 39.1289em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.002em;">ganic compounds), known as </span><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.005em;">combined chlorine </span><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0037em;">also exhibit disinfecting properties - &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 40.5737em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">albeit weaker than the free chlorine. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 41.9808em; "><span class="stl_114 stl_115 stl_228" style="word-spacing:0.29em;">• Total</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0001em;">residual chlorine </span><span class="stl_120 stl_115 stl_12" style="word-spacing:-0.0011em;">is the sum of free chlorine and combined chlorine and it is the resid- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 43.3964em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0032em;">ual chlorine concentration which represents the amount of chlorine available for disinfec- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 44.8078em; "><span class="stl_114 stl_115 stl_12">tion &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 46.2193em; "><span class="stl_186 stl_187 stl_121" style="word-spacing:0.0012em;">Chlorine Demand = Applied Chlorine Dose - Chlorine Residual &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 49.1185em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">9.2.6 </span><span class="stl_20 stl_11 stl_12" style="word-spacing:0.03em;">Factors affecting chlorine disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:7.0584em;top: 50.8628em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0028em;">The disinfection efﬁciency of chlorine depends on the following factors: &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 52.2771em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 52.2771em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0026em;">pH: Disinfection is more efﬁcient at a low pH when large quantities of hypochlorous acid &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 53.6885em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0005em;">are present than at a high pH when hypochlorite ions is the dominant species in the water &nbsp;</span></div>
					<div class="stl_01 stl_226" style="left:9.3593em;top: 55.0998em; "><span class="stl_227 stl_115 stl_89" style="word-spacing:0.0093em;">Concentration: Contact Time Ratio (CT): For effective chlorine disinfection both sufﬁcient &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 56.5113em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:0.0017em;">chlorine dosages – concentration (C) as well as contact time (T) are necessary. Generally &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 57.9226em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0035em;">both of these factors must be worked out experimentally for a given system &nbsp;</span></div>
					<div class="stl_01 stl_268" style="left:9.3593em;top: 59.334em; "><span class="stl_255 stl_115 stl_121" style="word-spacing:-0.0016em;">Disinfection activity can be expressed as the product of disinfection concentration (C) and &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">contact time (T) - CT &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 55.0998em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 59.334em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0058em;">same CT values will achieve the same amount of inactivation &nbsp;</span></div>
					<div id="233_0" style="position:absolute;left:7.0866em;top:28.6145em;">&nbsp;</div>
					<div id="233_1" style="position:absolute;left:7.0866em;top:48.4887em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_261.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_261.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">234 &nbsp;</span></div>
					<div class="stl_01" style="left:32.5743em;top: 4.9344em; "><span class="stl_20 stl_11 stl_40" style="word-spacing:0.0278em;">Chapter 9. Disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_145" style="left:9.3312em;top: 6.7888em; "><span class="stl_235 stl_115 stl_59" style="word-spacing:0.012em;">Temperature: Colder temperatures are less favorable for disinfection. Proper contacting or &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 8.2002em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0004em;">mixing or agitation: This is necessary to make sure that the chlorine applied contacts or &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 9.6116em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">reaches the microbial cells &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.0229em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 11.0229em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:0.0029em;">Organic and inorganic material present: The chlorine used by these organic and inorganic &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 12.4343em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0043em;">reducing substances including metal ions, organic matter and ammonia, is deﬁned as the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 13.8457em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:0.0006em;">chlorine demand. So that the amount of chlorine that has to be added to wastewater for &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 15.2571em; z-index:457; "><span class="stl_114 stl_115 stl_70" style="word-spacing:0.0092em;">different purposes will also vary. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 18.4742em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">9.2.7 </span><span class="stl_20 stl_11 stl_93" style="word-spacing:0.0271em;">Chlorine Application &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 20.6145em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 20.6145em; "><span class="stl_117 stl_115 stl_60" style="word-spacing:-0.0048em;">Continuous chlorination of systems less than 75 gpm is by the use of a hypochlorinator &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 22.0258em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">where a motor driven pump pulls the hypochlorite solution out of a holding chamber and &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 23.4373em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0011em;">pumps it into the water to be treated. Where the pipe from the pump joins the pipe carry- &nbsp;</span></div>
					<div class="stl_01 stl_128" style="left:9.3593em;top: 24.8486em; z-index:718; "><span class="stl_129 stl_115 stl_73" style="word-spacing:0.0078em;">ing the raw water, the </span><span class="stl_129 stl_115 stl_173">V</span><span class="stl_129 stl_115 stl_12">e</span><span class="stl_129 stl_115 stl_88" style="word-spacing:0.0002em;">nturi effect creates a small vacuum and pulls the chlorine solution &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 26.26em; z-index:788; "><span class="stl_114 stl_115 stl_530" style="word-spacing:0.013em;">into the water. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 27.6713em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_226" style="left:9.3593em;top: 27.6713em; "><span class="stl_227 stl_115 stl_88" style="word-spacing:0.0015em;">For larger system, chlorinators - devices which introduce chlorine gas to water using liquid &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 29.0828em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">chlorine supplied in steel cylinders are used. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 30.4941em; z-index:928; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• In</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">the commonly used </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">cuum Chlorinator: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 31.8957em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 34.7184em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 37.5412em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 40.3639em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_176" style="left:11.3593em;top: 31.9284em; "><span class="stl_177 stl_115 stl_64" style="word-spacing:0.0015em;">Chlorine gas is pulled from the cylinder into the source water by a vacuum created by &nbsp;</span></div>
					<div class="stl_01" style="left:11.3266em;top: 33.3398em; "><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0043em;">water ﬂowing through the injector and creating a negative head. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3312em;top: 34.7512em; "><span class="stl_117 stl_115 stl_74" style="word-spacing:-0.0003em;">This negative head forces open the pressure regulating valve on the cylinder and &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 36.1625em; z-index:1198; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0053em;">allows chlorine gas to ﬂow out of the cylinder and into the chlorinator. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 37.5739em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">Once the gas has entered the chlorinator, the chlorine feed rate is measured using an &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 38.9853em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">indicator known as a rotameter &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3421em;top: 40.3967em; z-index:1363; "><span class="stl_117 stl_115 stl_127" style="word-spacing:-0.0001em;">Just beyond the rotameter, the chlorine gas ﬂows past a regulating device (a </span><span class="stl_117 stl_115 stl_161">V</span><span class="stl_117 stl_115 stl_12">-</span><span class="stl_117 stl_115 stl_12">notch &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 41.808em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0021em;">plug or a valve) which is used to adjust the chlorine feed rate. &nbsp;</span></div>
					<div class="stl_01" style="left:18.9683em;top: 59.6159em; z-index:1433; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">Figure 9.1: </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">cuum Chlorinator &nbsp;</span></div>
					<div id="234_0" style="position:absolute;left:7.0866em;top:17.6571em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_262.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_262.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_93" style="word-spacing:0.2039em;">9.2 Chlorination &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">235 &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 6.8016em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">9.2.8 </span><span class="stl_20 stl_11 stl_66" style="word-spacing:0.029em;">Chlorination Byproducts &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.8718em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 8.8718em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">Main drawback of chlorine disinfection is the adverse health effects of the byproducts &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.2084em;top: 10.2831em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0009em;">- Disinfection by-products ( </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.024em;">DBPs </span><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0037em;">) formed from its reaction with certain organic com- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 11.6945em; z-index:219; "><span class="stl_114 stl_115 stl_102" style="word-spacing:0.0068em;">pounds present in the water. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 13.1058em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.9286em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 13.1058em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.002em;">Adverse health effects on humans exposed to DBPs through drinking-water and oral, der- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 14.5173em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0023em;">mal, and inhalational contact with chlorinated water, include cancers of vital organs. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 15.9286em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0029em;">Halogenated trihalomethanes ( </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0239em;">THMs </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0002em;">) and haloacetic acids ( </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0239em;">HAAs </span><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0025em;">) are two major &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 17.34em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">classes of disinfection byproducts (DBPs) commonly found in waters disinfected with &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 18.7513em; "><span class="stl_114 stl_115 stl_12">chlorine. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 20.1628em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 20.1628em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:0.0015em;">At the present time, about 90% of U.S. water utilities use chlorine to disinfect water. Al- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 21.5741em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">though chlorine has virtually eliminated the risks of waterborne disease such as typhoid &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 22.9855em; "><span class="stl_117 stl_115 stl_104" style="word-spacing:0.0011em;">fever, cholera, and dysentery, recent studies have shown risks associated with byproducts &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:9.3593em;top: 24.3968em; "><span class="stl_138 stl_115 stl_29" style="word-spacing:0.0001em;">of chlorine—a reason why water utilities already have been looking at alternative methods &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 25.8083em; z-index:850; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0072em;">for disinfecting water. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 27.2196em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• Approaches</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">for reducing DBPs includes: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 28.6176em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 28.6503em; "><span class="stl_117 stl_115 stl_89" style="word-spacing:-0.0011em;">Avoiding pre-chlorination where chlorine is added to the raw water before coagula- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 30.0618em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">tion and ﬁltration. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 31.4404em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0046em;">Removal of organics using Aeration or adsorption on activated carbon &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 32.8518em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_220" style="left:11.3593em;top: 32.8845em; "><span class="stl_221 stl_115 stl_09" style="word-spacing:-0.0005em;">reevaluating the chlorine dosing to a level which will accomplish the same degree of &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 34.2958em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">disinfection with a lower chlorine dosage. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 35.6745em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">Another current approach is using alternative disinfection methods. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 38.8874em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">9.2.9 </span><span class="stl_20 stl_11 stl_139">Chloroamination &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.9577em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 43.7803em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 40.9577em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0047em;">When chlorine is added to water containing ammonia, chlorine reacts with ammonia to &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 42.369em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">form chloramines. &nbsp;</span></div>
					<div class="stl_01 stl_220" style="left:9.3593em;top: 43.7803em; "><span class="stl_221 stl_115 stl_57" style="word-spacing:-0.0038em;">Chloramines has disinfection properties and although it is a weaker disinfectant than chlo- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 45.1918em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0044em;">rine, it is more stable enabling to extend its disinfectant beneﬁts through a wider range of &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.6031em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">the water distribution system. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 48.0145em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 50.8373em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 48.0145em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0017em;">Additionally, water disinfection using chloramines provides beneﬁt related to fewer taste &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 49.4258em; "><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">and odor issues when compared to water disinfected with chlorine. &nbsp;</span></div>
					<div class="stl_01 stl_214" style="left:9.3166em;top: 50.8373em; "><span class="stl_215 stl_115 stl_88" style="word-spacing:-0.0001em;">Water utilities practice chloroamination - practice of utilizing the disinfectant properties of &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 52.2486em; "><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">chloramines, by feeding chlorine to the water containing ammonia. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 53.66em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">• When</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">chlorine is added to water containing ammonia, the : &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 55.058em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">an initial absence of any increase in combined chlorine residual &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 56.4694em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 56.5022em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.004em;">followed by a decrease in the combined chlorine residual along with ammonia con- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 57.9135em; "><span class="stl_114 stl_115 stl_12">centrations &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 59.2922em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 59.3249em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0026em;">followed by an increase in free chlorine residual and near complete removal of am- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 60.7363em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">monia as nitrogen gas. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 62.1149em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Chlorine reacts with ammonia to form chloramines &nbsp;</span></div>
					<div id="235_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
					<div id="235_1" style="position:absolute;left:7.0866em;top:38.1058em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_263.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_263.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">236 &nbsp;</span></div>
					<div class="stl_01" style="left:32.5743em;top: 4.9344em; "><span class="stl_20 stl_11 stl_40" style="word-spacing:0.0278em;">Chapter 9. Disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:11.923em;top: 6.772em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">First the free chlorine in contact with ammonia forms monochloramine and &nbsp;</span></div>
					<div class="stl_01" style="left:13.0266em;top: 8.2002em; "><span class="stl_114 stl_115 stl_86">water &nbsp;</span></div>
					<div class="stl_01" style="left:14.6048em;top: 9.6764em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Monochloramine has disinfection properties &nbsp;</span></div>
					<div class="stl_01" style="left:13.6958em;top: 9.8773em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:13.6958em;top: 11.2888em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:13.6958em;top: 12.7001em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:14.6048em;top: 11.0878em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Dominates when Cl:N mass ratio is 0 to 5:1 &nbsp;</span></div>
					<div class="stl_01" style="left:14.5766em;top: 12.4992em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">The breakpoint curve rises at about 1:1 during monochloramine formation &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 13.9754em; "><span class="stl_07 stl_08 stl_538">NH</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.0026em;">3 </span></sub><span class="stl_243 stl_244 stl_247">+</span><span class="stl_07 stl_08 stl_279">H</span><span class="stl_07 stl_08 stl_338">O</span><span class="stl_07 stl_08 stl_539" style="word-spacing:-0.0208em;">Cl </span><span class="stl_241 stl_210 stl_12" style="word-spacing:-0.0277em;">→ </span><span class="stl_07 stl_08 stl_538">NH</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_39">2</span></sub><span class="stl_07 stl_08 stl_540">Cl</span><span class="stl_243 stl_244 stl_60">(</span><span class="stl_07 stl_08 stl_541">monochloramine</span><span class="stl_243 stl_244 stl_249">)</span><span class="stl_243 stl_244 stl_247">+</span><span class="stl_07 stl_08 stl_279">H</span><span class="stl_114 stl_115 stl_12">2</span><span class="stl_07 stl_08 stl_12">O &nbsp;</span></div>
					<div class="stl_01" style="left:11.923em;top: 15.3868em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. Monochloramine</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">reacts further with chlorine to give dichloramine and water &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 16.7982em; "><span class="stl_07 stl_08 stl_279">H</span><span class="stl_07 stl_08 stl_338">O</span><span class="stl_07 stl_08 stl_539" style="word-spacing:-0.1042em;">Cl </span><span class="stl_243 stl_244 stl_249">+</span><span class="stl_07 stl_08 stl_538">NH</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_39">2</span></sub><span class="stl_07 stl_08 stl_539" style="word-spacing:-0.0208em;">Cl </span><span class="stl_241 stl_210 stl_12" style="word-spacing:-0.0278em;">→ </span><span class="stl_07 stl_08 stl_503">NHCl</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.0027em;">2 </span></sub><span class="stl_243 stl_244 stl_247">+</span><span class="stl_07 stl_08 stl_278">H</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_208">2</span></sub><span class="stl_07 stl_08 stl_283">O &nbsp;</span></div>
					<div class="stl_01" style="left:13.0267em;top: 18.2095em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Also, monochloramine auto decomposes into dichloramine &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 19.6209em; "><span class="stl_114 stl_115 stl_12">2</span><span class="stl_07 stl_08 stl_538">NH</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_39">2</span></sub><span class="stl_07 stl_08 stl_539" style="word-spacing:-0.0208em;">Cl </span><span class="stl_241 stl_210 stl_12" style="word-spacing:-0.0278em;">→ </span><span class="stl_07 stl_08 stl_503">NHCl</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.0026em;">2 </span></sub><span class="stl_243 stl_244 stl_247">+</span><span class="stl_07 stl_08 stl_538">NH</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_542">3 &nbsp;</span></sub></div>
					<div class="stl_01" style="left:14.6048em;top: 21.0972em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Between dichloramine is formed between 5:1 and 7:1 Cl:N mass ratio &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:14.5621em;top: 22.5085em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0045em;">When you are getting signiﬁcant dichloramine, the breakpoint curve will &nbsp;</span></div>
					<div class="stl_01" style="left:14.6048em;top: 23.9199em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">start dropping &nbsp;</span></div>
					<div class="stl_01" style="left:13.6958em;top: 21.2981em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:13.6958em;top: 22.7094em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:13.0593em;top: 25.3962em; z-index:562; "><span class="stl_07 stl_08 stl_538">NH</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_234">2</span></sub><span class="stl_07 stl_08 stl_539" style="word-spacing:-0.1042em;">Cl </span><span class="stl_243 stl_244 stl_249">+</span><span class="stl_07 stl_08 stl_279">H</span><span class="stl_07 stl_08 stl_338">O</span><span class="stl_07 stl_08 stl_539" style="word-spacing:-0.0208em;">Cl </span><span class="stl_241 stl_210 stl_12" style="word-spacing:-0.0278em;">→ </span><span class="stl_07 stl_08 stl_503">NHCl</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_208">2</span></sub><span class="stl_243 stl_244 stl_12">(</span><span class="stl_07 stl_08 stl_319">dichloramine</span><span class="stl_243 stl_244 stl_319">) &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 26.8075em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">at pH</span><span class="stl_117 stl_115 stl_12" style="word-spacing:1.002em;">&nbsp;</span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">7.5, monochloramine is the dominant chloramine species as pH de- &nbsp;</span></div>
					<div class="stl_01" style="left:15.3165em;top: 26.9657em; "><span class="stl_245 stl_244 stl_12">&gt;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 28.2189em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">creases from 7.5, dichloramine becomes the dominant chloramine species in- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 29.6303em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">creases in the chlorine to nitrogen dose ratio results in corresponding increases &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 31.0417em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0013em;">of nitrogen trichloride, but only when the pH is </span><span class="stl_245 stl_244 stl_12" style="word-spacing:-0.0001em;">&lt; </span><span class="stl_114 stl_115 stl_12">7.4 &nbsp;</span></div>
					<div class="stl_01" style="left:11.923em;top: 32.4471em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">3. </span><span class="stl_231 stl_115 stl_85" style="word-spacing:-0.0013em;">Formation of nitrogen trichloride from the reaction of chlorine and dichloramine &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 33.8644em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0039em;">does not typically occur as it is the favored product at low pH - </span><span class="stl_245 stl_244 stl_12">&lt;</span><span class="stl_114 stl_115 stl_12">4 &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 35.2758em; "><span class="stl_07 stl_08 stl_503">NHCl</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.0026em;">2 </span></sub><span class="stl_243 stl_244 stl_249">+</span><span class="stl_07 stl_08 stl_279">H</span><span class="stl_07 stl_08 stl_338">O</span><span class="stl_07 stl_08 stl_539" style="word-spacing:-0.0208em;">Cl </span><span class="stl_241 stl_210 stl_12" style="word-spacing:-0.0278em;">→ </span><span class="stl_07 stl_08 stl_340">NCl</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_212">3</span></sub><span class="stl_243 stl_244 stl_60">(</span><span class="stl_07 stl_08 stl_543">nitrogentrichloride</span><span class="stl_243 stl_244 stl_543">) &nbsp;</span></div>
					<div class="stl_01" style="left:11.923em;top: 36.6871em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.1819em;">4. Additional </span><span class="stl_07 stl_08 stl_308">f</span><span class="stl_07 stl_08 stl_442">r</span><span class="stl_07 stl_08 stl_544" style="word-spacing:0.3047em;">ee chlorine </span><span class="stl_243 stl_244 stl_247">+</span><span class="stl_07 stl_08 stl_545" style="word-spacing:0.4634em;">chloramines </span><span class="stl_241 stl_210 stl_12" style="word-spacing:-0.0278em;">→ </span><span class="stl_07 stl_08 stl_279">H</span><sup style="top: -0.3299em;"><span class="stl_273 stl_244 stl_12" style="word-spacing:0.0026em;">+ </span></sup><span class="stl_243 stl_244 stl_247">+</span><span class="stl_07 stl_08 stl_279">H</span><span class="stl_114 stl_115 stl_12">2</span><span class="stl_07 stl_08 stl_247">O</span><span class="stl_243 stl_244 stl_249">+</span><span class="stl_07 stl_08 stl_546">N</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_547">2 &nbsp;</span></sub></div>
					<div class="stl_01 stl_176" style="left:11.3593em;top: 38.1633em; "><span class="stl_177 stl_115 stl_139" style="word-spacing:0.0008em;">Chloramine levels up to 4 milligrams per liter (mg/L) or 4 parts per million (ppm) are &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:11.3593em;top: 39.5748em; "><span class="stl_235 stl_115 stl_28" style="word-spacing:0.0061em;">considered safe in drinking water. At these levels, harmful health effects are unlikely &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 40.9861em; z-index:1183; "><span class="stl_114 stl_115 stl_405" style="word-spacing:0.0183em;">to occur. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 38.1306em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 42.3648em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 45.1875em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 48.0103em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 50.833em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 42.3975em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0029em;">Chloramines have disinfection properties albeit much lower than free chlorine ( 5% &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 43.8088em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">of free available chlorine) but last much longer in the system than free chlorine. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 45.2203em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0025em;">Monochloramine is about 2,000 and 100,000 times less effective than free chlorine &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 46.6316em; z-index:1449; "><span class="stl_114 stl_115 stl_68" style="word-spacing:0.0078em;">for the inactivation of E. Coli and rotaviruses, respectively. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 48.043em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:0.0021em;">After the breakpoint, free chlorine residuals develop. Free chlorine residuals usually &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 49.4543em; z-index:1581; "><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0047em;">destroy odors, kill microorganisms and oxidize organic matter. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 50.8658em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0038em;">Breakpoint chlorination is the application of sufﬁcient chlorine beyond the chlorine &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 52.2771em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0023em;">demand to maintain a free available chlorine residual. &nbsp;</span></div>
					<div class="stl_01" style="left:11.3312em;top: 53.6885em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.012em;">Theoretically chlorine requirement = Wt. NH</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_208">3</span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">-N x 7.6 &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 55.0998em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.01em;">in practice (Margin of safety) = Wt. NH</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_212">3</span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">-N x 10 &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 56.4785em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 60.7126em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3312em;top: 56.5113em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">Thus, breakpoint chlorination is possible if ratio of Cl</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">2 </span></sub><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">to ammonia exceeds 10:1 &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 57.9226em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">then free Cl</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">2 </span></sub><span class="stl_117 stl_115 stl_143" style="word-spacing:0.0278em;">may exist. Cl</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">2 </span></sub><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">demand will be high because the reaction of free Cl</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:-0.0068em;">2 &nbsp;</span></sub></div>
					<div class="stl_01" style="left:11.3266em;top: 59.334em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">with nitrite and other organic compounds. &nbsp;</span></div>
					<div class="stl_01 stl_182" style="left:11.3312em;top: 60.7453em; "><span class="stl_222 stl_115 stl_29" style="word-spacing:-0.0016em;">Theoretically, while microorganisms are killed as the chlorine demand is being satis- &nbsp;</span></div>
					<div class="stl_01 stl_214" style="left:11.3593em;top: 62.1568em; "><span class="stl_215 stl_115 stl_12" style="word-spacing:-0.0022em;">ﬁed, disinfection is generally the result of chlorine residual or the amount of chlorine &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_265.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_265.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_93" style="word-spacing:0.2039em;">9.2 Chlorination &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">remaining after the chlorine demand has been satisﬁed. &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">237 &nbsp;</span></div>
					<div class="stl_01" style="left:9.3312em;top: 8.3309em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">The following chart is a graphical explaination of the concept of Breakpoint Chlorination &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 39.2806em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">Point A is at the beginning of chlorine application &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 40.692em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 40.7248em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Between Points A and B, the chlorine dosage produces no residual because of an &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 42.1361em; "><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">immediate chlorine demand caused by fast-reacting ions from metal salts and H</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_208">2</span></sub><span class="stl_114 stl_115 stl_12">S. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 43.5148em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">Point B is the beginning of the reaction between chlorine and ammonia present &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 44.9261em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Mono and dichloramines are formed between points B and C &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 46.3375em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 46.3703em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">Zone 1 - between points A and C, is the combined zone and has mono and di chlo- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 47.7816em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0009em;">ramines and ammonia. Mono chloramines is a stable disinfectant while dichlo- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 49.193em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">ramines is a strong disinfectant but unstable. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 50.5716em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_176" style="left:11.3266em;top: 50.6043em; "><span class="stl_177 stl_115 stl_12" style="word-spacing:-0.0004em;">After the maximum combined residual is reached (point C), further chlorine doses de- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 52.0158em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">crease the residual due to chloramine oxidation to dichloramine, occurring between &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 53.4271em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">points C and D. This is Zone 2 - Breakpoint Zone &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 54.8058em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 57.6285em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 54.8385em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Point D represents the breakpoint - the point at which chlorine demand has been &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 56.2498em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">satisﬁed and additional chlorine appears as free residuals &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 57.6613em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0026em;">Between points D and E, free available residual chlorine increases in direct propor- &nbsp;</span></div>
					<div class="stl_01 stl_135" style="left:11.3593em;top: 59.0726em; "><span class="stl_136 stl_115 stl_12" style="word-spacing:0.0012em;">tion to the amount of chlorine applied. This is Zone 3 which is the free chlorine zone &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 60.484em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">and has hypochlorous acid but no ammonia. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 62.124em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_176" style="left:11.3593em;top: 62.1568em; "><span class="stl_177 stl_115 stl_121" style="word-spacing:0.0008em;">Factors that affect breakpoint chlorination are initial ammonia nitrogen concentration, &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_266.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_266.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">238 &nbsp;</span></div>
					<div class="stl_01" style="left:32.5743em;top: 4.9344em; "><span class="stl_20 stl_11 stl_40" style="word-spacing:0.0278em;">Chapter 9. Disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 6.7888em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0029em;">pH, temperature, and demand exerted by other inorganic and organic species &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 8.1674em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 12.4016em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3166em;top: 8.2002em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0021em;">Weight ratio of chlorine applied to initial ammonia nitrogen must be 8:1 or greater &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 9.6116em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0002em;">for the breakpoint to be reached. If the weight ratio is less than 8:1, there is insufﬁ- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 11.0229em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">cient chlorine present to oxidize the chlorinated nitrogen compounds initially formed &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3166em;top: 12.4343em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0043em;">When instantaneous chlorine residuals are required, the chlorine needed to provide &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 13.8457em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0032em;">free available chlorine residuals may be 20 or more times the quantity of ammonia &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 15.2571em; "><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0064em;">present. Reaction rates are fastest at pH 7-8 and high temperatures &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 18.1837em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">9.2.10 </span><span class="stl_20 stl_11 stl_71" style="word-spacing:0.0256em;">Chlorine dosing terms &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 19.9565em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 19.9238em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.0049em;">Chlorine dose </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0004em;">- the amount of chlorine added to the system. It can be determined by &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 21.3679em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0047em;">adding the desired residual for the ﬁnished water to the chlorine demand of the untreated &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 22.7793em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0069em;">water. Dosage can be either milligrams per liter (mg/L) or pounds per day (lb/day). &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 24.1579em; z-index:814; "><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.0049em;">Chlorine Demand </span><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.0018em;">- the amount of chlorine consumed by iron, manganese, turbidity, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 25.602em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:0.003em;">algae, and microorganisms in the water. Because the reaction between chlorine and mi- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 27.0134em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:0.0022em;">croorganisms is not instantaneous, demand is relative to time. For instance, the demand 5 &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 28.4248em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">minutes after applying chlorine will be less than the demand after 20 minutes. &nbsp;</span></div>
					<div class="stl_01 stl_119" style="left:9.3593em;top: 29.8034em; "><span class="stl_548 stl_187 stl_09" style="word-spacing:0.0024em;">Free chlorine </span><span class="stl_120 stl_115 stl_85" style="word-spacing:-0.0007em;">- free chlorine refers to all chlorine present in the water as Cl</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_212">2</span></sub><span class="stl_120 stl_115 stl_12" style="word-spacing:-0.001em;">(g), HOCl(aq) &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 31.2475em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and OCl</span><sup style="top: -0.33em;"><span class="stl_209 stl_210 stl_208">−</span></sup><span class="stl_114 stl_115 stl_12">(aq). &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 24.1907em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 29.8362em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 32.6588em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 35.4816em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 32.6261em; "><span class="stl_211 stl_187 stl_56" style="word-spacing:-0.0022em;">Combined residual </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">- is the result of combining free chlorine with nitrogen compounds. &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 34.0703em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Combined residuals are also referred to as chloramines. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3293em;top: 35.4489em; "><span class="stl_211 stl_187 stl_234" style="word-spacing:0.0071em;">Total chlorine residual </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">- is the mathematical combination of free chlorine and combined &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 36.893em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:0.003em;">residuals. Total residual can be determined directly with standard chlorine residual test &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 38.3043em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:0.0042em;">kits. Residual, like demand, is based on time. The longer the time after dosage, the lower &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 39.7158em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0004em;">the residual will be, until all of the demand has been satisﬁed. Residual, like demand, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 41.1271em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.0018em;">is expressed in </span><span class="stl_114 stl_115 stl_12">mg</span><span class="stl_245 stl_244 stl_60">/</span><span class="stl_114 stl_115 stl_12">L</span><span class="stl_117 stl_115 stl_139" style="word-spacing:0.0013em;">. The presence of a free residual usually provides a high degree of &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 42.5385em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0005em;">assurance that the disinfection of the water is complete. &nbsp;</span></div>
					<div class="stl_01" style="left:14.6287em;top: 45.3613em; "><span class="stl_114 stl_115 stl_12">ChlorineDose</span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_12">mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L</span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">) = </span><span class="stl_114 stl_115 stl_12">ChlorineDeman</span><span class="stl_114 stl_115 stl_247">d</span><span class="stl_243 stl_244 stl_247">+</span><span class="stl_114 stl_115 stl_12">ChlorineResidual &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 47.5821em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Demand,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">like dosage, is expressed in mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0121em;">L. The chlorine demand is as follows: &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 50.5043em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">9.2.11 </span><span class="stl_20 stl_11 stl_12" style="word-spacing:0.03em;">Contact Time &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 52.2771em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 56.5113em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 52.2771em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0041em;">Contact time is the amount of time which the chlorine has to react with the microorgan- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 53.6885em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0032em;">isms in the water, which will equal the time between the moment when chlorine is added &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 55.0998em; z-index:1997; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0037em;">to the water and the moment when that water is used by the customer. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 56.5113em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:0.0006em;">The longer the contact time, the more efﬁcient the disinfection process is. When using &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 57.9226em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">chlorine for disinfection a minimum contact time of 30 minutes is required for adequate &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 59.334em; "><span class="stl_114 stl_115 stl_12">disinfection. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 60.7453em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0036em;">Contact time is just as important as the chlorine residual in determining the efﬁciency of &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12">chlorination. &nbsp;</span></div>
					<div id="238_0" style="position:absolute;left:7.0866em;top:17.5518em;">&nbsp;</div>
					<div id="238_1" style="position:absolute;left:7.0866em;top:49.9028em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_267.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_267.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_93" style="word-spacing:0.2039em;">9.2 Chlorination &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">239 &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 6.7888em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0027em;">An operator measures the amount of contact time available at the plant before the water &nbsp;</span></div>
					<div class="stl_01 stl_220" style="left:9.3593em;top: 8.2002em; "><span class="stl_221 stl_115 stl_12" style="word-spacing:-0.0042em;">goes out to the public to ensure that </span><span class="stl_114 stl_115 stl_12">99</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">9% </span><span class="stl_221 stl_115 stl_47" style="word-spacing:-0.0023em;">of giardia lamblia is either removed with ﬁltra- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 9.6116em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">tion or inactivated with chlorine before the water gets to the public. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.0229em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">operator compares the contact time at the plant to the CT tables provided by the E</span><span class="stl_114 stl_115 stl_204">P</span><span class="stl_114 stl_115 stl_12">A</span><span class="stl_114 stl_115 stl_12">. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 12.4343em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 12.4343em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">As long as the contact time the operator measures at the plant is greater than that required &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 13.8457em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">by the E</span><span class="stl_114 stl_115 stl_204">P</span><span class="stl_114 stl_115 stl_12">A</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">, the water passes the disinfection portion of the treatment process. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 15.2571em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0027em;">The "bafﬂing efﬁciency" of a tank is used to determine chlorine contact time in the tank. &nbsp;</span></div>
					<div class="stl_01 stl_205" style="left:9.3593em;top: 16.6684em; "><span class="stl_206 stl_115 stl_121" style="word-spacing:-0.0024em;">If the water used to calculate disinfection contact time moves through a storage tank, pres- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 18.0798em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">sure tank, or pipes too quickly, the situation is called "shortcircuiting". &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.2571em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 19.4912em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 22.3139em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 19.4912em; "><span class="stl_117 stl_115 stl_96" style="word-spacing:0.0037em;">Some vessels provide better contact time than others do. Water systems can modify reser- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3366em;top: 20.9026em; z-index:774; "><span class="stl_114 stl_115 stl_37" style="word-spacing:0.0129em;">voirs to improve the bafﬂing efﬁciency. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 22.3139em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:0.0019em;">In some cases little or no bafﬂing efﬁciency can be awarded. Pipes with a length to width &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 23.7253em; "><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0043em;">ratio of 150 or more typically have a bafﬂing efﬁciency of 100 percent. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 25.1643em; "><span class="stl_114 stl_115 stl_52" style="word-spacing:0.0067em;">In summary, to calculate CT you must know: &nbsp;</span></div>
					<div class="stl_01" style="left:8.223em;top: 26.5863em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">1. </span><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0047em;">The contact time (T) for each water system component between the chlorine injection &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 28.0145em; z-index:1072; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">point and where free chlorine is measured before the ﬁrst customer. &nbsp;</span></div>
					<div class="stl_01" style="left:8.223em;top: 29.4258em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">2. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">volume and bafﬂing efﬁciency of each component. &nbsp;</span></div>
					<div class="stl_01" style="left:8.223em;top: 30.8373em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">3. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">peak ﬂow through each component. &nbsp;</span></div>
					<div class="stl_01" style="left:8.223em;top: 32.2318em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">4. </span><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0042em;">The free chlorine residual measured downstream of all the components and upstream of &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 33.66em; z-index:1241; "><span class="stl_114 stl_115 stl_25" style="word-spacing:0.0085em;">the ﬁrst customer. &nbsp;</span></div>
					<div class="stl_01 stl_287" style="left:7.0439em;top: 35.0989em; "><span class="stl_288 stl_115 stl_09" style="word-spacing:0.0086em;">When calculating Contact Time, use the lowest volume of water in the tank under non-emergency/normal &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 36.5103em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">operating conditions. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0584em;top: 37.9467em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0023em;">The following steps have been set up to help operators determine contact time. &nbsp;</span></div>
					<div class="stl_01 stl_220" style="left:7.0866em;top: 39.3831em; "><span class="stl_221 stl_115 stl_124" style="word-spacing:0.0079em;">Step 1: Determine the time available in the basin at peak ﬂow. Multiply the basin volume by the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 40.7944em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:-0.0012em;">bafﬂing factor and divide by the Peak Hourly Flow to determine the Time portion of the contact &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 42.2058em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">time equation. &nbsp;</span></div>
					<div class="stl_01" style="left:20.8748em;top: 43.1675em; z-index:1599; "><span class="stl_114 stl_115 stl_12">Basin </span><span class="stl_114 stl_115 stl_389">V</span><span class="stl_114 stl_115 stl_12">o</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">lume </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0001em;">( </span><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">gal </span><span class="stl_243 stl_244 stl_60">)</span><span class="stl_114 stl_115 stl_203" style="word-spacing:0.0064em;">x bafﬂing factor &nbsp;</span></div>
					<div class="stl_01" style="left:15.203em;top: 43.7829em; "><span class="stl_114 stl_115 stl_289" style="word-spacing:0.0233em;">Time </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_12">min</span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0281em;">) = &nbsp;</span></div>
					<div class="stl_01" style="left:23.1065em;top: 44.4065em; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0045em;">Peak Hourly Flow </span><span class="stl_243 stl_244 stl_60">(</span><span class="stl_114 stl_115 stl_12">gpm</span><span class="stl_243 stl_244 stl_12">) &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 46.1427em; "><span class="stl_117 stl_115 stl_42" style="word-spacing:0.0083em;">Step 2: Determine the contact time available at peak ﬂow. Multiply the Time by your chlorine &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 47.554em; "><span class="stl_114 stl_115 stl_68" style="word-spacing:0.0127em;">concentration at peak hourly ﬂow. This is the Contact Time you have available. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0539em;top: 48.9904em; "><span class="stl_114 stl_115 stl_213" style="word-spacing:0.0157em;">Available Contact Time </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_12">mi</span><span class="stl_114 stl_115 stl_302">n</span><span class="stl_114 stl_115 stl_12">m</span><span class="stl_114 stl_115 stl_132">g</span><span class="stl_245 stl_244 stl_60">/</span><span class="stl_114 stl_115 stl_12">L</span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0139em;">) = </span><span class="stl_114 stl_115 stl_289" style="word-spacing:0.0233em;">Time </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_12">min</span><span class="stl_243 stl_244 stl_12">)</span><span class="stl_241 stl_210 stl_12" style="word-spacing:-0.0001em;">× </span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0001em;">Chlorine concentration </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_12">mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L</span><span class="stl_243 stl_244 stl_12">) &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 50.4268em; "><span class="stl_117 stl_115 stl_28" style="word-spacing:0.0067em;">Step 3: Find the required Contact Time (CT) from the tables at peak ﬂow. Determine the CT &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 51.8382em; z-index:1944; "><span class="stl_117 stl_115 stl_144" style="word-spacing:0.0088em;">required by the EPA. </span><span class="stl_117 stl_115 stl_314">Y</span><span class="stl_117 stl_115 stl_12">o</span><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0042em;">u need to do this by looking up the CT from the CT tables provided &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 53.2496em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">using your pH, temperature and chlorine concentration. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 54.686em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0081em;">Step 4: Does your water system meet CT requirements? &nbsp;</span></div>
					<div class="stl_01 stl_122" style="left:7.0866em;top: 56.1223em; "><span class="stl_123 stl_115 stl_88" style="word-spacing:0.0059em;">Compute the inactivation ratio by dividing the actual contact time by required contact time. If the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 57.5338em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0011em;">rateo is greater than 1 , then your water system met its contact time requirements. If you cannot &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 58.9451em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0043em;">meet contact time, you can either increase your storage volume or increase your disinfectant &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 60.3565em; "><span class="stl_114 stl_115 stl_12">residual. &nbsp;</span></div>
					<div class="stl_01" style="left:15.2454em;top: 61.1774em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">Actual Contact Time &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 61.7929em; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0071em;">Inactivation Raio </span><span class="stl_243 stl_244 stl_184" style="word-spacing:0.0071em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:14.7909em;top: 62.4165em; "><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0044em;">Required Contact Time &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_269.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_269.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">240 &nbsp;</span></div>
					<div class="stl_01" style="left:32.5743em;top: 4.9344em; "><span class="stl_20 stl_11 stl_40" style="word-spacing:0.0278em;">Chapter 9. Disinfection &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 6.7661em; z-index:35; "><span class="stl_211 stl_187 stl_12" style="word-spacing:0.0539em;">Example: </span><span class="stl_117 stl_115 stl_314">Y</span><span class="stl_117 stl_115 stl_12">o</span><span class="stl_117 stl_115 stl_60" style="word-spacing:0.0002em;">ur campground has a 5,000 gallon steel tank. An engineer has determined that &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 8.2102em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:-0.0016em;">the bafﬂing factor for the tank is </span><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_60">3</span><span class="stl_117 stl_115 stl_64" style="word-spacing:0.003em;">. The ﬂow of water through the system is determined to &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 9.6216em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:0.0016em;">be 15 gallons per minute at maximum ﬂow conditions. The pH is </span><span class="stl_114 stl_115 stl_12">7</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">0 </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">and the temperature is &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0184em;top: 11.0329em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0002em;">10 Celsius. Determine whether or not your campground meets contact time requirements at &nbsp;</span></div>
					<div class="stl_01" style="left:7.0639em;top: 12.4443em; "><span class="stl_114 stl_115 stl_60">1</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">5mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">L chlorine. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 14.6116em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Step 1: &nbsp;</span></div>
					<div class="stl_01" style="left:24.8907em;top: 15.5123em; z-index:362; "><span class="stl_114 stl_115 stl_12">5</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_64">000ga</span><span class="stl_114 stl_115 stl_249">l</span><span class="stl_241 stl_210 stl_249">×</span><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">3 &nbsp;</span></div>
					<div class="stl_01" style="left:19.4462em;top: 16.1278em; "><span class="stl_114 stl_115 stl_289" style="word-spacing:0.0233em;">Time </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_12">min</span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0281em;">) = &nbsp;</span></div>
					<div class="stl_01" style="left:26.3265em;top: 16.7514em; z-index:371; "><span class="stl_114 stl_115 stl_12">15gpm &nbsp;</span></div>
					<div class="stl_01" style="left:19.4462em;top: 18.2683em; "><span class="stl_114 stl_115 stl_289" style="word-spacing:0.0233em;">Time </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_12">min</span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">) = </span><span class="stl_114 stl_115 stl_12">100 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 20.266em; "><span class="stl_114 stl_115 stl_101" style="word-spacing:0.0217em;">Step 2: Available Contact Time ( mi</span><span class="stl_114 stl_115 stl_302">n</span><span class="stl_114 stl_115 stl_12">m</span><span class="stl_114 stl_115 stl_60">g</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L</span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0139em;">) = </span><span class="stl_114 stl_115 stl_289" style="word-spacing:0.0233em;">Time </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_12">min</span><span class="stl_243 stl_244 stl_12">)</span><span class="stl_241 stl_210 stl_12" style="word-spacing:-0.0001em;">× </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Chlorine concentration </span><span class="stl_243 stl_244 stl_60">(</span><span class="stl_114 stl_115 stl_12">mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L</span><span class="stl_243 stl_244 stl_12">) &nbsp;</span></div>
					<div class="stl_01" style="left:7.0539em;top: 22.4333em; "><span class="stl_114 stl_115 stl_213" style="word-spacing:0.0157em;">Available Contact Time </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_12">mi</span><span class="stl_114 stl_115 stl_302">n</span><span class="stl_114 stl_115 stl_12">m</span><span class="stl_114 stl_115 stl_132">g</span><span class="stl_245 stl_244 stl_60">/</span><span class="stl_114 stl_115 stl_12">L</span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">) = </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">100 mi</span><span class="stl_114 stl_115 stl_247">n</span><span class="stl_241 stl_210 stl_247">×</span><span class="stl_114 stl_115 stl_12">1</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">5mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L &nbsp;</span></div>
					<div class="stl_01" style="left:7.0539em;top: 24.6005em; "><span class="stl_114 stl_115 stl_213" style="word-spacing:0.0157em;">Available Contact Time </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_12">mi</span><span class="stl_114 stl_115 stl_302">n</span><span class="stl_114 stl_115 stl_12">m</span><span class="stl_114 stl_115 stl_132">g</span><span class="stl_245 stl_244 stl_60">/</span><span class="stl_114 stl_115 stl_12">L</span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">) = </span><span class="stl_114 stl_115 stl_12">150 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 26.7678em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.01em;">Step 3: Look up the contact time that you need to achieve from the following table. </span><span class="stl_114 stl_115 stl_549">T</span><span class="stl_114 stl_115 stl_12">A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">BLE E-3 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 28.9351em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">CT </span><span class="stl_114 stl_115 stl_178">Y</span><span class="stl_114 stl_115 stl_12">A</span><span class="stl_114 stl_115 stl_354" style="word-spacing:0.0136em;">LUES FOR INACTI</span><span class="stl_114 stl_115 stl_550">V</span><span class="stl_114 stl_115 stl_173">A</span><span class="stl_114 stl_115 stl_12">T</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">ION OF GIARDIA CYSTS BY FREE CHLORNE &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0339em;top: 57.1667em; z-index:663; "><span class="stl_117 stl_115 stl_314">Y</span><span class="stl_117 stl_115 stl_12">o</span><span class="stl_117 stl_115 stl_60" style="word-spacing:-0.0045em;">u will notice under the Chlorine Concentration </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_12">mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L</span><span class="stl_243 stl_244 stl_12" style="word-spacing:0em;">) </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">column, </span><span class="stl_114 stl_115 stl_12">1</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">5mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0001em;">L </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">is not listed, so use &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 58.5781em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0019em;">the next lowest chlorine residual, </span><span class="stl_114 stl_115 stl_12">1</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">4mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L</span><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0049em;">. Look at the table at </span><span class="stl_114 stl_115 stl_12">1</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">4mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">L </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">and go across to the &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 59.9894em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">pH </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_60">7</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0055em;">0. The CT required for compliance, from the table, is 58 minmg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 62.1568em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:0.0058em;">Step 4: Is the inactivation ratio greater than 1 ? Divide 150 by 58 to get </span><span class="stl_114 stl_115 stl_12">2</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">6</span><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0245em;">. Since </span><span class="stl_114 stl_115 stl_12">2</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">6 </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">is greater &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_271.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_271.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_71" style="word-spacing:0.2026em;">9.3 Chlorine</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0248em;">&nbsp;</span><span class="stl_131 stl_23 stl_86">Dioxide &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">241 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">than 1 your system did meet the contact time requirements. &nbsp;</span></div>
					<div class="stl_01" style="left:28.0247em;top: 9.0594em; "><span class="stl_114 stl_115 stl_12">150 &nbsp;</span></div>
					<div class="stl_01" style="left:20.3457em;top: 9.6748em; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0071em;">Inactivation Raio</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2257em;">&nbsp;</span><span class="stl_243 stl_244 stl_184" style="word-spacing:0.0071em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:28.2519em;top: 10.2985em; "><span class="stl_114 stl_115 stl_12">58 &nbsp;</span></div>
					<div class="stl_01" style="left:20.3457em;top: 11.6326em; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0071em;">Inactivation Raio</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2257em;">&nbsp;</span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">2</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">6 &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 35.5752em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">9.3 </span><span class="stl_130 stl_11 stl_21" style="word-spacing:0.0315em;">Chlorine Dioxide &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 37.5532em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 37.5532em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0041em;">Chlorine dioxide, a greenish-yellow gas, produced by reacting sodium chlorite with chlo- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 38.9646em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">rine or an acid. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.3759em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 40.3759em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0024em;">Because it is explosive under pressure and difﬁcult to transport, it is generated on-site by &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 41.7873em; "><span class="stl_114 stl_115 stl_60" style="word-spacing:0.0003em;">reacting chlorite with chlorine or hydrochloric acid. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 43.1987em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Chlorine</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">dioxide is a strong disinfectant. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 44.6101em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">efﬁciency is pH dependent; is is optimum at a pH of 3 to 5. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 47.463em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">9.3.1 </span><span class="stl_20 stl_11 stl_59" style="word-spacing:0.0335em;">Advantages of Chlorine Dioxide &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 49.1493em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Chlorine</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">dioxide has a higher oxidation capacity than most species of chlorine. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 50.5607em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• It</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">does not hydrolyze to form an acid, and therefore is less corrosive. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 51.972em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 51.972em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0038em;">Unlike chlorine, it acts only by oxidation and does not combine with organic compounds &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 53.3834em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0017em;">to form environmentally hazardous disinfection by-products. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 54.7948em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Its</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">effectiveness is not affected by ammonia and pH, and does not produce THMs. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 56.2062em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Its</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">effectiveness against Giardia and Cryptosporidium is reported as better than chlorine. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 59.059em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">9.3.2 </span><span class="stl_20 stl_11 stl_143" style="word-spacing:0.0332em;">Disdvantages of Chlorine Dioxide &nbsp;</span></div>
					<div class="stl_01 stl_176" style="left:9.3593em;top: 60.7453em; "><span class="stl_177 stl_115 stl_121" style="word-spacing:0.0007em;">Chlorine dioxide is unstable and reverts to chlorite and therefore it needs to be generated at &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 62.1568em; z-index:1017; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0054em;">the site and applied immediately. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div id="241_0" style="position:absolute;left:7.0866em;top:34.8273em;">&nbsp;</div>
					<div id="241_1" style="position:absolute;left:7.0866em;top:46.8745em;">&nbsp;</div>
					<div id="241_2" style="position:absolute;left:7.0866em;top:58.4706em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_272.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_272.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">242 &nbsp;</span></div>
					<div class="stl_01" style="left:32.5743em;top: 4.9344em; "><span class="stl_20 stl_11 stl_40" style="word-spacing:0.0278em;">Chapter 9. Disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• It</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_34" style="word-spacing:0.0073em;">is relatively expensive to generate &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.2002em; z-index:112; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• It</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0072em;">is explosive at a concentration above 10 percent in the air. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 9.6116em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• It</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">forms chlorites and chlorates which cause an anemic condition in some individuals. &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 12.9936em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">9.4 </span><span class="stl_130 stl_11 stl_12" style="word-spacing:0.03em;">Ultraviolet (UV) disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.0225em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 17.8452em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 20.6679em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 15.0225em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0035em;">UV Disinfection of wastewater is conducted in specially designed reactors ﬁtted with &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 16.4338em; z-index:329; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0025em;">ultraviolet lamps producing energy in the U</span><span class="stl_114 stl_115 stl_217">V</span><span class="stl_114 stl_115 stl_12">-</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">C range (200-400 nm) &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 17.8452em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0025em;">The UV lamps produce light photons that attack the microorganisms in wastewater as it &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 19.2566em; z-index:441; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0089em;">ﬂows through the reactor. &nbsp;</span></div>
					<div class="stl_01 stl_182" style="left:9.3166em;top: 20.6679em; "><span class="stl_222 stl_115 stl_26" style="word-spacing:0.0036em;">Within only a few seconds of exposure to the UV energy, the DNA of the microorganisms &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 22.0793em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">is permanently altered and the bacteria can no longer reproduce or infect those coming in &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 23.4907em; z-index:607; "><span class="stl_114 stl_115 stl_31" style="word-spacing:0.0081em;">contact with the water. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 24.9021em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• UV</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0021em;">for wastewater disinfection has been in use for more than 50 years &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 26.3134em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 26.3134em; "><span class="stl_117 stl_115 stl_74" style="word-spacing:-0.0004em;">Increased interest after the discovery in the late 1990’s of its remarkable effectiveness &nbsp;</span></div>
					<div class="stl_01 stl_179" style="left:9.3593em;top: 27.7248em; "><span class="stl_180 stl_115 stl_99" style="word-spacing:-0.0027em;">against Cryptosporidium parvum and Giardia lamblia - pathogens in surface waters which &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 29.1362em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0013em;">can ﬁnd its way into the drinking water supplies &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 30.5476em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 33.3703em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_268" style="left:9.3312em;top: 30.5476em; "><span class="stl_255 stl_115 stl_28" style="word-spacing:0.0015em;">The big advantage of UV disinfection over chlorine and ozone is that UV does not involve &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 31.9589em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">chemical use. &nbsp;</span></div>
					<div class="stl_01" style="left:22.9044em;top: 33.1079em; z-index:980; "><span class="stl_551 stl_254 stl_552">µ</span><span class="stl_553 stl_08 stl_554">W</span><span class="stl_555 stl_210 stl_12">−</span><span class="stl_553 stl_08 stl_12">sec &nbsp;</span></div>
					<div class="stl_01" style="left:19.3054em;top: 33.2385em; z-index:968; "><span class="stl_553 stl_08 stl_556">mJ</span><span class="stl_555 stl_210 stl_12">−</span><span class="stl_553 stl_08 stl_12">sec &nbsp;</span></div>
					<div class="stl_01 stl_176" style="left:9.3312em;top: 33.3703em; "><span class="stl_177 stl_115 stl_64" style="word-spacing:0.0015em;">The UV dose expressed as &nbsp;</span></div>
					<div class="stl_01 stl_176" style="left:21.8022em;top: 33.3703em; "><span class="stl_177 stl_115 stl_12">or &nbsp;</span></div>
					<div class="stl_01 stl_176" style="left:25.635em;top: 33.3703em; "><span class="stl_177 stl_115 stl_121" style="word-spacing:0.0007em;">is the product of UV intensity (energy per unit &nbsp;</span></div>
					<div class="stl_01" style="left:19.8578em;top: 33.9491em; z-index:974; "><span class="stl_553 stl_08 stl_12">cm</span><sup style="top: -0.1919em;"><span class="stl_557 stl_115 stl_12">2 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:23.5655em;top: 33.9491em; z-index:987; "><span class="stl_553 stl_08 stl_12">cm</span><sup style="top: -0.1919em;"><span class="stl_557 stl_115 stl_12">2 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:9.3593em;top: 34.7035em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">surface area) - mJ/</span><span class="stl_07 stl_08 stl_12">cm</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">2 </span></sup><span class="stl_114 stl_115 stl_12" style="word-spacing:0.025em;">or </span><span class="stl_253 stl_254 stl_391">µ</span><span class="stl_114 stl_115 stl_12">W/</span><span class="stl_07 stl_08 stl_12">cm</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">2 </span></sup><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and residence time - sec. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 37.6754em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">9.4.1 </span><span class="stl_20 stl_11 stl_29" style="word-spacing:0.0327em;">Advantages of UV disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 39.4126em; z-index:1108; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">e</span><span class="stl_114 stl_115 stl_12">ry</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0041em;">effective against bacteria, fungi, protozoa &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.8239em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Independent</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">on pH, temperature, and other materials in water &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 42.2353em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Smaller</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">reactor size requirement compared to chlorination &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 45.129em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">9.4.2 </span><span class="stl_20 stl_11 stl_55" style="word-spacing:0.0324em;">Disadvantages of UV disinfection &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 46.8663em; "><span class="stl_117 stl_115 stl_89" style="word-spacing:-0.001em;">Suspended solids, slime growth, turbidity, and color present in wastewater will inhibit the &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 46.8663em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:9.3593em;top: 48.2776em; "><span class="stl_114 stl_115 stl_70" style="word-spacing:0.0093em;">effectiveness of UV &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 49.689em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• No</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">lasting residuals &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 51.1003em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_258" style="left:9.3593em;top: 51.1003em; "><span class="stl_266 stl_115 stl_12" style="word-spacing:0.0028em;">UV light tends to ionize compounds and break them apart (i.e. nitrate could become nitrite &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 52.5118em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0029em;">in UV light), causing toxic effects on the efﬂuent. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 53.9231em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.26em;">• Expensive &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 57.3051em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">9.5 </span><span class="stl_130 stl_11 stl_12">Ozone &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 59.334em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Ozone</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">(</span><span class="stl_07 stl_08 stl_12">O</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_208">3</span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">) is the triatomic form of oxygen - it is composed of three oxygen atoms. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 60.7453em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Under normal conditions ozone is unstable and quickly decomposes to the more stable &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 62.1568em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">gaseous oxygen, </span><span class="stl_07 stl_08 stl_132">O</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_208">2</span></sub><span class="stl_114 stl_115 stl_283">. &nbsp;</span></div>
					<div id="242_0" style="position:absolute;left:7.0866em;top:12.2292em;">&nbsp;</div>
					<div id="242_1" style="position:absolute;left:7.0866em;top:37.0695em;">&nbsp;</div>
					<div id="242_2" style="position:absolute;left:7.0866em;top:44.515em;">&nbsp;</div>
					<div id="242_3" style="position:absolute;left:7.0866em;top:56.7284em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_273.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_273.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_51" style="word-spacing:0.202em;">9.6 Summary</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0245em;">&nbsp;</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0271em;">of Disinfectants’ Attributes &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">243 &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_226" style="left:9.3593em;top: 6.7888em; "><span class="stl_227 stl_115 stl_64" style="word-spacing:0.0013em;">Because of its instability, ozone cannot be stored and thus generated at the point of applica- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 8.2002em; "><span class="stl_114 stl_115 stl_12">tion. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 9.6116em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 9.6116em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0043em;">Ozone is generated by passing air or oxygen through an electrical discharge - the notice- &nbsp;</span></div>
					<div class="stl_01 stl_128" style="left:9.3593em;top: 11.0229em; "><span class="stl_129 stl_115 stl_57" style="word-spacing:-0.0017em;">able clean smell in the air after a thunder and lightning storm is likely due to the formation &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 12.4343em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of ozone due to the lightning bolts passing through the atmosphere. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 13.8457em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Ozone</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">is thirteen times more soluble in water than oxygen. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.2571em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Ozone</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0053em;">is even more effective against some viruses and cysts than chlorine. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 16.6684em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 19.4912em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 16.6684em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0022em;">It has the added advantage of leaving no taste or odor and is unaffected by pH or the am- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 18.0798em; z-index:544; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0072em;">monia content of the water. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 19.4912em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0035em;">When ozone reacts with reduced inorganic compounds and with organic material, an oxy- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 20.9026em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0026em;">gen atom instead of a chloride atom is added to the organics, the end result being an envi- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 22.3139em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">ronmentally acceptable compound. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 23.7253em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 26.5481em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 23.7253em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:0em;">Ozone disinfects 3100 times faster than chlorine. It has also been found that disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 25.1367em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">occurs within contact times of 3 to 8 seconds. &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:9.3266em;top: 26.5481em; "><span class="stl_138 stl_115 stl_55" style="word-spacing:-0.0004em;">Viricidal properties of ozone is exhibited at longer contact time of about 5 minutes needed. &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:9.3593em;top: 27.9594em; "><span class="stl_235 stl_115 stl_139" style="word-spacing:-0.0019em;">It has also been found that any residual ozone in the efﬂuent of the contactor disappears in &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 29.3708em; z-index:1029; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0038em;">a matter of seconds outside the contactor. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 32.3746em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">9.5.1 </span><span class="stl_20 stl_11 stl_29" style="word-spacing:0.0328em;">Advantages of ozonation &nbsp;</span></div>
					<div class="stl_01" style="left:7.0584em;top: 34.2491em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0019em;">The advantages of ozonation include : &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 35.7654em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Reduces</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0021em;">colors, phenolics, cyanides, oxygen demanding matter, turbidity and surfactants &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 37.1768em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Increases</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0023em;">dissolved oxygen &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 38.5882em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Does</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">not produce any signiﬁcant toxic by-products &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 39.9995em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Increases</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">suspended solids reduction &nbsp;</span></div>
					<div class="stl_01" style="left:4.1412em;top: 43.0033em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">9.5.2 </span><span class="stl_20 stl_11 stl_55" style="word-spacing:0.0324em;">Disadvantages of ozonation &nbsp;</span></div>
					<div class="stl_01" style="left:7.0584em;top: 44.8778em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0017em;">The disadvantages of ozonation include : &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 46.3942em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• High</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">capital cost &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 47.8055em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• High</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">electric consumption &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 49.2169em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Highly</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">corrosive, especially with steel or iron and even oxidizes Neoprene &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 50.6283em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Ozone</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">promotes formation of bromates and brominated DBPs. &nbsp;</span></div>
					<div class="stl_01" style="left:4.6956em;top: 54.4269em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">9.6 </span><span class="stl_130 stl_11 stl_53" style="word-spacing:0.0259em;">Summary of Disinfectants’ Attributes &nbsp;</span></div>
					<div class="stl_01" style="left:8.0621em;top: 56.5931em; "><span class="stl_558 stl_559 stl_12" style="word-spacing:0.25em;">➼ </span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0074em;">Pathogen Destruction: Ozone &gt; ClO2 &gt; Chlorine &gt; &gt; Chloramines &nbsp;</span></div>
					<div class="stl_01" style="left:8.0621em;top: 58.0045em; "><span class="stl_558 stl_559 stl_12" style="word-spacing:0.25em;">➼ </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0067em;">Residual Stability: Chloramines &gt; Chlorine &gt; &gt; ClO2 &gt; Ozone &nbsp;</span></div>
					<div class="stl_01" style="left:8.0621em;top: 59.4158em; "><span class="stl_558 stl_559 stl_12" style="word-spacing:0.25em;">➼ </span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0091em;">Other Treatment Beneﬁts: Chlorine, Ozone, &amp; ClO2 » Chloramines &nbsp;</span></div>
					<div class="stl_01" style="left:8.0621em;top: 60.8273em; "><span class="stl_558 stl_559 stl_12" style="word-spacing:0.25em;">➼ </span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0089em;">Disinfection By-Product Yield: Chloramines &gt; &gt; ClO2 Ozone &amp; Chlorine &nbsp;</span></div>
					<div id="243_0" style="position:absolute;left:7.0866em;top:31.5038em;">&nbsp;</div>
					<div id="243_1" style="position:absolute;left:7.0866em;top:42.3202em;">&nbsp;</div>
					<div id="243_2" style="position:absolute;left:7.0866em;top:53.7812em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_274.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_274.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">244 &nbsp;</span></div>
					<div class="stl_01" style="left:8.3858em;top: 7.1432em; "><span class="stl_237 stl_115 stl_12" style="word-spacing:0em;">Chapter Assessment &nbsp;</span></div>
					<div class="stl_01" style="left:32.5743em;top: 4.9344em; "><span class="stl_20 stl_11 stl_40" style="word-spacing:0.0278em;">Chapter 9. Disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 9.0193em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. Disinfection</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">by-products are a product of: &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 10.4307em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Filtration &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 11.8421em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 13.2534em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Sedimentation &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 14.6648em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(d) Adsorption &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 16.0762em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. Chloramine</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_33" style="word-spacing:0.01em;">is most effective as a &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 17.4876em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Primary &nbsp;</span></div>
					<div class="stl_01" style="left:27.9228em;top: 16.0762em; "><span class="stl_114 stl_115 stl_12">disinfectant. &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 18.8989em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Secondary &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 20.3103em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(c) Third &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 21.7217em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) First &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 23.1331em; z-index:275; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">3. Name</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0042em;">the two types of hypochlorites used to disinfect water. &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 24.5444em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Chloride</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and monochloride &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 25.9557em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Sodium</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and calcium &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 27.3672em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Ozone</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">and hydroxide &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 28.7785em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(d) Arsenic</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">and manganese &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 30.1773em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">4. </span><span class="stl_206 stl_115 stl_99" style="word-spacing:-0.003em;">Name two methods commonly used to disinfect drinking water other than chlorina- &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 31.6013em; "><span class="stl_114 stl_115 stl_12">tion. &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 33.0127em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Ozone</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">and ultraviolet light &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 34.424em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Soap</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and agitation &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 35.8354em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Filtration</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and adsorption &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 37.2468em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Salt</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">and vinegar &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 38.6414em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">5. </span><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0026em;">In order to determine the effectiveness of disinfection, it is desirable to maintain a &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 40.0695em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">disinfectant residual of at least &nbsp;</span></div>
					<div class="stl_01" style="left:26.9464em;top: 40.0695em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">mg/L entering the distribution system. &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 41.4809em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) 0.10 &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 42.8923em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) 0.5 &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 44.3037em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) 0.3 &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 45.715em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) 0.2 &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 47.1096em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">6. </span><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0041em;">Secondary disinfectants are used to provide a &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:32.5865em;top: 47.1264em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0028em;">in the distribution sys- &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 48.5378em; "><span class="stl_114 stl_115 stl_12">tem. &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 49.9492em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Color &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 51.3605em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Chemical &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 52.7719em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Smell &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 54.1833em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Residual &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 55.5947em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">7. Primary</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">disinfectants are used to &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 57.006em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Hurt &nbsp;</span></div>
					<div class="stl_01" style="left:27.5273em;top: 55.5947em; "><span class="stl_114 stl_115 stl_143">microorganisms. &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 58.4174em; "><span class="stl_114 stl_115 stl_61" style="word-spacing:0.2591em;">(b) Inactivate &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 59.8288em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Burn</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">up &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_275.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_275.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_51" style="word-spacing:0.202em;">9.6 Summary</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0245em;">&nbsp;</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0271em;">of Disinfectants’ Attributes &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">245 &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 7.6156em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.255em;">(d) Evaporate &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 9.0102em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">8. </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">The quantity of chlorine remaining after primary disinfection is called a &nbsp;</span></div>
					<div class="stl_01" style="left:15.6103em;top: 10.4383em; "><span class="stl_114 stl_115 stl_12">residual. &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 11.8498em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Chlorine &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 13.2611em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.2508em;">(b) Permaganate &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 14.6725em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Hot &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 16.0838em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Cold &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 17.4953em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">9. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">two most common types of chlorine disinfection by-products include: &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 18.9066em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(a) TTHM</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and HAA5 &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 20.3179em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(b) TTHA</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of HMM5 &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 21.7293em; "><span class="stl_114 stl_115 stl_61" style="word-spacing:0.228em;">(c) Turbidity</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0045em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and color &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 23.1407em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Chloride</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and ﬂuoride &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 24.5353em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">10. </span><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0026em;">In order to determine the effectiveness of disinfection, it is desirable to maintain a &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 25.9634em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">disinfectant residual of at least &nbsp;</span></div>
					<div class="stl_01" style="left:24.5843em;top: 25.9634em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">mg/L entering the distribution system. &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 27.3748em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) 0.10 &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 28.7862em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) 0.5 &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 30.1976em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) 0.3 &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 31.6089em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) 0.2 &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 33.0203em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">11. A &nbsp;</span></div>
					<div class="stl_01" style="left:14.0989em;top: 33.0203em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">residual of chlorine is required throughout the system. &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 34.4317em; "><span class="stl_114 stl_115 stl_104" style="word-spacing:0.256em;">(a) Large &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 35.8431em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) High &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 37.2544em; "><span class="stl_114 stl_115 stl_101" style="word-spacing:0.2307em;">(c) Trace &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 38.6658em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Hot &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 40.0772em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">12. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">test used to determine the effectiveness of disinfection is called the: &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 41.4886em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Coliform</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">bacteria test &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 42.8999em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Color</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">test &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 44.3113em; "><span class="stl_114 stl_115 stl_61" style="word-spacing:0.228em;">(c) Turbidity</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0045em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">test &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 45.7227em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.2533em;">(d) Particle</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0017em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">test &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 47.1215em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">13. </span><span class="stl_206 stl_115 stl_99" style="word-spacing:-0.003em;">Name two methods commonly used to disinfect drinking water other than chlorina- &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 48.5454em; "><span class="stl_114 stl_115 stl_12">tion. &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 49.9568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Ozone</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">and ultraviolet light &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 51.3682em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Soap</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and agitation &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 52.7796em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Filtration</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and adsorption &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 54.1909em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Salt</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">and vinegar &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 55.6023em; z-index:898; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">14. Name</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0042em;">the two types of hypochlorites used to disinfect water. &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 57.0137em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Chloride</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and monochloride &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 58.4251em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Sodium</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and calcium &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 59.8364em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Ozone</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">and hydroxide &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_276.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_276.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">246 &nbsp;</span></div>
					<div class="stl_01" style="left:32.5743em;top: 4.9344em; "><span class="stl_20 stl_11 stl_40" style="word-spacing:0.0278em;">Chapter 9. Disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 7.6156em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(d) Arsenic</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">and manganese &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 9.0102em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">15. </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">Free chlorine can only be obtained after &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 10.4383em; "><span class="stl_114 stl_115 stl_33">achieved. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:28.2286em;top: 9.027em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">point chlorination has been &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 11.8497em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Breakpoint &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 13.2611em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.253em;">(b) Fastpoint &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 14.6724em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Softpoint &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 16.0838em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Onpoint &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 17.4952em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">16. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">meaning of the “C” and the “T” in the term CT stands for: &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 18.9066em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Concentration</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and time &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 20.3179em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Color</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and turbidity &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 21.7293em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Calcium</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and tortellini &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 23.1407em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Chlorine</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and turbidity &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 24.5521em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">17. Chloramine</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_33" style="word-spacing:0.01em;">is most affective as a &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 25.9634em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Primary &nbsp;</span></div>
					<div class="stl_01" style="left:25.5606em;top: 24.5521em; "><span class="stl_114 stl_115 stl_12">disinfectant. &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 27.3748em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Secondary &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 28.7862em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(c) Third &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 30.1976em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) First &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 31.6089em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">18. TTHMs</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">and HAA5s can affect: &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 33.0203em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Health &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 34.4317em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(b) Aesthetics &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 35.8431em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Color &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 37.2544em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Odor &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 38.6658em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">19. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">multiple barrier treatment approach includes &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 40.0772em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Sterilization</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and ﬁltration &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 41.4886em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Disinfection</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and ﬁltration &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 42.8999em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Disinfection</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and sterilization &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 44.3113em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Infection</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and ﬁltration &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 45.7227em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">20. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">maximum disinfectant residual allowed for chlorine in a water system is &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 47.1341em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) </span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">02mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 48.5454em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) 2</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">0mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 49.9568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) 3</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">0mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 51.3682em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) 4</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">0mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 52.7796em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">21. What</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">is the disinfectant byproduct caused by ozonation? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 54.1909em; "><span class="stl_114 stl_115 stl_28" style="word-spacing:0.2234em;">(a) Trihalomethanes &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 55.6023em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Bromate &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 57.0137em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Chlorite &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 58.4251em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) No</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">DBP formation &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 59.8364em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">22. Haloacitic</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">Acids are also known as &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_277.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_277.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_51" style="word-spacing:0.202em;">9.6 Summary</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0245em;">&nbsp;</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0271em;">of Disinfectants’ Attributes &nbsp;</span></div>
					<div class="stl_01" style="left:41.0084em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">247 &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 7.6156em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(a) TTHM &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 9.027em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) HOCL &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 10.4383em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Chlorite &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 11.8498em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) HAA5 &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 13.2611em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">23. What</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">is the MCL for trihalomethanes? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 14.6725em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) </span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">10mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 16.0838em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) </span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">06mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 17.4952em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) </span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">08mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 18.9066em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) </span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">12mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 20.318em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">24. What</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">is the MCL for Haloacitic Acids? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 21.7293em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) 100ppb &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 23.1407em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) 60ppb &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 24.5521em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) 80ppb &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 25.9634em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) 120ppb &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 27.3748em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">25. What</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">is the MCL for bromate? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 28.7862em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) </span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">010mg</span><span class="stl_245 stl_244 stl_60">/</span><span class="stl_114 stl_115 stl_60">L &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 30.1976em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) </span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">020mg</span><span class="stl_245 stl_244 stl_60">/</span><span class="stl_114 stl_115 stl_60">L &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 31.6089em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) </span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">030mg</span><span class="stl_245 stl_244 stl_60">/</span><span class="stl_114 stl_115 stl_60">L &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 33.0203em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) </span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">040mg</span><span class="stl_245 stl_244 stl_60">/</span><span class="stl_114 stl_115 stl_60">L &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 34.4317em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">26. What</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">is residual Chlorine? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 35.8431em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Chlorine</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">used to disinfect &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 37.2544em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(b) The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">amount of chlorine after the demand has been satisﬁed &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 38.6658em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">(c) The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">amount of chlorine added before disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 40.0772em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Film</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">left on DPD kit to measure residual &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 41.4886em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">27. When</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0015em;">Chlorine reacts with natural organic matter in water it can create &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 42.8999em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Disinfectant</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">by-products &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 44.3113em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Coliform</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">bacteria &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 45.7227em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Chloroform &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 47.1341em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Calcium &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 48.5454em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">28. What</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">are trihalomenthanes classiﬁed as &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 49.9568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Salts &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 51.3682em; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.2546em;">(b) Inorganic</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0023em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">compounds &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 52.7796em; z-index:672; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">(c) </span><span class="stl_114 stl_115 stl_389">V</span><span class="stl_114 stl_115 stl_12">o</span><span class="stl_114 stl_115 stl_12">latile</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0033em;">organic compounds &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 54.1909em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Radio &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 55.5855em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">29. </span><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0035em;">What disinfectant is used for emergency purposes and not utilized in the water &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 57.0137em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">treatment industry? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 58.4251em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Chlorine &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 59.8364em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Iodine &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_278.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_278.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">248 &nbsp;</span></div>
					<div class="stl_01" style="left:32.5743em;top: 4.9344em; "><span class="stl_20 stl_11 stl_40" style="word-spacing:0.0278em;">Chapter 9. Disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 7.6156em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Ozone &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 9.027em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Chlorine</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">Dioxide &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 10.4215em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">30. </span><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">What is the disinfectant with the least killing power but that has the longest lasting &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 11.8498em; "><span class="stl_114 stl_115 stl_12">residual? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 13.2611em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Chlorine &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 14.6725em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Ozone &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 16.0838em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Chlorine</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">Dioxide &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 17.4952em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Chloramines &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 18.9066em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">31. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0028em;">active ingredient in household bleach is &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 20.318em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Calcium</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18">hypochlorite &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 21.7293em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Calcium</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_121">hydroxide &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 23.1407em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Sodium</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18">hypochlorite &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 24.5521em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Sodium</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_121">hydroxide &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 25.9634em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">32. Cryptosporidium</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">is not resistant to this chemical &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 27.3748em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) Ozone &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 28.7862em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(b) Chlorine</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">Dioxide &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 30.1976em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) Chlorine &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 31.6089em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Both</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_07 stl_08 stl_12" style="word-spacing:0em;">A </span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0001em;">&amp; </span><span class="stl_07 stl_08 stl_12" style="word-spacing:-0.0001em;">B &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 33.0203em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">33. If</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0031em;">a coliform test is positive, how many repeat samples are required at a minimum? &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 34.4317em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(a) None &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 35.8431em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.175em;">(b) 1 &nbsp;</span></div>
					<div class="stl_01" style="left:11.1949em;top: 37.2544em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(c) 3 &nbsp;</span></div>
					<div class="stl_01" style="left:11.144em;top: 38.6658em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">(d) Depends</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_203" style="word-spacing:0.0064em;">on the severity of the positive sample &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_279.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_279.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:8.1149em;top: 20.0865em; "><span class="stl_10 stl_11 stl_45" style="word-spacing:0.0445em;">10. Water Math - Week 4 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 32.1522em; "><span class="stl_186 stl_187 stl_29" style="word-spacing:0.0028em;">Expected Range of Knowledge for Math &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 33.3473em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_64" style="word-spacing:0.002em;">ter Distribution System Operator License Exams &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 34.5095em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0023em;">to calculate ﬂow rates for a storage facility &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 35.6386em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">to calculate the volume of a storage facility &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 36.7678em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_68" style="word-spacing:0.0079em;">of unit conversions &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 37.8968em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">to calculate ﬂow rates &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 39.0259em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">to calculate pipe volumes &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 40.155em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate the area of a pipe cross-section &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 41.2841em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">to calculate the volume of a trench &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 42.4133em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0043em;">to calculate the surface area of a valve face &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 43.5423em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0037em;">to calculate the volume of a cylinder, rectangle, and square &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 44.6714em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">to calculate the volume of a pipe &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 45.8005em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">to calculate the volume of a well, storage reservoir, pipe, trench &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 46.9296em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">to calculate the well draw down &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 48.0587em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">to calculate total force on a valve &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 49.1878em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">to convert pressure to feet of head &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 50.3169em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_100" style="word-spacing:0.0056em;">to convert units of volume, area, and time &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 51.446em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0043em;">to convert units of volume, area, pressure, and time &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 52.5751em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">to convert units of volume, pressure and area &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 53.7042em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_50" style="word-spacing:0.0087em;">to convert water units &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 54.8333em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate pipe capacity &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 55.9624em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">to calculate the velocity of water &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 57.0915em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate thrust block size &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 58.2206em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0043em;">to convert a pressure reading to depth of water &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 59.3497em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0046em;">to convert a scale to actual distance &nbsp;</span></div>
					<div id="249_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_280.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_280.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">250 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 6.9633em; "><span class="stl_186 stl_187 stl_29" style="word-spacing:0.0028em;">Expected Range of Knowledge for Math &nbsp;</span></div>
					<div class="stl_01" style="left:27.9808em;top: 4.9344em; "><span class="stl_20 stl_11 stl_34" style="word-spacing:0.0374em;">Chapter 10. Water Math - Week 4 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 8.1583em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_21" style="word-spacing:0.0016em;">ter Distribution System Operator License Exams (Continued) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 9.3207em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0029em;">to calculate brake-horsepower &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 10.4498em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">to calculate pump efﬁciency &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 11.5788em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate speciﬁc yield of a well &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 12.7079em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">to calculate the cost of water production &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 13.8371em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D4-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">to calculate a water loss rate &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 14.9662em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D4-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">to calculate the cost of pumping water &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 16.0953em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D4-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">to calculate the hydraulic gradient &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 17.2243em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D4-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">to calculate water production costs &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 18.3867em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.0079em;">Water Treatment Operator License Exams &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 19.5489em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">to calculate ﬂow rates and water velocity &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 20.6781em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0023em;">to calculate the volume of water in a storage facility &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 21.8072em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate well head pressure &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 22.9363em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0094em;">to convert common water units (e.g. gallons per minute to MGD) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 24.0653em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_81" style="word-spacing:0.0077em;">to convert head pressure to water elevation &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 25.1944em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0057em;">to convert units of length, volume, ﬂow and pressure &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 26.3236em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0054em;">to determine water level in a storage tank, reservoir, or well &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 27.4527em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate a chemical dosage &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 28.5818em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate a chemical solution concentration &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 29.7108em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate chlorine demand and chlorine residual &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 30.8399em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0031em;">to convert common water units, (gallons per minute to MGD, etc...) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 31.969em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0035em;">to determine water level in a storage tank, reservoir or well &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 33.0982em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to perform blending calculations &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 34.2273em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">to calculate a dilution factor &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 35.3563em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to mix chemicals and prepare reagents &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 36.4854em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to perform dilutions &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 37.6145em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate a coagulant dose from a jar test &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 38.7437em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">to calculate a ﬁlter-aid dosage &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 39.8728em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate a ﬁltration rate &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 41.0018em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate ﬁlter loading rate &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 42.1309em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0023em;">to calculate percent or log removal of contaminants from water &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 43.26em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">to calculate the cost of water treatment operations &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_281.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_281.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">10.1 Density &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">251 &nbsp;</span></div>
					<div class="stl_01" style="left:4.1377em;top: 6.7813em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">10.1 </span><span class="stl_130 stl_11 stl_12">Density &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 9.5472em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 9.5472em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:0.0006em;">Density is deﬁned as the weight of a substance per a unit of its volume. For example, &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 10.9587em; "><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">pounds per cubic foot or pounds per gallon. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 12.37em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Here</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0057em;">are a few key facts about density: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 13.7884em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_182" style="left:11.3593em;top: 13.8212em; "><span class="stl_222 stl_115 stl_85" style="word-spacing:-0.0039em;">Density is measured in units of lb/ft3, lb/gal, or mg/L. Density of water = 62.4 lb/ft3 &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 15.2325em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0011em;">= 8.34 lb/gal. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1377em;top: 20.8918em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">10.2 </span><span class="stl_130 stl_11 stl_12" style="word-spacing:0.03em;">Speciﬁc Gravity &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 23.6578em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 26.4805em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 29.3033em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 23.6578em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0042em;">Speciﬁc gravity is the ratio of the density of a substance (liquid or solid) to the density &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 25.0692em; z-index:350; "><span class="stl_114 stl_115 stl_353">water. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 26.4805em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0038em;">It is the ratio of the weight of the substance of a certain volume to the weight of water of &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 27.8919em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">the same volume. &nbsp;</span></div>
					<div class="stl_01 stl_220" style="left:9.3266em;top: 29.3033em; "><span class="stl_221 stl_115 stl_56" style="word-spacing:-0.0017em;">Any substance with a density greater than that of water will have a speciﬁc gravity greater &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 30.7147em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:0.0015em;">than 1.0. Any substance with a density less than that of water will have a speciﬁc gravity &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 32.126em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">less than 1.0. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 33.5374em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Speciﬁc</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">gravity examples: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 34.9558em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0032em;">Speciﬁc gravity of water = 1.0 &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 36.3672em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">Speciﬁc gravity of concrete = 2.5 (depending on ingredients) &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 37.7785em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">Speciﬁc gravity of alum (liquid @ 60°F) = 1.33 &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 39.1899em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">Speciﬁc gravity of hydrogen peroxide (35%) = 1.132 &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.6738em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Speciﬁc</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0047em;">gravity is used in two ways: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 42.1081em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">1. </span><span class="stl_117 stl_115 stl_59" style="word-spacing:-0.0015em;">To calculate the total weight of a % solution (either as a single gallon or a drum &nbsp;</span></div>
					<div class="stl_01" style="left:11.3366em;top: 43.5363em; "><span class="stl_114 stl_115 stl_63">volume). &nbsp;</span></div>
					<div class="stl_01" style="left:11.3312em;top: 44.9477em; z-index:912; "><span class="stl_114 stl_115 stl_239" style="word-spacing:0.0267em;">Total Weight = Drum </span><span class="stl_114 stl_115 stl_389">V</span><span class="stl_114 stl_115 stl_12">o</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">l X SG X 8.34 &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 46.359em; "><span class="stl_114 stl_115 stl_240" style="word-spacing:0.299em;">2. To</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.04em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0019em;">calculate the “active ingredient” weight of a single gallon or a drum. &nbsp;</span></div>
					<div class="stl_01" style="left:11.3266em;top: 47.7704em; z-index:1023; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.008em;">Active Ingredient Weight within Drum = Drum </span><span class="stl_114 stl_115 stl_389">V</span><span class="stl_114 stl_115 stl_12">o</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">lume X SG X 8.34 X % solution as &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 49.1818em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0149em;">a decimal. (i.e., Total Weight X % solution as a decimal) &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 50.5931em; z-index:1147; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0023em;">NOTE: Both ways start with solving for the total weight (Drum </span><span class="stl_117 stl_115 stl_350">V</span><span class="stl_117 stl_115 stl_12">o</span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">l X SG X 8.34). &nbsp;</span></div>
					<div class="stl_01" style="left:11.3166em;top: 52.0045em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">When solving for “active ingredient” weight, you have to then multiply by % solution &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 53.4158em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">as a decimal. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 55.2715em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:0.0539em;">Example: </span><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">What is the weight of 5 gallons of a 40% ferric chloride solution given its speciﬁc &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 56.7157em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">gravity of 1.43? &nbsp;</span></div>
					<div class="stl_01" style="left:16.2501em;top: 58.127em; "><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_60">8</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">3</span><span class="stl_114 stl_115 stl_249">4</span><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_114 stl_115 stl_60">1</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">43</span><span class="stl_243 stl_244 stl_12" style="word-spacing:0.25em;">) </span><span class="stl_07 stl_08 stl_306">lbs</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_07 stl_08 stl_12" style="word-spacing:-0.0601em;">gal </span><span class="stl_241 stl_210 stl_247">∗</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">5 </span><span class="stl_07 stl_08 stl_306" style="word-spacing:-0.0618em;">gallons </span><span class="stl_243 stl_244 stl_12" style="word-spacing:0.2827em;">= </span><span class="stl_114 stl_115 stl_12">59</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">6 </span><span class="stl_07 stl_08 stl_503">lbs &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0584em;top: 60.7453em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0037em;">The weight of active ferric chloride in the drum will be 59.6*0.4=23.84 lbs (as ferric chloride is &nbsp;</span></div>
					<div class="stl_01" style="left:7.0548em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">40% strength) &nbsp;</span></div>
					<div id="251_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
					<div id="251_1" style="position:absolute;left:7.0866em;top:19.9439em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_282.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_282.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">252 &nbsp;</span></div>
					<div class="stl_01" style="left:8.3858em;top: 7.1432em; "><span class="stl_237 stl_115 stl_12" style="word-spacing:0em;">Practice Problems &nbsp;</span></div>
					<div class="stl_01" style="left:27.9808em;top: 4.9344em; "><span class="stl_20 stl_11 stl_34" style="word-spacing:0.0374em;">Chapter 10. Water Math - Week 4 &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 8.9896em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">1. What</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">is the speciﬁc gravity of a 1 ft</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">3 </span></sup><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">concrete block which weighs 145 lbs? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 10.4009em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">2. What</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">is the speciﬁc gravity of a chlorine solution if 1 (one) gallon weighs 10.2lbs? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 11.7955em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">3. </span><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0036em;">How much does each gallon of zinc orthophosphate weigh (pounds) if it has a &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 13.2237em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">speciﬁc gravity of 1.46? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 14.6182em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">4. </span><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0035em;">How much does a 55 gallon drum of 25% caustic soda weigh (pounds) if the spe- &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 16.0464em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0029em;">ciﬁc gravity is 1.28? &nbsp;</span></div>
					<div class="stl_01" style="left:4.1377em;top: 19.9266em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">10.3 </span><span class="stl_130 stl_11 stl_90">Concentration &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 21.9223em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_135" style="left:9.3593em;top: 21.9223em; "><span class="stl_136 stl_115 stl_57" style="word-spacing:-0.0021em;">Concentration is typically expressed as mg/l which is the weight of the constituent (mg) in &nbsp;</span></div>
					<div class="stl_01" style="left:9.2912em;top: 23.3337em; z-index:458; "><span class="stl_114 stl_115 stl_530" style="word-spacing:0.013em;">1 liter of water. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 24.745em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 24.745em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">As 1 liter of water weighs 1 million mg, a concentration of 1 mg/l implies 1 mg of con- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 26.1563em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:0.004em;">stituent per 1 million mg of water or one part per million (ppm). Thus, mg/l and ppm are &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 27.5678em; "><span class="stl_114 stl_115 stl_24">synonymous. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 28.9791em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Sometimes</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">the constituent concentration is expressed in terms of percentage. &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 30.8559em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.06em;">Example: </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">12.5% chlorine concentration solution. &nbsp;</span></div>
					<div class="stl_01" style="left:9.2912em;top: 32.7724em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">100% would mean 1,000,000 mg/l or 1,000,000 ppm &nbsp;</span></div>
					<div class="stl_01" style="left:16.3423em;top: 34.1329em; "><span class="stl_114 stl_115 stl_12">1</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12">000</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12">000 &nbsp;</span></div>
					<div class="stl_01" style="left:9.5613em;top: 34.7483em; z-index:775; "><span class="stl_243 stl_244 stl_305">=</span><span class="stl_241 stl_210 stl_12" style="word-spacing:-0.0277em;">⇒ </span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">1% would be &nbsp;</span></div>
					<div class="stl_01" style="left:20.3294em;top: 34.7483em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">mg/l </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">10,000 mg/l or 10,000 ppm &nbsp;</span></div>
					<div class="stl_01" style="left:17.6043em;top: 35.3719em; "><span class="stl_114 stl_115 stl_12">100 &nbsp;</span></div>
					<div class="stl_01" style="left:9.5613em;top: 36.6322em; z-index:825; "><span class="stl_243 stl_244 stl_305">=</span><span class="stl_241 stl_210 stl_12" style="word-spacing:-0.0277em;">⇒ </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">12.5% chlorine concentration is 125,000 mg/l or 125,000 ppm. &nbsp;</span></div>
					<div class="stl_01" style="left:23.8684em;top: 37.9262em; "><span class="stl_07 stl_08 stl_12">mg &nbsp;</span></div>
					<div class="stl_01" style="left:9.3366em;top: 38.5417em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">1% </span><span class="stl_07 stl_08 stl_560" style="word-spacing:-0.0435em;">concentration </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">10</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.325em;">000 </span><span class="stl_07 stl_08 stl_390" style="word-spacing:0.2em;">ppm or &nbsp;</span></div>
					<div class="stl_01" style="left:24.2743em;top: 39.1653em; z-index:908; "><span class="stl_07 stl_08 stl_12">l</span></div>
					<div class="stl_01" style="left:24.143em;top: 39.6533em; "><span class="stl_07 stl_08 stl_12">mg &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 40.2688em; "><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">1% </span><span class="stl_07 stl_08 stl_560" style="word-spacing:-0.0435em;">concentration </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">1</span><span class="stl_245 stl_244 stl_302">,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.3251em;">000 </span><span class="stl_07 stl_08 stl_390" style="word-spacing:0.2em;">ppm or &nbsp;</span></div>
					<div class="stl_01" style="left:24.5489em;top: 40.8923em; z-index:940; "><span class="stl_07 stl_08 stl_12">l</span></div>
					<div class="stl_01" style="left:23.7902em;top: 41.3803em; z-index:969; "><span class="stl_07 stl_08 stl_12">mg &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 41.9958em; "><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">01% </span><span class="stl_07 stl_08 stl_560" style="word-spacing:-0.0435em;">concentration </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.3251em;">100 </span><span class="stl_07 stl_08 stl_390" style="word-spacing:0.2em;">ppm or &nbsp;</span></div>
					<div class="stl_01" style="left:24.1961em;top: 42.6194em; "><span class="stl_07 stl_08 stl_12">l</span></div>
					<div class="stl_01" style="left:24.7775em;top: 43.1074em; "><span class="stl_07 stl_08 stl_12">mg &nbsp;</span></div>
					<div class="stl_01" style="left:9.3366em;top: 43.7229em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">10% </span><span class="stl_07 stl_08 stl_560" style="word-spacing:-0.0435em;">concentration </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">100</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.325em;">000 </span><span class="stl_07 stl_08 stl_390" style="word-spacing:0.2em;">ppm or &nbsp;</span></div>
					<div class="stl_01" style="left:25.1834em;top: 44.3465em; "><span class="stl_07 stl_08 stl_12">l</span></div>
					<div class="stl_01" style="left:23.8912em;top: 44.8345em; "><span class="stl_07 stl_08 stl_12">mg &nbsp;</span></div>
					<div class="stl_01" style="left:24.2971em;top: 46.0736em; "><span class="stl_07 stl_08 stl_12">l</span></div>
					<div class="stl_01" style="left:9.3593em;top: 45.45em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">5% </span><span class="stl_07 stl_08 stl_560" style="word-spacing:-0.0435em;">concentration </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">50</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.325em;">000 </span><span class="stl_07 stl_08 stl_390" style="word-spacing:0.2em;">ppm or &nbsp;</span></div>
					<div class="stl_01" style="left:25.4839em;top: 46.5616em; "><span class="stl_07 stl_08 stl_12">mg &nbsp;</span></div>
					<div class="stl_01" style="left:25.8898em;top: 47.8007em; "><span class="stl_07 stl_08 stl_12">l</span></div>
					<div class="stl_01" style="left:9.3366em;top: 47.1771em; "><span class="stl_114 stl_115 stl_12">12</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">5% </span><span class="stl_07 stl_08 stl_560" style="word-spacing:-0.0436em;">concentration </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">125</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.3251em;">000 </span><span class="stl_07 stl_08 stl_390" style="word-spacing:0.2em;">ppm or &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0539em;top: 49.3076em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0038em;">Above concepts are used for chemicals such as ﬂuoride and hypochlorites - the strength of the &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 50.7189em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">product as used is commonly expressed as a percentage. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 52.8158em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:0.0245em;">Example 1: </span><span class="stl_117 stl_115 stl_89" style="word-spacing:-0.0009em;">A chlorine solution was made to have a </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">4% </span><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0098em;">concentration. It is often desirable &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 54.2599em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">to determine this concentration in </span><span class="stl_114 stl_115 stl_12">mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L</span><span class="stl_117 stl_115 stl_27" style="word-spacing:0.0183em;">. This is relatively simple: the </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">4% </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">is four percent of a &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 55.6713em; "><span class="stl_114 stl_115 stl_12">million. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0584em;top: 57.0922em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.008em;">To ﬁnd the concentration in mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">L when it is expressed in percent, do the following: &nbsp;</span></div>
					<div class="stl_01" style="left:8.223em;top: 58.514em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. Change</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">the percent to a decimal. &nbsp;</span></div>
					<div class="stl_01" style="left:21.6731em;top: 59.9359em; "><span class="stl_114 stl_115 stl_12">4</span><span class="stl_114 stl_115 stl_249">%</span><span class="stl_241 stl_210 stl_247">÷</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">100 </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">04 &nbsp;</span></div>
					<div class="stl_01" style="left:8.223em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">3. Multiply</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">times a million. &nbsp;</span></div>
					<div id="252_0" style="position:absolute;left:7.0866em;top:19.5933em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_283.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_283.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_30" style="word-spacing:0.222em;">10.4 Pounds</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0345em;">&nbsp;</span><span class="stl_131 stl_23 stl_48">Formula &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">253 &nbsp;</span></div>
					<div class="stl_01" style="left:18.6184em;top: 6.8492em; "><span class="stl_114 stl_115 stl_60">0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">0</span><span class="stl_114 stl_115 stl_249">4</span><span class="stl_241 stl_210 stl_249">×</span><span class="stl_114 stl_115 stl_60">1</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12">000</span><span class="stl_245 stl_244 stl_302">,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">000 </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">40</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12">000mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0439em;top: 9.0701em; "><span class="stl_117 stl_115 stl_100" style="word-spacing:0.0007em;">We get the million because a liter of water weighs </span><span class="stl_114 stl_115 stl_12">1</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12">000</span><span class="stl_245 stl_244 stl_302">,</span><span class="stl_114 stl_115 stl_12">000mg</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">1mg </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">in 1 liter is 1 part in a &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 10.4815em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">million parts ( ppm</span><span class="stl_243 stl_244 stl_60">)</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">1% </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">10</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12">000mg</span><span class="stl_245 stl_244 stl_60">/</span><span class="stl_114 stl_115 stl_12">L. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 11.8875em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:0.0245em;">Example 2: </span><span class="stl_117 stl_115 stl_33" style="word-spacing:0.0053em;">How much </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">65% </span><span class="stl_117 stl_115 stl_60" style="word-spacing:-0.0047em;">calcium hypochlorite is required to obtain 7 pounds of pure chlo- &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 13.3316em; "><span class="stl_114 stl_115 stl_12">rine? &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 14.743em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0031em;">65% implies that in every lb of calcium hypochlorite has 65% lbs of available chlorine. &nbsp;</span></div>
					<div class="stl_01" style="left:11.2148em;top: 16.1162em; "><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">65 lbs available chlorine &nbsp;</span></div>
					<div class="stl_01" style="left:11.1962em;top: 17.3553em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0005em;">lb of calcium hypochlorite &nbsp;</span></div>
					<div class="stl_01" style="left:26.338em;top: 16.1162em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0005em;">lb of calcium hypochlorite &nbsp;</span></div>
					<div class="stl_01" style="left:26.3567em;top: 17.3553em; "><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">65 lbs available chlorine &nbsp;</span></div>
					<div class="stl_01" style="left:7.0584em;top: 16.7316em; "><span class="stl_114 stl_115 stl_12">Therefore, &nbsp;</span></div>
					<div class="stl_01" style="left:21.1384em;top: 16.7316em; "><span class="stl_114 stl_115 stl_188" style="word-spacing:0.011em;">or conversely &nbsp;</span></div>
					<div class="stl_01" style="left:40.9754em;top: 18.239em; z-index:525; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:40.518em;top: 18.3152em; z-index:524; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:39.6878em;top: 18.4535em; z-index:523; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:38.8576em;top: 18.592em; z-index:522; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:38.0274em;top: 18.7303em; z-index:521; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:37.1971em;top: 18.8686em; z-index:520; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:36.3669em;top: 19.007em; z-index:519; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:22.1528em;top: 19.1342em; z-index:530; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0005em;">lb of calcium hypochlorite</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.7471em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">7 lb of </span><span class="stl_114 stl_115 stl_561">a</span><span class="stl_512 stl_513 stl_562">(</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">vailable chlorine &nbsp;</span></div>
					<div class="stl_01" style="left:34.7064em;top: 19.2838em; z-index:517; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:33.8763em;top: 19.4221em; z-index:516; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:33.046em;top: 19.5605em; z-index:515; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:7.2887em;top: 19.7565em; z-index:424; "><span class="stl_243 stl_244 stl_305">=</span><span class="stl_241 stl_210 stl_12" style="word-spacing:0.1944em;">⇒ </span><span class="stl_114 stl_115 stl_57" style="word-spacing:-0.0066em;">lbs calcium hypchlorite required </span><span class="stl_243 stl_244 stl_57" style="word-spacing:-0.0066em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:31.9941em;top: 19.892em; "><span class="stl_241 stl_210 stl_12">∗</span></div>
					<div class="stl_01" style="left:31.0023em;top: 19.788em; z-index:492; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:30.3457em;top: 19.8974em; z-index:491; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:29.5154em;top: 20.0357em; z-index:490; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:28.6853em;top: 20.174em; z-index:489; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:27.855em;top: 20.3124em; z-index:488; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:27.0248em;top: 20.4508em; z-index:487; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:26.1946em;top: 20.5892em; z-index:486; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:22.1715em;top: 20.6374em; "><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">65 lbs available chlorine &nbsp;</span></div>
					<div class="stl_01" style="left:25.3643em;top: 20.7275em; z-index:485; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:24.5341em;top: 20.8659em; z-index:484; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:23.7039em;top: 21.0043em; z-index:483; "><span class="stl_512 stl_513 stl_12">(</span></div>
					<div class="stl_01" style="left:7.0866em;top: 22.1101em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:0.2827em;">= </span><span class="stl_114 stl_115 stl_12">10</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">8 lbs of calcium hypochlorite with 65%available chlorine is required &nbsp;</span></div>
					<div class="stl_01" style="left:8.3858em;top: 24.3203em; "><span class="stl_237 stl_115 stl_12" style="word-spacing:0em;">Practice Problems &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 26.0088em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">1. What</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">is the concentration in mg/l of 4.5% solution of that substance. &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 27.4202em; "><span class="stl_114 stl_115 stl_112" style="word-spacing:0.2667em;">2. How</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0083em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0015em;">many lbs of salt is needed to make 5 gallons of a 2,500mg/l solution &nbsp;</span></div>
					<div class="stl_01" style="left:4.1377em;top: 31.4062em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">10.4 </span><span class="stl_130 stl_11 stl_74" style="word-spacing:0.0345em;">Pounds Formula &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 33.4373em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Pounds</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">formula: &nbsp;</span></div>
					<div class="stl_01" style="left:22.9563em;top: 35.3472em; "><span class="stl_312 stl_313 stl_12">ꢀ</span></div>
					<div class="stl_01" style="left:24.8092em;top: 35.3472em; "><span class="stl_312 stl_313 stl_12">ꢁ</span></div>
					<div class="stl_01" style="left:15.2em;top: 35.6031em; "><span class="stl_07 stl_08 stl_503">lbs &nbsp;</span></div>
					<div class="stl_01" style="left:15.0737em;top: 36.8422em; "><span class="stl_07 stl_08 stl_508">day &nbsp;</span></div>
					<div class="stl_01" style="left:23.5987em;top: 35.6031em; "><span class="stl_07 stl_08 stl_12">mg &nbsp;</span></div>
					<div class="stl_01" style="left:24.0046em;top: 36.8422em; "><span class="stl_07 stl_08 stl_12">l</span></div>
					<div class="stl_01" style="left:12.0995em;top: 36.1858em; "><span class="stl_07 stl_08 stl_503" style="word-spacing:0.199em;">lbs </span><span class="stl_186 stl_187 stl_12">or &nbsp;</span></div>
					<div class="stl_01" style="left:16.7353em;top: 36.2185em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0778em;">= </span><span class="stl_07 stl_08 stl_315">Concentration &nbsp;</span></div>
					<div class="stl_01" style="left:25.4782em;top: 36.1858em; "><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_114 stl_115 stl_12">8</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">3</span><span class="stl_114 stl_115 stl_249">4</span><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_07 stl_08 stl_504">volume</span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_07 stl_08 stl_505">MG</span><span class="stl_243 stl_244 stl_12" style="word-spacing:0.25em;">) </span><span class="stl_186 stl_187 stl_12" style="word-spacing:0.2499em;">or </span><span class="stl_07 stl_08 stl_506">Flow</span><span class="stl_243 stl_244 stl_60">(</span><span class="stl_07 stl_08 stl_507">MGD</span><span class="stl_243 stl_244 stl_507">) &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 39.0968em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 39.0968em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">So if the concentration of a particular constituent (in mg/liter) and the volume or ﬂow of &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 40.5082em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0027em;">wastewater is given, one can calculate the amount of that constituent or using this formula. &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 41.9196em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0001em;">Important notes: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 43.3169em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. </span><span class="stl_117 stl_115 stl_18" style="word-spacing:0.0084em;">The unit of the constituent loading rate will be in lbs per the unit of time the ﬂow is &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 44.7451em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:0.0299em;">expressed in. So if the ﬂow is in MG per day the calculated loading rate will be in &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 46.1564em; "><span class="stl_117 stl_115 stl_42" style="word-spacing:0.0104em;">lbs/day. Likewise if the ﬂow value used is in MG per minute, the calculated loading &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 47.5678em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">rate will be in lbs/min. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 48.9792em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. </span><span class="stl_288 stl_115 stl_55" style="word-spacing:-0.0184em;">If volume is used, the calculated value will be the mass of the constituent in that volume. &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 50.3906em; z-index:1586; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0054em;">If ﬂow is used, the calculated value will be the mass of the constituent in that ﬂow. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 51.7851em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">3. </span><span class="stl_117 stl_115 stl_28" style="word-spacing:0.0398em;">For the Pound Formula to work, the volume or ﬂow needs to be expressed in MG. &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 53.2133em; z-index:1687; "><span class="stl_114 stl_115 stl_389">V</span><span class="stl_114 stl_115 stl_12">o</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">lume or ﬂows in other units - gallons,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.1513em;">&nbsp;</span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_297">t</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">3 </span></sup><span class="stl_114 stl_115 stl_100" style="word-spacing:0.0055em;">etc. needs to be converted to MG. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 54.6274em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">The formula assumes that all of the material found in water (TSS, BOD, MLSS, Chlorine, &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 56.0388em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0114em;">etc.) weighs the same as water, that is, 8</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">34 pounds per gallon. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 54.6274em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 57.4502em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_223" style="left:9.3593em;top: 57.4502em; "><span class="stl_224 stl_115 stl_64" style="word-spacing:-0.0029em;">In the Pounds Formula, there are three variables – lbs, concentration and volume, and one &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 58.8615em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:0.0015em;">constant - 8.34. Knowing any of the two variables in the formula, one can calculate the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 60.2729em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">third (unknown) variable by rearranging the equation. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 62.1568em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:0.0032em;">Davidson Pie provides a pictorial reference for calculating any unknown variable. If for &nbsp;</span></div>
					<div id="253_0" style="position:absolute;left:7.0866em;top:31.055em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_284.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_284.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">254 &nbsp;</span></div>
					<div class="stl_01" style="left:27.9808em;top: 4.9344em; "><span class="stl_20 stl_11 stl_34" style="word-spacing:0.0374em;">Chapter 10. Water Math - Week 4 &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:24.1738em;top: 10.112em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">lbs or lbs/day &nbsp;</span></div>
					<div class="stl_01" style="left:16.1823em;top: 13.0161em; z-index:93; "><span class="stl_241 stl_210 stl_12">÷</span></div>
					<div class="stl_01" style="left:16.1823em;top: 14.0862em; z-index:94; "><span class="stl_243 stl_244 stl_12">=</span></div>
					<div class="stl_01 stl_116" style="left:20.2855em;top: 15.4529em; "><span class="stl_160 stl_115 stl_12">Concentration &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:21.5835em;top: 16.582em; "><span class="stl_160 stl_115 stl_12">mg/l &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:28.1904em;top: 15.4654em; z-index:65; "><span class="stl_160 stl_115 stl_535">V</span><span class="stl_160 stl_115 stl_12">o</span><span class="stl_160 stl_115 stl_12">lume(MG) &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:28.3183em;top: 16.5945em; "><span class="stl_160 stl_115 stl_67">Flow(MGD) &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:25.3915em;top: 18.4482em; "><span class="stl_160 stl_115 stl_12">8.34 &nbsp;</span></div>
					<div class="stl_01" style="left:20.5533em;top: 20.7415em; "><span class="stl_553 stl_08 stl_12">X</span></div>
					<div class="stl_01" style="left:30.4745em;top: 20.7415em; "><span class="stl_553 stl_08 stl_12">X</span></div>
					<div class="stl_01" style="left:19.8786em;top: 21.877em; "><span class="stl_495 stl_08 stl_563">Multiply &nbsp;</span></div>
					<div class="stl_01" style="left:29.7998em;top: 21.877em; "><span class="stl_495 stl_08 stl_563">Multiply &nbsp;</span></div>
					<div class="stl_01" style="left:20.0123em;top: 24.1292em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0222em;">Figure 10.1: Davidson Pie &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 27.0071em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0027em;">example, if Concentration is unknown, it can be calculated as follows: &nbsp;</span></div>
					<div class="stl_01" style="left:31.2325em;top: 29.1273em; "><span class="stl_07 stl_08 stl_503">lbs &nbsp;</span></div>
					<div class="stl_01" style="left:31.1061em;top: 30.3664em; "><span class="stl_07 stl_08 stl_508">day &nbsp;</span></div>
					<div class="stl_01" style="left:28.132em;top: 29.71em; "><span class="stl_07 stl_08 stl_503" style="word-spacing:0.1989em;">lbs </span><span class="stl_186 stl_187 stl_12">or &nbsp;</span></div>
					<div class="stl_01" style="left:19.8225em;top: 30.035em; "><span class="stl_312 stl_313 stl_12">ꢀ</span></div>
					<div class="stl_01" style="left:21.6754em;top: 30.035em; "><span class="stl_312 stl_313 stl_12">ꢁ</span></div>
					<div class="stl_01" style="left:20.4648em;top: 30.2909em; "><span class="stl_07 stl_08 stl_12">mg &nbsp;</span></div>
					<div class="stl_01" style="left:20.8708em;top: 31.53em; "><span class="stl_07 stl_08 stl_12">l</span></div>
					<div class="stl_01" style="left:14.4644em;top: 30.9064em; "><span class="stl_07 stl_08 stl_315">Concentration &nbsp;</span></div>
					<div class="stl_01" style="left:22.4202em;top: 31.0646em; "><span class="stl_243 stl_244 stl_12">=</span></div>
					<div class="stl_01" style="left:23.4281em;top: 31.4973em; "><span class="stl_114 stl_115 stl_12">8</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">3</span><span class="stl_114 stl_115 stl_249">4</span><span class="stl_241 stl_210 stl_329">∗</span><span class="stl_07 stl_08 stl_564">Volume</span><span class="stl_243 stl_244 stl_60">(</span><span class="stl_07 stl_08 stl_505">MG</span><span class="stl_243 stl_244 stl_12" style="word-spacing:0.25em;">) </span><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">or </span><span class="stl_07 stl_08 stl_565">Flow</span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_07 stl_08 stl_507">MGD</span><span class="stl_243 stl_244 stl_507">) &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 33.7386em; z-index:273; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.2588em;">• Likewise,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0044em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">if </span><span class="stl_114 stl_115 stl_389">V</span><span class="stl_114 stl_115 stl_12">o</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0091em;">lume (or Flow) is the unknown variable. it can be calculated as: &nbsp;</span></div>
					<div class="stl_01" style="left:33.1233em;top: 34.6103em; z-index:356; "><span class="stl_07 stl_08 stl_503">lbs &nbsp;</span></div>
					<div class="stl_01" style="left:30.0228em;top: 35.1929em; "><span class="stl_07 stl_08 stl_503" style="word-spacing:0.1989em;">lbs </span><span class="stl_186 stl_187 stl_12">or &nbsp;</span></div>
					<div class="stl_01" style="left:32.9969em;top: 35.8493em; z-index:360; "><span class="stl_07 stl_08 stl_508">day &nbsp;</span></div>
					<div class="stl_01" style="left:32.3096em;top: 36.4633em; "><span class="stl_312 stl_313 stl_12">ꢀ</span></div>
					<div class="stl_01" style="left:34.1625em;top: 36.4633em; z-index:380; "><span class="stl_312 stl_313 stl_12">ꢁ</span></div>
					<div class="stl_01" style="left:14.2517em;top: 36.3893em; "><span class="stl_07 stl_08 stl_564">Volume</span><span class="stl_243 stl_244 stl_60">(</span><span class="stl_07 stl_08 stl_505">MG</span><span class="stl_243 stl_244 stl_12" style="word-spacing:0.25em;">) </span><span class="stl_07 stl_08 stl_566" style="word-spacing:0.219em;">or Flow</span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_07 stl_08 stl_507">MGD</span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0281em;">) = &nbsp;</span></div>
					<div class="stl_01" style="left:32.952em;top: 36.7193em; "><span class="stl_07 stl_08 stl_12">mg &nbsp;</span></div>
					<div class="stl_01" style="left:33.3579em;top: 37.9583em; "><span class="stl_07 stl_08 stl_12">l</span></div>
					<div class="stl_01" style="left:26.9515em;top: 37.3347em; "><span class="stl_07 stl_08 stl_315">Concentration &nbsp;</span></div>
					<div class="stl_01" style="left:34.8315em;top: 37.3347em; "><span class="stl_241 stl_210 stl_12" style="word-spacing:0.3889em;">∗ </span><span class="stl_114 stl_115 stl_12">8</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">34 &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.7446em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Pounds</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">formula is used for: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 42.1364em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 42.1691em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0032em;">Calculating the quantity in pounds of a particular wastewater constituent entering or &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 43.5804em; "><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0045em;">leaving a wastewater treatment process &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 44.9591em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Calculating the pounds of chemicals to be added &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 46.5279em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:0.0245em;">Example 1: </span><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0039em;">If a 5 MGD ﬂow is to be dosed with 25 mg/l of a certain chemical, calculate the &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 47.972em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">lbs/day that chemical required. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 49.3833em; "><span class="stl_114 stl_115 stl_12">Solution &nbsp;</span></div>
					<div class="stl_01" style="left:7.0539em;top: 50.7948em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Applying lbs formula: &nbsp;</span></div>
					<div class="stl_01" style="left:7.3126em;top: 51.9828em; "><span class="stl_07 stl_08 stl_503">lbs &nbsp;</span></div>
					<div class="stl_01" style="left:7.1863em;top: 53.2218em; "><span class="stl_07 stl_08 stl_508">day &nbsp;</span></div>
					<div class="stl_01" style="left:14.4874em;top: 51.9828em; "><span class="stl_07 stl_08 stl_12">mg &nbsp;</span></div>
					<div class="stl_01" style="left:14.8933em;top: 53.2218em; "><span class="stl_07 stl_08 stl_12">l</span></div>
					<div class="stl_01" style="left:21.8102em;top: 51.9828em; "><span class="stl_07 stl_08 stl_503">lbs &nbsp;</span></div>
					<div class="stl_01" style="left:8.8478em;top: 52.5982em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_60">5</span><span class="stl_07 stl_08 stl_505">MG</span><span class="stl_07 stl_08 stl_249">D</span><span class="stl_241 stl_210 stl_247">∗</span><span class="stl_114 stl_115 stl_12">250 &nbsp;</span></div>
					<div class="stl_01" style="left:15.8243em;top: 52.5982em; "><span class="stl_241 stl_210 stl_247">∗</span><span class="stl_114 stl_115 stl_12">8</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">34 </span><span class="stl_243 stl_244 stl_12" style="word-spacing:0.2827em;">= </span><span class="stl_114 stl_115 stl_60">1</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12">042 &nbsp;</span></div>
					<div class="stl_01" style="left:21.6838em;top: 53.2218em; "><span class="stl_07 stl_08 stl_508">day &nbsp;</span></div>
					<div class="stl_01 stl_135" style="left:7.0866em;top: 54.8644em; "><span class="stl_567 stl_187 stl_12" style="word-spacing:0.0272em;">Example 2: </span><span class="stl_136 stl_115 stl_21" style="word-spacing:-0.0009em;">Calculate the lbs of chemical in 7,500 gallons of 4.5% active solution of that chemi- &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 56.3084em; "><span class="stl_114 stl_115 stl_12">cal. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 57.7198em; "><span class="stl_114 stl_115 stl_12">Solution &nbsp;</span></div>
					<div class="stl_01" style="left:7.0539em;top: 59.1312em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Applying lbs formula: &nbsp;</span></div>
					<div class="stl_01" style="left:13.753em;top: 60.0319em; "><span class="stl_114 stl_115 stl_12">7500 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 60.6473em; "><span class="stl_07 stl_08 stl_166" style="word-spacing:0.0159em;">lbschemical </span><span class="stl_243 stl_244 stl_166" style="word-spacing:0.0159em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:16.7054em;top: 60.6473em; "><span class="stl_07 stl_08 stl_497">M</span><span class="stl_07 stl_08 stl_249">G</span><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_114 stl_115 stl_60">4</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_249">5</span><span class="stl_241 stl_210 stl_247">∗</span><span class="stl_114 stl_115 stl_12">10</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12">00</span><span class="stl_114 stl_115 stl_249">0</span><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_114 stl_115 stl_12">8</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">34 </span><span class="stl_243 stl_244 stl_12" style="word-spacing:0.2827em;">= </span><span class="stl_114 stl_115 stl_12">2</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">815 </span><span class="stl_07 stl_08 stl_84" style="word-spacing:0.242em;">lbs chemical &nbsp;</span></div>
					<div class="stl_01" style="left:12.7183em;top: 61.271em; "><span class="stl_114 stl_115 stl_12">1</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12">000</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12">000 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 62.124em; "><span class="stl_186 stl_187 stl_12">Note: &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_285.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_285.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">10.5 Chemicals</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_55" style="word-spacing:0.029em;">Related Math Problems &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">255 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0184em;top: 6.7888em; "><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0049em;">1) 7500 gallons was converted to MG by dividing by 1,000,000 &nbsp;</span></div>
					<div class="stl_01" style="left:15.3402em;top: 7.6796em; "><span class="stl_114 stl_115 stl_60">1</span><span class="stl_07 stl_08 stl_497">MG &nbsp;</span></div>
					<div class="stl_01" style="left:12.9133em;top: 8.9187em; z-index:108; "><span class="stl_114 stl_115 stl_12">1</span><span class="stl_245 stl_244 stl_302">,</span><span class="stl_114 stl_115 stl_12">000</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">000 </span><span class="stl_07 stl_08 stl_519">gallon &nbsp;</span></div>
					<div class="stl_01" style="left:7.0639em;top: 8.295em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2499em;">7500 </span><span class="stl_07 stl_08 stl_306">gallon</span><span class="stl_07 stl_08 stl_249">s</span><span class="stl_241 stl_210 stl_249">∗ &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 9.8034em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0027em;">2) 4.5% was converted to mg/l by multiplying by 10,000 as 1%=10,000mg/l &nbsp;</span></div>
					<div class="stl_01" style="left:8.3858em;top: 12.0418em; "><span class="stl_237 stl_115 stl_12" style="word-spacing:0em;">Practice Problems &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 13.7135em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">1. </span><span class="stl_117 stl_115 stl_121" style="word-spacing:0.0005em;">A water treatment plant operates at the rate of 75 gallons per minute. They dose &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 15.1416em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0028em;">soda ash at 14 mg/L. How many pounds of soda ash will they use in a day? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 16.5362em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">2. </span><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0025em;">A water treatment plant is producing 1.5 million gallons per day of potable water, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6586em;top: 17.9643em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0015em;">and uses 38 pounds of soda ash for pH adjustment. What is the dose of soda ash at &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 19.3758em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">that plant? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 20.7703em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">3. </span><span class="stl_117 stl_115 stl_86" style="word-spacing:0.0045em;">A water treatment plant produces 150,000 gallons of water every day. It uses an &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:10.6586em;top: 22.1985em; "><span class="stl_235 stl_115 stl_143" style="word-spacing:0.0045em;">average of 2 pounds of permanganate for iron and manganese removal. What is the &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 23.6098em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">dose of the permanganate? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 25.0045em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">4. </span><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0045em;">A water treatment plant uses 8 pounds of chlorine daily and the dose is 17 mg/l. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 26.4326em; "><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0048em;">How many gallons are they producing? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 27.8314em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">5. </span><span class="stl_206 stl_115 stl_09" style="word-spacing:0.0036em;">An operator mixes 40 lb of lime in a 100-gal tank containing 80 gal of water. What &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 29.2553em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">is the percent of lime in the slurry? &nbsp;</span></div>
					<div class="stl_01" style="left:4.1377em;top: 33.4897em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">10.5 </span><span class="stl_130 stl_11 stl_57" style="word-spacing:0.0304em;">Chemicals Related Math Problems &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 35.8172em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">10.5.1 </span><span class="stl_20 stl_11 stl_12" style="word-spacing:0.03em;">Chemical Dosing &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 37.6398em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Use</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">lbs formula to calculate the lbs of chemicals required &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 39.0511em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_223" style="left:9.3593em;top: 39.0511em; "><span class="stl_224 stl_115 stl_99" style="word-spacing:-0.0038em;">Using the calculated lbs chemical required value, calculate the amount of that chemical at &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 40.4625em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0041em;">the concentration available &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 41.9174em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:0.0245em;">Example 1: </span><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0039em;">If a 5 MGD ﬂow is to be dosed with 25 mg/l of a certain chemical, calculate the &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 43.3614em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">lbs/day that chemical required. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 44.7728em; "><span class="stl_114 stl_115 stl_12">Solution &nbsp;</span></div>
					<div class="stl_01" style="left:7.0539em;top: 46.1842em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Applying lbs formula: &nbsp;</span></div>
					<div class="stl_01" style="left:7.3126em;top: 47.3722em; "><span class="stl_07 stl_08 stl_503">lbs &nbsp;</span></div>
					<div class="stl_01" style="left:7.1863em;top: 48.6113em; "><span class="stl_07 stl_08 stl_508">day &nbsp;</span></div>
					<div class="stl_01" style="left:14.4874em;top: 47.3722em; "><span class="stl_07 stl_08 stl_12">mg &nbsp;</span></div>
					<div class="stl_01" style="left:14.8933em;top: 48.6113em; "><span class="stl_07 stl_08 stl_12">l</span></div>
					<div class="stl_01" style="left:21.8102em;top: 47.3722em; "><span class="stl_07 stl_08 stl_503">lbs &nbsp;</span></div>
					<div class="stl_01" style="left:8.8478em;top: 47.9877em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_60">5</span><span class="stl_07 stl_08 stl_505">MG</span><span class="stl_07 stl_08 stl_249">D</span><span class="stl_241 stl_210 stl_247">∗</span><span class="stl_114 stl_115 stl_12">250 &nbsp;</span></div>
					<div class="stl_01" style="left:15.8243em;top: 47.9877em; "><span class="stl_241 stl_210 stl_247">∗</span><span class="stl_114 stl_115 stl_12">8</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">34 </span><span class="stl_243 stl_244 stl_12" style="word-spacing:0.2827em;">= </span><span class="stl_114 stl_115 stl_60">1</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12">042 &nbsp;</span></div>
					<div class="stl_01" style="left:21.6838em;top: 48.6113em; "><span class="stl_07 stl_08 stl_508">day &nbsp;</span></div>
					<div class="stl_01 stl_135" style="left:7.0866em;top: 50.2538em; "><span class="stl_567 stl_187 stl_12" style="word-spacing:0.0272em;">Example 2: </span><span class="stl_136 stl_115 stl_21" style="word-spacing:-0.0008em;">Calculate the lbs of chemical in 7,500 gallons of 4.5% active solution of that chemi- &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 51.6979em; "><span class="stl_114 stl_115 stl_12">cal. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 53.1093em; "><span class="stl_114 stl_115 stl_12">Solution &nbsp;</span></div>
					<div class="stl_01" style="left:7.0539em;top: 54.5207em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Applying lbs formula: &nbsp;</span></div>
					<div class="stl_01" style="left:13.753em;top: 55.4213em; "><span class="stl_114 stl_115 stl_12">7500 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 56.0368em; "><span class="stl_07 stl_08 stl_166" style="word-spacing:0.0159em;">lbschemical </span><span class="stl_243 stl_244 stl_166" style="word-spacing:0.0159em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:16.7054em;top: 56.0368em; "><span class="stl_07 stl_08 stl_497">M</span><span class="stl_07 stl_08 stl_249">G</span><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_114 stl_115 stl_60">4</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_249">5</span><span class="stl_241 stl_210 stl_247">∗</span><span class="stl_114 stl_115 stl_12">10</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12">00</span><span class="stl_114 stl_115 stl_249">0</span><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_114 stl_115 stl_12">8</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">34 </span><span class="stl_243 stl_244 stl_12" style="word-spacing:0.2827em;">= </span><span class="stl_114 stl_115 stl_12">2</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">815 </span><span class="stl_07 stl_08 stl_84" style="word-spacing:0.242em;">lbs chemical &nbsp;</span></div>
					<div class="stl_01" style="left:12.7183em;top: 56.6604em; "><span class="stl_114 stl_115 stl_12">1</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12">000</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12">000 &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 58.9227em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">10.5.2 </span><span class="stl_20 stl_11 stl_65" style="word-spacing:0.0295em;">Chlorine dosing problems &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 60.7126em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:0.0245em;">Example 4: </span><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0038em;">Determine the chlorinator setting (lb/day) required to treat a ﬂow of </span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0001em;">4MGD </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">with a &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">chlorine dose of 5mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L. &nbsp;</span></div>
					<div id="255_0" style="position:absolute;left:7.0866em;top:33.0967em;">&nbsp;</div>
					<div id="255_1" style="position:absolute;left:7.0866em;top:34.9763em;">&nbsp;</div>
					<div id="255_2" style="position:absolute;left:7.0866em;top:58.8689em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_286.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_286.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">256 &nbsp;</span></div>
					<div class="stl_01" style="left:27.9808em;top: 4.9344em; "><span class="stl_20 stl_11 stl_34" style="word-spacing:0.0374em;">Chapter 10. Water Math - Week 4 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 6.8542em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Chlorine feed rate </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_12">lb</span><span class="stl_245 stl_244 stl_12" style="word-spacing:0em;">/ </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">day </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0139em;">) = </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Chlorine </span><span class="stl_243 stl_244 stl_60">(</span><span class="stl_114 stl_115 stl_12">mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L</span><span class="stl_243 stl_244 stl_60">)</span><span class="stl_241 stl_210 stl_12" style="word-spacing:0em;">× </span><span class="stl_114 stl_115 stl_112" style="word-spacing:0.0166em;">Flow </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_12">MGD</span><span class="stl_243 stl_244 stl_247">)</span><span class="stl_241 stl_210 stl_249">×</span><span class="stl_114 stl_115 stl_12">8</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">34lb</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_86">gal &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 8.2958em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Chlorine feed rate </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_12">lb</span><span class="stl_245 stl_244 stl_12" style="word-spacing:0em;">/ </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">day </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">) = </span><span class="stl_114 stl_115 stl_12">5mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_247">L</span><span class="stl_241 stl_210 stl_249">×</span><span class="stl_114 stl_115 stl_12">4MG</span><span class="stl_114 stl_115 stl_247">D</span><span class="stl_241 stl_210 stl_247">×</span><span class="stl_114 stl_115 stl_12">8</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">34lb</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_86">gal &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 9.7373em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Chlorine feed rate </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_12">lb</span><span class="stl_245 stl_244 stl_12" style="word-spacing:0em;">/ </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">day </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">) = </span><span class="stl_114 stl_115 stl_12">167lb</span><span class="stl_245 stl_244 stl_12" style="word-spacing:0em;">/ </span><span class="stl_114 stl_115 stl_12">day &nbsp;</span></div>
					<div class="stl_01 stl_182" style="left:7.0866em;top: 11.1462em; "><span class="stl_568 stl_187 stl_12" style="word-spacing:0.025em;">Example 5: </span><span class="stl_222 stl_115 stl_12" style="word-spacing:-0.0044em;">A pipeline that is 12 inches in diameter and </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">1400ft </span><span class="stl_222 stl_115 stl_12" style="word-spacing:-0.0044em;">long is to be treated with a chlo- &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 12.5903em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">rine dose of 48mg</span><span class="stl_245 stl_244 stl_60">/</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0104em;">L. How many lb of chlorine will this require? &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 14.0318em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">First determine the gallon volume of the pipeline: &nbsp;</span></div>
					<div class="stl_01" style="left:7.0539em;top: 15.4733em; z-index:344; "><span class="stl_114 stl_115 stl_389">V</span><span class="stl_114 stl_115 stl_12">o</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0001em;">lume </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_59">gal</span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">) = </span><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">78</span><span class="stl_114 stl_115 stl_247">5</span><span class="stl_241 stl_210 stl_249">×</span><span class="stl_114 stl_115 stl_12">D</span><sup style="top: -0.3299em;"><span class="stl_207 stl_115 stl_208">2</span></sup><span class="stl_241 stl_210 stl_12" style="word-spacing:0em;">× </span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0001em;">length </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_12">ft</span><span class="stl_243 stl_244 stl_249">)</span><span class="stl_241 stl_210 stl_247">×</span><span class="stl_114 stl_115 stl_12">7</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_64">48gal</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">cuft &nbsp;</span></div>
					<div class="stl_01" style="left:7.0539em;top: 16.9149em; z-index:432; "><span class="stl_114 stl_115 stl_389">V</span><span class="stl_114 stl_115 stl_12">o</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0001em;">lume </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_59">gal</span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">) = </span><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">78</span><span class="stl_114 stl_115 stl_247">5</span><span class="stl_241 stl_210 stl_249">×</span><span class="stl_243 stl_244 stl_60">(</span><span class="stl_114 stl_115 stl_12">1ft</span><span class="stl_243 stl_244 stl_12">)</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.0026em;">2 </span></sup><span class="stl_241 stl_210 stl_247">×</span><span class="stl_114 stl_115 stl_12">1400f</span><span class="stl_114 stl_115 stl_249">t</span><span class="stl_241 stl_210 stl_247">×</span><span class="stl_114 stl_115 stl_12">7</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_64">48gal</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">cuft </span><span class="stl_114 stl_115 stl_389">V</span><span class="stl_114 stl_115 stl_12">o</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">lume </span><span class="stl_243 stl_244 stl_60">(</span><span class="stl_114 stl_115 stl_143">gal</span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">) = </span><span class="stl_114 stl_115 stl_21">8221gal &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 18.3564em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">Next calculate the amount of chlorine required: &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 19.798em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Chlorine feed rate </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_12">lb</span><span class="stl_245 stl_244 stl_12" style="word-spacing:0em;">/ </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">day </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0139em;">) = </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Chlorine </span><span class="stl_243 stl_244 stl_60">(</span><span class="stl_114 stl_115 stl_12">mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L</span><span class="stl_243 stl_244 stl_12" style="word-spacing:0em;">) </span><span class="stl_114 stl_115 stl_112" style="word-spacing:0.0166em;">x Flow </span><span class="stl_243 stl_244 stl_12" style="word-spacing:0em;">( </span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0001em;">MGD) </span><span class="stl_241 stl_210 stl_132">×</span><span class="stl_114 stl_115 stl_12">8</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">34lb</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_86">gal &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 21.2395em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Chlorine feed rate </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_12">lb</span><span class="stl_245 stl_244 stl_12" style="word-spacing:0em;">/ </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">day </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">) = </span><span class="stl_114 stl_115 stl_12">48mg</span><span class="stl_245 stl_244 stl_60">/</span><span class="stl_114 stl_115 stl_249">L</span><span class="stl_241 stl_210 stl_247">×</span><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">008221MG</span><span class="stl_114 stl_115 stl_249">D</span><span class="stl_241 stl_210 stl_249">×</span><span class="stl_114 stl_115 stl_12">8</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">34lb</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_86">gal &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 22.6811em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Chlorine feed rate </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_12">lb</span><span class="stl_245 stl_244 stl_12" style="word-spacing:0em;">/ </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">day </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">) = </span><span class="stl_114 stl_115 stl_60">3</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">3lb &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 24.0899em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:0.0245em;">Example 6: </span><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0025em;">A water sample is tested and found to have a chlorine demand of </span><span class="stl_114 stl_115 stl_12">1</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">7mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L</span><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0245em;">. If the &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 25.534em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">desired chlorine residual is 0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">9mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">L, what is the desired chlorine dose (in mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">L )? &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 26.9755em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Chlorine Dose </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_12">mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L</span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0139em;">) = </span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0001em;">Chlorine Demand </span><span class="stl_243 stl_244 stl_12" style="word-spacing:0em;">+ </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Chlorine Residual &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 28.4171em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Chlorine Dose </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_12">mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L</span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">) = </span><span class="stl_114 stl_115 stl_60">1</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">7mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_247">L</span><span class="stl_243 stl_244 stl_247">+</span><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">9mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 29.8587em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Chlorine Dose</span><span class="stl_243 stl_244 stl_60">(</span><span class="stl_114 stl_115 stl_12">mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L</span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">) = </span><span class="stl_114 stl_115 stl_12">2</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">6mg</span><span class="stl_245 stl_244 stl_60">/</span><span class="stl_114 stl_115 stl_60">L &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 31.2674em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0em;">Example 7: &nbsp;</span></div>
					<div class="stl_01 stl_128" style="left:7.0584em;top: 32.7115em; "><span class="stl_129 stl_115 stl_18" style="word-spacing:-0.001em;">The chlorine dosage for water is </span><span class="stl_114 stl_115 stl_60">2</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">7mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L</span><span class="stl_129 stl_115 stl_12" style="word-spacing:0.0047em;">. If the chlorine residual after a 30-minute contact time &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 34.1229em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">is found to be 0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">7mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">L, what is the chlorine demand (in mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">L )? &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 35.5644em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Chlorine Demand </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0001em;">= </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Chlorine Dose </span><span class="stl_241 stl_210 stl_12" style="word-spacing:0em;">− </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Chlorine Residual &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 37.006em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Chlorine Demand </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">2</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">7mg</span><span class="stl_245 stl_244 stl_60">/</span><span class="stl_114 stl_115 stl_249">L</span><span class="stl_241 stl_210 stl_247">−</span><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">7mg</span><span class="stl_245 stl_244 stl_60">/</span><span class="stl_114 stl_115 stl_60">L &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 38.4476em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Chlorine Demand </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">2</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">0mg</span><span class="stl_245 stl_244 stl_60">/</span><span class="stl_114 stl_115 stl_60">L &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 39.8564em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:0.0245em;">Example 8: </span><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0015em;">How many gallons per day of bleach solution (SG 1.2)containing 12.5% available &nbsp;</span></div>
					<div class="stl_01 stl_220" style="left:7.0866em;top: 41.3004em; "><span class="stl_221 stl_115 stl_55" style="word-spacing:-0.0019em;">chlorine is required to disinfect a 10 MGD ﬂow of water given the required chlorine dosage of 7 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 42.7118em; "><span class="stl_114 stl_115 stl_12">mg/l. &nbsp;</span></div>
					<div class="stl_01" style="left:8.223em;top: 44.1263em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. Calculate</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">the lbs of chlorine required using the lbs formula: &nbsp;</span></div>
					<div class="stl_01" style="left:15.0578em;top: 46.1032em; "><span class="stl_07 stl_08 stl_12">mg &nbsp;</span></div>
					<div class="stl_01" style="left:15.4638em;top: 47.3423em; "><span class="stl_07 stl_08 stl_12">l</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.7187em; "><span class="stl_114 stl_115 stl_12">=10</span><span class="stl_07 stl_08 stl_505" style="word-spacing:0.3489em;">MGD </span><span class="stl_241 stl_210 stl_12" style="word-spacing:0.3889em;">∗ </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.3889em;">7 &nbsp;</span></div>
					<div class="stl_01" style="left:16.8492em;top: 46.7187em; "><span class="stl_241 stl_210 stl_12" style="word-spacing:0.3889em;">∗ </span><span class="stl_114 stl_115 stl_12">8</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.4722em;">34 </span><span class="stl_243 stl_244 stl_12" style="word-spacing:0.4722em;">= </span><span class="stl_114 stl_115 stl_12">583</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">8 </span><span class="stl_07 stl_08 stl_569" style="word-spacing:0.2577em;">lbs chlorine per day &nbsp;</span></div>
					<div class="stl_01" style="left:8.223em;top: 49.3112em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. Calculate</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">the gallons of bleach which will provide the 583.8 lbs chlorine &nbsp;</span></div>
					<div class="stl_01 stl_268" style="left:9.3266em;top: 51.9037em; "><span class="stl_255 stl_115 stl_21" style="word-spacing:0.0019em;">Applying the lbs formula - note that 8.34 * SG will give the actual lbs/gal of bleach. If SG &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 53.315em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">is not provided, use only 8.34 lbs per gallon: &nbsp;</span></div>
					<div class="stl_01" style="left:11.529em;top: 55.4018em; "><span class="stl_07 stl_08 stl_500" style="word-spacing:0.2251em;">lbs bleach &nbsp;</span></div>
					<div class="stl_01" style="left:12.858em;top: 56.6409em; "><span class="stl_07 stl_08 stl_508">day &nbsp;</span></div>
					<div class="stl_01" style="left:18.2481em;top: 55.4018em; "><span class="stl_07 stl_08 stl_12">gal &nbsp;</span></div>
					<div class="stl_01" style="left:18.1722em;top: 56.6409em; "><span class="stl_07 stl_08 stl_508">day &nbsp;</span></div>
					<div class="stl_01" style="left:24.8309em;top: 55.4018em; "><span class="stl_07 stl_08 stl_500" style="word-spacing:0.2251em;">lbs bleach</span><span class="stl_07 stl_08 stl_12" style="word-spacing:4.5115em;">&nbsp;</span><span class="stl_07 stl_08 stl_570" style="word-spacing:0.2256em;">lbs chlorine &nbsp;</span></div>
					<div class="stl_01" style="left:29.5295em;top: 56.0173em; "><span class="stl_241 stl_210 stl_12" style="word-spacing:0.3889em;">∗ </span><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">0125 &nbsp;</span></div>
					<div class="stl_01" style="left:26.2359em;top: 56.6409em; "><span class="stl_07 stl_08 stl_306" style="word-spacing:6.6258em;">gal lb</span><span class="stl_07 stl_08 stl_12" style="word-spacing:0.233em;">&nbsp;</span><span class="stl_07 stl_08 stl_571">bleach &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 56.0173em; "><span class="stl_114 stl_115 stl_12">583</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_60">8 &nbsp;</span></div>
					<div class="stl_01" style="left:16.3033em;top: 56.0173em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:0.4722em;">= </span><span class="stl_07 stl_08 stl_12" style="word-spacing:0.4722em;">x &nbsp;</span></div>
					<div class="stl_01" style="left:20.2126em;top: 56.0173em; "><span class="stl_241 stl_210 stl_12" style="word-spacing:0.3889em;">∗ </span><span class="stl_114 stl_115 stl_12">8</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">3</span><span class="stl_114 stl_115 stl_249">4</span><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_114 stl_115 stl_12">1</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_60">2 &nbsp;</span></div>
					<div class="stl_01" style="left:12.0113em;top: 58.9987em; "><span class="stl_07 stl_08 stl_12">gal &nbsp;</span></div>
					<div class="stl_01" style="left:11.9353em;top: 60.2378em; "><span class="stl_07 stl_08 stl_508">day &nbsp;</span></div>
					<div class="stl_01" style="left:17.6093em;top: 58.9987em; "><span class="stl_114 stl_115 stl_12">583</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_60">8 &nbsp;</span></div>
					<div class="stl_01" style="left:15.514em;top: 60.2378em; "><span class="stl_114 stl_115 stl_12">8</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">3</span><span class="stl_114 stl_115 stl_246">4</span><span class="stl_241 stl_210 stl_247">∗</span><span class="stl_114 stl_115 stl_12">1</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_249">2</span><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_114 stl_115 stl_60">0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">125 &nbsp;</span></div>
					<div class="stl_01" style="left:25.2605em;top: 58.9987em; "><span class="stl_07 stl_08 stl_12">gal &nbsp;</span></div>
					<div class="stl_01" style="left:25.1846em;top: 60.2378em; "><span class="stl_07 stl_08 stl_508">day &nbsp;</span></div>
					<div class="stl_01" style="left:9.5613em;top: 59.6142em; z-index:1632; "><span class="stl_243 stl_244 stl_305">=</span><span class="stl_241 stl_210 stl_12" style="word-spacing:0.1945em;">⇒ </span><span class="stl_07 stl_08 stl_12" style="word-spacing:0.1945em;">x &nbsp;</span></div>
					<div class="stl_01" style="left:14.0515em;top: 59.7724em; "><span class="stl_243 stl_244 stl_12">=</span></div>
					<div class="stl_01" style="left:22.5307em;top: 59.6142em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:0.2827em;">= </span><span class="stl_114 stl_115 stl_12">467 &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0566em;top: 62.124em; "><span class="stl_211 stl_187 stl_28" style="word-spacing:-0.0004em;">The above problem can be solved directly using the formula below given in the SWRCB &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_287.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_287.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">10.5 Chemicals</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_55" style="word-spacing:0.029em;">Related Math Problems &nbsp;</span></div>
					<div class="stl_01" style="left:7.0412em;top: 6.7661em; "><span class="stl_186 stl_187 stl_113" style="word-spacing:0.014em;">Water Treatment Exam Formula Sheet. &nbsp;</span></div>
					<div class="stl_01" style="left:10.1148em;top: 8.5001em; z-index:89; "><span class="stl_114 stl_115 stl_12">(MGD</span><span class="stl_114 stl_115 stl_247">)</span><span class="stl_241 stl_210 stl_247">∗</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">(ppm or mg/l</span><span class="stl_114 stl_115 stl_249">)</span><span class="stl_241 stl_210 stl_247">∗</span><span class="stl_114 stl_115 stl_12">8</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.2514em;">34 lbs/gal &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">257 &nbsp;</span></div>
					<div class="stl_01" style="left:28.4875em;top: 8.5001em; z-index:138; "><span class="stl_114 stl_115 stl_12">1</span><span class="stl_114 stl_115 stl_249">0</span><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_114 stl_115 stl_247">7</span><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_114 stl_115 stl_12">8</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">34 &nbsp;</span></div>
					<div class="stl_01" style="left:37.2258em;top: 8.5001em; "><span class="stl_114 stl_115 stl_86">gal &nbsp;</span></div>
					<div class="stl_01" style="left:37.1226em;top: 9.7392em; "><span class="stl_114 stl_115 stl_12">day &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 9.1155em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0277em;">GPD </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:24.173em;top: 9.1155em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">GPD </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:34.4687em;top: 9.1155em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:0.2827em;">= </span><span class="stl_114 stl_115 stl_12">467 &nbsp;</span></div>
					<div class="stl_01" style="left:10.4156em;top: 9.7392em; z-index:107; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.5em;">% purit</span><span class="stl_114 stl_115 stl_249">y</span><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.5em;">Chemical Wt.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">&nbsp;</span><span class="stl_114 stl_115 stl_121">(lbs/gal) &nbsp;</span></div>
					<div class="stl_01" style="left:27.2012em;top: 9.7392em; z-index:153; "><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">12</span><span class="stl_114 stl_115 stl_249">5</span><span class="stl_241 stl_210 stl_247">∗</span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_12">1</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_249">2</span><span class="stl_241 stl_210 stl_247">∗</span><span class="stl_114 stl_115 stl_12">8</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">34</span><span class="stl_243 stl_244 stl_12">) &nbsp;</span></div>
					<div class="stl_01" style="left:8.3858em;top: 12.6876em; "><span class="stl_237 stl_115 stl_12" style="word-spacing:0em;">Practice Problems &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 14.3592em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">1. </span><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0045em;">Determine the chlorinator setting in pounds per day if a water plant produces &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 15.7874em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">300gpm and the desired chlorine dose is 2</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">0mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L. &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 17.1828em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">2. </span><span class="stl_224 stl_115 stl_99" style="word-spacing:-0.0039em;">The ﬁnished water chlorine demand is </span><span class="stl_114 stl_115 stl_12">1</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">2mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">L </span><span class="stl_224 stl_115 stl_88" style="word-spacing:-0.0025em;">and the target residual is </span><span class="stl_114 stl_115 stl_12">2</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">0mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:41.1453em;top: 17.1988em; "><span class="stl_224 stl_115 stl_12">.</span></div>
					<div class="stl_01 stl_176" style="left:10.6586em;top: 18.6102em; "><span class="stl_177 stl_115 stl_86" style="word-spacing:0.0045em;">If the plant ﬂow is </span><span class="stl_114 stl_115 stl_60">5</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">6mgd</span><span class="stl_177 stl_115 stl_42" style="word-spacing:0.0048em;">, how many pounds per day of </span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0001em;">65% </span><span class="stl_177 stl_115 stl_85" style="word-spacing:-0.0004em;">hypochlorite solution &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 20.0215em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">will be required? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 21.4161em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">3. </span><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0042em;">Fluoride is added to ﬁnished water at a dose of </span><span class="stl_114 stl_115 stl_12">4mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L</span><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0068em;">. Find the feed rate setting &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 22.8443em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">for a ﬂuoride saturator in gal/min if the water plant produces 5mgd. &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 24.2389em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">4. </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">If chlorine costs </span><span class="stl_114 stl_115 stl_12">$0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">21 </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">per pound, what is the daily cost to chlorinate a </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">5mgd </span><span class="stl_117 stl_115 stl_462">ﬂow &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 25.667em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">rate at a dosage of 2</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">6mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">L ? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 27.0616em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">5. </span><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0042em;">One gallon of sodium hypochlorite laundry bleach, with </span><span class="stl_114 stl_115 stl_12">5</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">25% </span><span class="stl_117 stl_115 stl_42" style="word-spacing:0.0005em;">available chlorine, &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 28.4898em; "><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0052em;">contains how many pounds of active chlorine? &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 32.0047em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">10.5.3 </span><span class="stl_20 stl_11 stl_105" style="word-spacing:0.0296em;">Blending and Dilution Calculations &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 33.7734em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Blending</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0011em;">and dilution calculations apply to the following scenarios: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 35.1564em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 45.0359em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 35.1891em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:-0.0011em;">Blending involves mixing two streams - each with a different concentration of con- &nbsp;</span></div>
					<div class="stl_01 stl_125" style="left:11.3593em;top: 36.6004em; "><span class="stl_126 stl_115 stl_64" style="word-spacing:0.001em;">taminant/chemical, to obtain a certain volume or ﬂow containing the target concentra- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 38.0118em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:0.0203em;">tion of contaminant/chemical. For example: </span><span class="stl_263 stl_08 stl_61" style="word-spacing:0.0039em;">Finding the correct blend of two source &nbsp;</span></div>
					<div class="stl_01 stl_119" style="left:11.3593em;top: 39.4232em; "><span class="stl_572 stl_08 stl_63" style="word-spacing:0.0045em;">water streams - one with 15 mg/L of iron and other containing 4 mg/L of iron to get a &nbsp;</span></div>
					<div class="stl_01" style="left:11.2912em;top: 40.8019em; "><span class="stl_07 stl_08 stl_63" style="word-spacing:0.0124em;">100 gpm product water containing 8 mg/l of iron. </span><span class="stl_186 stl_187 stl_12">OR &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3293em;top: 42.2459em; "><span class="stl_263 stl_08 stl_57" style="word-spacing:-0.0045em;">Calculating the actual combined TDS concentration obtained by mixing two known &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 43.6573em; "><span class="stl_07 stl_08 stl_121" style="word-spacing:0.0012em;">ﬂows with known TDS concentrations. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 45.0687em; "><span class="stl_117 stl_115 stl_127" style="word-spacing:-0.0001em;">Dilution involves makedown of a higher concentration of a chemical to a lower con- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 46.48em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:0.012em;">centration using water as a dilutant. For example: </span><span class="stl_263 stl_08 stl_21" style="word-spacing:-0.0032em;">How much initial volume of a 4% &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 47.8914em; "><span class="stl_263 stl_08 stl_18" style="word-spacing:-0.0041em;">polymer solution is needed to make 3500 gallons of polymer at 0.25% concentra- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 49.3028em; "><span class="stl_07 stl_08 stl_12">tion? &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 50.7184em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• These</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">type of problems are solved using C*V relationship where: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 52.1013em; z-index:1616; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0042em;">C is the concentration expressed in ppm or mg/l or as % purity. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 53.5126em; z-index:1641; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_530" style="word-spacing:0.0129em;">V is either the volume or ﬂow. &nbsp;</span></div>
					<div class="stl_01" style="left:20.5503em;top: 54.3413em; z-index:1661; "><span class="stl_114 stl_115 stl_12">mass &nbsp;</span></div>
					<div class="stl_01" style="left:19.0808em;top: 55.5803em; "><span class="stl_114 stl_115 stl_52">volume</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_462">ﬂow &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 54.924em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.219em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">The product - C*V - &nbsp;</span></div>
					<div class="stl_01" style="left:24.0638em;top: 54.9568em; "><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_114 stl_115 stl_33" style="word-spacing:-0.0178em;">volume/ﬂow </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">mass &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 56.5113em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 56.5113em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0038em;">For blended streams, the sum of the mass from each of the two source streams will equal &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 57.9226em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">to the mass in the target stream: &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 59.3013em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• Thus,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_186 stl_187 stl_55" style="word-spacing:0.0024em;">for blending calculations</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">, if: &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 60.7453em; "><span class="stl_117 stl_115 stl_12">C</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">1 </span></sub><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0051em;">and V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">1 </span></sub><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0027em;">is the concentration and volume respectively of the one of the sources streams &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12">and &nbsp;</span></div>
					<div id="257_0" style="position:absolute;left:7.0866em;top:31.6014em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_288.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_288.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">258 &nbsp;</span></div>
					<div class="stl_01" style="left:27.9808em;top: 4.9344em; "><span class="stl_20 stl_11 stl_34" style="word-spacing:0.0374em;">Chapter 10. Water Math - Week 4 &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12">C</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">2 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">2 </span></sub><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">is the concentration and volume respectively of the second source stream, and &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 8.6727em; "><span class="stl_114 stl_115 stl_12">C</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">3 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and and V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">3 </span></sub><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0034em;">is the concentration and volume respectively of the target stream &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 10.7927em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0045em;">The sum of the mass from each of the two source streams will equal to the mass in the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 12.2041em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0033em;">target stream: &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 14.2914em; "><span class="stl_186 stl_187 stl_12">C</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">1 </span></sub><span class="stl_186 stl_187 stl_12" style="word-spacing:0em;">* V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">1 </span></sub><span class="stl_186 stl_187 stl_12" style="word-spacing:0em;">+ C</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">2 </span></sub><span class="stl_186 stl_187 stl_12" style="word-spacing:0em;">* V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">2 </span></sub><span class="stl_186 stl_187 stl_12" style="word-spacing:0em;">= C</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">3 </span></sub><span class="stl_186 stl_187 stl_12" style="word-spacing:0em;">* V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_212">3</span></sub><span class="stl_186 stl_187 stl_251">. &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:9.3312em;top: 16.4442em; "><span class="stl_138 stl_115 stl_64" style="word-spacing:-0.0007em;">This equation can be manipulated algebraically to calculate anyone of the unknown values &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 17.8555em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">in the equation. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 19.7393em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:-0.0013em;">Also, any of the three volume variables can be expressed as the sum or difference of the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 21.1507em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">other two - , or V</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">1 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0001em;">+ V</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">2 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0001em;">= V</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">3 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">or V</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">1 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0001em;">= V</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">3 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0001em;">- V</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">2 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">or V</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">2 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0001em;">= V</span><sub style="top: 0.1364em;"><span class="stl_334 stl_08 stl_12" style="word-spacing:0.2817em;">T </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0001em;">- V</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.0001em;">1 &nbsp;</span></sub></div>
					<div class="stl_01" style="left:8.5866em;top: 22.5621em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_205" style="left:9.3593em;top: 22.5294em; "><span class="stl_327 stl_187 stl_86" style="word-spacing:0.0021em;">For dilution</span><span class="stl_206 stl_115 stl_121" style="word-spacing:-0.0026em;">, the mass of the target chemical will remain the same, as only water is added &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 23.9734em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to the source (concentrated chemical). &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 25.3848em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• Thus,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">for dilution calculations, if: &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 27.2686em; "><span class="stl_117 stl_115 stl_12">C</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">1 </span></sub><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0051em;">and V</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">1 </span></sub><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0028em;">is the concentration and volume respectively of the concentrated product used &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 28.68em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">for the dilution, and &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 30.5638em; "><span class="stl_117 stl_115 stl_12">C</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">2 </span></sub><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0051em;">and V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">2 </span></sub><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0043em;">is the concentration and volume of the resultant product after dilution with &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 31.9752em; "><span class="stl_114 stl_115 stl_86">water &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 33.859em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0036em;">The mass of the target chemical in the volume of the concentrated product used for dilu- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 35.2703em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">tion will remain the same in the ﬁnal diluted product: &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 37.3577em; "><span class="stl_186 stl_187 stl_12">C</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">1 </span></sub><span class="stl_186 stl_187 stl_12" style="word-spacing:0em;">* V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">1 </span></sub><span class="stl_186 stl_187 stl_12" style="word-spacing:0em;">= C</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">2 </span></sub><span class="stl_186 stl_187 stl_12" style="word-spacing:0em;">* V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_208">2</span></sub><span class="stl_186 stl_187 stl_283">. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 40.2269em; "><span class="stl_211 stl_187 stl_56" style="word-spacing:0.0174em;">Example Problem #1: </span><span class="stl_117 stl_115 stl_96" style="word-spacing:0.0046em;">Two wells are used to satisfy demand during the summer months. One &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0539em;top: 41.6709em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0004em;">well produces water that contains 22 mg/L of Arsenic. The other well produces water that con- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 43.0823em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0007em;">tains 3 mg/L of Arsenic. If the total demand for water is 400 gpm and the target Arsenic con- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 44.4937em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">centration in the ﬁnished water is 8 mg/L, what is the highest pumping rate possible for the ﬁrst &nbsp;</span></div>
					<div class="stl_01" style="left:7.0539em;top: 45.9051em; "><span class="stl_114 stl_115 stl_12">well? &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 47.9924em; "><span class="stl_186 stl_187 stl_12">Solution: &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 49.4365em; "><span class="stl_114 stl_115 stl_132">C</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">1 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">* V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">1 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0001em;">+ C</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">2 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">* V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">2 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0001em;">= C</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">3 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">* V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0em;">3 &nbsp;</span></sub></div>
					<div class="stl_01" style="left:7.0584em;top: 51.5565em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Thus 22 * V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">22 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">+ 3 * V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">3 </span></sub><span class="stl_114 stl_115 stl_60" style="word-spacing:0.0002em;">= 8 * V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_60" style="word-spacing:0.0003em;">8 &nbsp;</span></sub></div>
					<div class="stl_01" style="left:7.0539em;top: 53.6766em; "><span class="stl_114 stl_115 stl_12">V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">22 </span></sub><span class="stl_114 stl_115 stl_132" style="word-spacing:-0.0001em;">+ V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">3 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0001em;">= V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">8 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">= 400 gpm &nbsp;</span></div>
					<div class="stl_01" style="left:7.0539em;top: 55.7966em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0039em;">As we want to solve for V</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_573">22</span></sub><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">, we can express V</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">3 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0601em;">as: V</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">3 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">= 400-V</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_12">22 &nbsp;</span></sub></div>
					<div class="stl_01" style="left:7.0584em;top: 57.9167em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Thus, 22 * V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">22 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">+ 3 * (400-V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_573">22</span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">) = 8 * 400=3,200 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 60.0367em; "><span class="stl_114 stl_115 stl_12">22V</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">22 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">+ 1200-3V</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">22 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">= 3,200 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0539em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12">V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_574">22</span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">(22-3) = 2,000 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_289.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_289.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">10.5 Chemicals</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_55" style="word-spacing:0.029em;">Related Math Problems &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">259 &nbsp;</span></div>
					<div class="stl_01" style="left:9.4828em;top: 6.7807em; "><span class="stl_114 stl_115 stl_60">2</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12">000 &nbsp;</span></div>
					<div class="stl_01" style="left:10.1138em;top: 8.0198em; "><span class="stl_114 stl_115 stl_12">19 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0539em;top: 7.3961em; "><span class="stl_114 stl_115 stl_12">V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12">22 &nbsp;</span></sub></div>
					<div class="stl_01" style="left:8.6432em;top: 7.3961em; "><span class="stl_114 stl_115 stl_12">=</span></div>
					<div class="stl_01" style="left:11.9554em;top: 7.3961em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:0.2827em;">= </span><span class="stl_114 stl_115 stl_12">105</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">3 </span><span class="stl_07 stl_08 stl_575">gpm &nbsp;</span></div>
					<div class="stl_01" style="left:7.0539em;top: 9.5162em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Also, V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_212">3</span></sub><span class="stl_114 stl_115 stl_12">=400-105.3=294.7 &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 11.6362em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0026em;">NOTE: If one does not want to utilize algebraic manipulation, one may memorize the following &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 13.0476em; "><span class="stl_114 stl_115 stl_12">formula: &nbsp;</span></div>
					<div class="stl_01" style="left:9.7989em;top: 14.4653em; z-index:184; "><span class="stl_241 stl_210 stl_576">|</span><span class="stl_07 stl_08 stl_546">C</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.0026em;">3 </span></sub><span class="stl_241 stl_210 stl_329">−</span><span class="stl_07 stl_08 stl_278">C</span><sub style="top: 0.1818em;"><span class="stl_207 stl_115 stl_12">2</span><span class="stl_577 stl_244 stl_12">/</span><span class="stl_207 stl_115 stl_208">1</span></sub><span class="stl_241 stl_210 stl_247">|</span><span class="stl_241 stl_210 stl_578">∗</span><span class="stl_07 stl_08 stl_338">V</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_579">3 &nbsp;</span></sub></div>
					<div class="stl_01" style="left:7.0412em;top: 15.1676em; "><span class="stl_07 stl_08 stl_338">V</span><sub style="top: 0.1818em;"><span class="stl_207 stl_115 stl_12">1</span><span class="stl_577 stl_244 stl_12">/</span><span class="stl_207 stl_115 stl_12">2 &nbsp;</span></sub></div>
					<div class="stl_01" style="left:8.7909em;top: 15.3258em; "><span class="stl_243 stl_244 stl_12">=</span></div>
					<div class="stl_01" style="left:11.11em;top: 15.7913em; z-index:192; "><span class="stl_07 stl_08 stl_546">C</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.0027em;">1 </span></sub><span class="stl_241 stl_210 stl_329">−</span><span class="stl_07 stl_08 stl_546">C</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_547">2 &nbsp;</span></sub></div>
					<div class="stl_01" style="left:7.0539em;top: 17.2877em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">Applying the formula above to Example Problem #2: &nbsp;</span></div>
					<div class="stl_01" style="left:9.4668em;top: 18.9507em; z-index:245; "><span class="stl_241 stl_210 stl_12">|</span><span class="stl_114 stl_115 stl_249">8</span><span class="stl_241 stl_210 stl_247">−</span><span class="stl_114 stl_115 stl_12">3</span><span class="stl_241 stl_210 stl_247">|</span><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_114 stl_115 stl_12">400 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0412em;top: 19.5661em; "><span class="stl_07 stl_08 stl_338">V</span><sub style="top: 0.1364em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1166em;">22 </span></sub><span class="stl_243 stl_244 stl_12" style="word-spacing:0.0852em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:7.0412em;top: 22.3469em; "><span class="stl_07 stl_08 stl_338">V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1166em;">3 </span></sub><span class="stl_243 stl_244 stl_12" style="word-spacing:0.0852em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:14.2108em;top: 19.5661em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:0.2827em;">= </span><span class="stl_114 stl_115 stl_12">105</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">3 </span><span class="stl_07 stl_08 stl_575">gpm &nbsp;</span></div>
					<div class="stl_01" style="left:14.3333em;top: 22.3469em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:0.2827em;">= </span><span class="stl_114 stl_115 stl_12">294</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">7 </span><span class="stl_07 stl_08 stl_575">gpm &nbsp;</span></div>
					<div class="stl_01" style="left:10.5268em;top: 20.1898em; z-index:252; "><span class="stl_114 stl_115 stl_12">2</span><span class="stl_114 stl_115 stl_249">2</span><span class="stl_241 stl_210 stl_247">−</span><span class="stl_114 stl_115 stl_247">3 &nbsp;</span></div>
					<div class="stl_01" style="left:9.1348em;top: 21.7314em; z-index:276; "><span class="stl_241 stl_210 stl_12">|</span><span class="stl_114 stl_115 stl_249">8</span><span class="stl_241 stl_210 stl_247">−</span><span class="stl_114 stl_115 stl_12">22</span><span class="stl_241 stl_210 stl_247">|</span><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_114 stl_115 stl_12">400 &nbsp;</span></div>
					<div class="stl_01" style="left:10.4219em;top: 22.9705em; z-index:284; "><span class="stl_114 stl_115 stl_12">2</span><span class="stl_114 stl_115 stl_249">2</span><span class="stl_241 stl_210 stl_249">−</span><span class="stl_114 stl_115 stl_249">3 &nbsp;</span></div>
					<div class="stl_01 stl_135" style="left:7.0866em;top: 24.4342em; "><span class="stl_567 stl_187 stl_56" style="word-spacing:0.0199em;">Example Problem #2: </span><span class="stl_136 stl_115 stl_56" style="word-spacing:0.0003em;">How many gallons of a 4% polymer solution is required to make a 3,500 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 25.8783em; "><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">gallon batch of 0.25% polymer solution. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 27.2569em; "><span class="stl_186 stl_187 stl_12">Solution: &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:7.0866em;top: 29.4098em; "><span class="stl_235 stl_115 stl_57" style="word-spacing:-0.0029em;">Here, we are adding water - which has zero percent of polymer concentration to the 4% polymer &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 30.8211em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">to make a 0.25% polymer solution. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 32.9412em; "><span class="stl_114 stl_115 stl_132">C</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">1 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">* V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1548em;">1 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0001em;">= C</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">2 </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">* V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0em;">2 &nbsp;</span></sub></div>
					<div class="stl_01" style="left:7.0866em;top: 35.0612em; "><span class="stl_114 stl_115 stl_132">C</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">4% </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">* V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1547em;">4% </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0001em;">= C</span><sub style="top: 0.1409em;"><span class="stl_207 stl_115 stl_12">0</span><span class="stl_577 stl_244 stl_12">.</span><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">25% </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">* V</span><sub style="top: 0.1409em;"><span class="stl_207 stl_115 stl_12">0</span><span class="stl_577 stl_244 stl_12">.</span><span class="stl_207 stl_115 stl_12">25% &nbsp;</span></sub></div>
					<div class="stl_01" style="left:7.0548em;top: 37.1813em; "><span class="stl_114 stl_115 stl_60" style="word-spacing:0.0002em;">4 * V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1547em;">4% </span></sub><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">= 0.25 * 3,500 &nbsp;</span></div>
					<div class="stl_01" style="left:11.758em;top: 38.6858em; z-index:577; "><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.3889em;">25 </span><span class="stl_241 stl_210 stl_12" style="word-spacing:0.3889em;">∗ </span><span class="stl_114 stl_115 stl_12">3500 &nbsp;</span></div>
					<div class="stl_01" style="left:17.1094em;top: 39.3013em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:0.2827em;">= </span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.2525em;">219 gal &nbsp;</span></div>
					<div class="stl_01" style="left:7.2887em;top: 39.3013em; z-index:568; "><span class="stl_243 stl_244 stl_305">=</span><span class="stl_241 stl_210 stl_12" style="word-spacing:0.1444em;">⇒ </span><span class="stl_07 stl_08 stl_338">V</span><sub style="top: 0.1363em;"><span class="stl_207 stl_115 stl_12">4% &nbsp;</span></sub></div>
					<div class="stl_01" style="left:10.75em;top: 39.4594em; "><span class="stl_243 stl_244 stl_12">=</span></div>
					<div class="stl_01" style="left:14.0556em;top: 39.9249em; z-index:583; "><span class="stl_114 stl_115 stl_12">4</span></div>
					<div class="stl_01 stl_116" style="left:7.0584em;top: 41.4213em; "><span class="stl_117 stl_115 stl_127" style="word-spacing:0em;">Take 219 gallons of the 4% polymer and dilute to 3,500 gallons to give a 0.25% polymer solu- &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 42.8327em; "><span class="stl_114 stl_115 stl_12">tion. &nbsp;</span></div>
					<div class="stl_01" style="left:8.3858em;top: 44.9325em; "><span class="stl_237 stl_115 stl_12" style="word-spacing:0em;">Practice Problems &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 46.6041em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">1. </span><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0039em;">Ferric chloride is being added as a coagulant to the raw water entering a plant. &nbsp;</span></div>
					<div class="stl_01 stl_122" style="left:10.6586em;top: 48.0323em; "><span class="stl_123 stl_115 stl_64" style="word-spacing:0.0057em;">Sampling shows that the concentration of ferric in the raw water is 25 ppm. A quick &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:10.6586em;top: 49.4437em; "><span class="stl_138 stl_115 stl_64" style="word-spacing:-0.0008em;">check of the chemical metering pump shows that it is operating at a ﬂow rate of 4.3 &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6586em;top: 50.855em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:0.0005em;">gpm. If the ﬂow through the water plant is 800 gpm, what is the concentration of &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 52.2664em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">raw chemical in the dosing tank? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 53.6761em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">2. </span><span class="stl_177 stl_115 stl_88" style="word-spacing:0.0052em;">A water plant is fed by two different wells. The ﬁrst well produces water at a rate of &nbsp;</span></div>
					<div class="stl_01 stl_176" style="left:10.6586em;top: 55.0892em; "><span class="stl_177 stl_115 stl_57" style="word-spacing:-0.0001em;">600 gpm and contains arsenic at 0.5 mg/L. The second well produces water at a rate &nbsp;</span></div>
					<div class="stl_01 stl_268" style="left:10.6586em;top: 56.5005em; "><span class="stl_255 stl_115 stl_12" style="word-spacing:-0.003em;">of 350 gpm and contains arsenic at 12.5 mg/L. What is the arsenic concentration of &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 57.9119em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">the blended water? &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02" />
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_290.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_290.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:36.8942em;top: 7.2253em; "><span class="stl_108 stl_11 stl_15" style="word-spacing:0.0613em;">Week 5 &nbsp;</span></div>
					<div class="stl_01" style="left:3.0562em;top: 2.8084em; "><span class="stl_109 stl_11 stl_12">V</span></div>
					<div class="stl_01" style="left:23.893em;top: 53.4871em; "><span class="stl_110 stl_11 stl_12">11 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8458em;top: 53.6863em; "><a href="#263_0"><span class="stl_17 stl_11 stl_12" style="word-spacing:0.0622em;">Pumping Systems </span></a><span class="stl_111 stl_11 stl_12" style="word-spacing:0.0179em;">. . . . . . . . . . . . . . . . . . .</span><span class="stl_111 stl_11 stl_12" style="word-spacing:0.431em;">&nbsp;</span><span class="stl_111 stl_11 stl_12">263 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 55.5244em; "><span class="stl_22 stl_23 stl_12">11.1 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 57.0188em; "><span class="stl_22 stl_23 stl_12">11.2 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 58.5132em; "><span class="stl_22 stl_23 stl_12">11.3 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 60.0076em; "><span class="stl_22 stl_23 stl_12">11.4 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8461em;top: 55.5244em; "><a href="#265_0"><span class="stl_22 stl_23 stl_68">Background &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 57.0188em; "><a href="#266_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.027em;">Rotodynamic Pumps &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 58.5132em; "><a href="#270_0"><span class="stl_22 stl_23 stl_81" style="word-spacing:0.0346em;">Positive Displacement Pump &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 60.0076em; "><a href="#277_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.027em;">Pump Calculations &nbsp;</span></a></div>
					<div class="stl_01" style="left:23.893em;top: 62.6112em; "><span class="stl_110 stl_11 stl_12">12 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8458em;top: 62.8104em; "><a href="#289_0"><span class="stl_17 stl_11 stl_38" style="word-spacing:0.0474em;">Water Math - Week 5</span></a><a href="#289_0"><span class="stl_17 stl_11 stl_12" style="word-spacing:0.4501em;">&nbsp;</span></a><span class="stl_111 stl_11 stl_12" style="word-spacing:0.0179em;">. . . . . . . . . . . . . . .</span><span class="stl_111 stl_11 stl_12" style="word-spacing:0.431em;">&nbsp;</span><span class="stl_111 stl_11 stl_12">289 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 64.6485em; "><span class="stl_22 stl_23 stl_12">12.1 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8461em;top: 64.6485em; "><a href="#291_0"><span class="stl_22 stl_23 stl_143" style="word-spacing:0.0303em;">Force, Pressure and Head &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 66.1429em; "><a href="#292_0"><span class="stl_22 stl_23 stl_12" style="word-spacing:0.027em;">Pumping Calculations &nbsp;</span></a></div>
					<div class="stl_01" style="left:23.893em;top: 66.1429em; "><span class="stl_22 stl_23 stl_12">12.2 &nbsp;</span></div>
					<div id="261_0" style="position:absolute;left:7.0866em;top:25.2034em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02" />
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_292.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_292.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:8.1149em;top: 20.0865em; "><span class="stl_10 stl_11 stl_12" style="word-spacing:0.03em;">11. Pumping Systems &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 32.1522em; "><span class="stl_186 stl_187 stl_64" style="word-spacing:0.0021em;">Expected Range of Knowledge for Pumping Systems &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 33.3473em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_64" style="word-spacing:0.002em;">ter Distribution System Operator License Exams &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 34.5095em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">to read and interpret a pressure gauge &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 35.6387em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">to recognize abnormal pressure readings (too high or too low) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 36.7678em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to recognize abnormal pump operating conditions &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 37.8968em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of pump types &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 39.0259em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0011em;">of the causes of water hammer &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 40.155em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">of the deﬁnition of water hammer &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 41.2841em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">of the relationship between water velocity and water pressure &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 42.4133em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">of water hammer reduction techniques &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 43.5423em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">to recognize the signs of cavitation &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 44.6714em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to repair and replace pump and motor system components &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 45.8005em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">of operational principles of a water pump &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 46.9296em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of packing gland settings &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 48.0588em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of pump maintenance procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 49.1878em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">of the causes of cavitation &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 50.3169em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of the mechanical components of pumps and motors &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 51.446em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of the relationship between head loss and friction &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 52.5751em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0019em;">to interpret a pump curve &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 53.7042em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to match pump type to application &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 54.8333em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of proper phase balance &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 55.9624em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of proper pump alignment &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 57.0915em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">of recordkeeping requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 58.2206em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0021em;">of the effect of corrosion on head loss &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 59.3497em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of when to "MEG" a motor &nbsp;</span></div>
					<div id="263_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_293.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_293.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">264 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 6.9633em; "><span class="stl_186 stl_187 stl_64" style="word-spacing:0.0021em;">Expected Range of Knowledge for Pumping Systems &nbsp;</span></div>
					<div class="stl_01" style="left:29.4835em;top: 4.9344em; "><span class="stl_20 stl_11 stl_58" style="word-spacing:0.028em;">Chapter 11. Pumping Systems &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 8.1583em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_26" style="word-spacing:0.0079em;">ter Treatment Operator License Exams &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.9664em;top: 9.3207em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0045em;">Ability to discriminate between normal and abnormal operation of a water &nbsp;</span></div>
					<div class="stl_01" style="left:11.9664em;top: 10.4498em; "><span class="stl_114 stl_115 stl_12">pump &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 9.8852em; "><span class="stl_114 stl_115 stl_12">T1-T4 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 11.5788em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of pump types and uses &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 12.7079em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">of the components of a water pump &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 13.8371em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">of the operation of a water pump &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 14.9662em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0057em;">of valve types and uses &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 16.0953em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">to replace components of a water pump &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 17.2243em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T2-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of pump installation procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 18.3534em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to administer a safety plan &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_295.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_295.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_63" style="word-spacing:0.2128em;">11.1 Background &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">265 &nbsp;</span></div>
					<div class="stl_01" style="left:4.1377em;top: 6.7335em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">11.1 </span><span class="stl_130 stl_11 stl_52">Background &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.1694em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 14.9013em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_122" style="left:9.3266em;top: 11.1694em; "><span class="stl_123 stl_115 stl_47" style="word-spacing:0.0015em;">A pump is a device that inputs energy into the water to increase its pressure and/or increase &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 12.5808em; z-index:184; "><span class="stl_114 stl_115 stl_31" style="word-spacing:0.0132em;">its ﬂow. Pumps typically convert electrical energy into hydraulic energy of the water. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 14.9013em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0035em;">For water treatment and distribution, pumps are widely used for purposes which include &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 16.3127em; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0045em;">the following: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 17.8152em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_182" style="left:11.3593em;top: 17.8479em; "><span class="stl_222 stl_115 stl_81" style="word-spacing:0.0032em;">Remove water from a source, such as a river, lake, reservoir, well, spring, or muskeg &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 19.2593em; "><span class="stl_114 stl_115 stl_12">pond. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 20.6379em; z-index:415; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_86" style="word-spacing:0.0051em;">Move water from the treatment plant to the distribution system or reservoir. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 22.0493em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0017em;">Circulate water through a distribution system. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 23.4607em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">Maintain pressure in the distribution system. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 24.872em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Pump chemicals into the system. &nbsp;</span></div>
					<div class="stl_01" style="left:20.1909em;top: 42.7634em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.03em;">Figure 11.1: Pump Types &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 48.7342em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Pumps</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">can be classiﬁed as: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 50.2526em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. </span><span class="stl_117 stl_115 stl_85" style="word-spacing:0.0011em;">Rotodynamic pumps: Here the energy is continuously imparted to the pumped ﬂuid &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 51.6808em; z-index:683; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0054em;">by means of a rotating impeller, propeller or rotor. &nbsp;</span></div>
					<div class="stl_01 stl_230" style="left:11.3312em;top: 53.0922em; "><span class="stl_231 stl_115 stl_85" style="word-spacing:-0.0011em;">These pumps transfer mechanical energy to the ﬂuid primarily by increasing the ﬂuid &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 54.5036em; "><span class="stl_117 stl_115 stl_100" style="word-spacing:0.0061em;">kinetic energy. Kinetic energy is then converted into potential energy (pressure) in &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 55.9149em; z-index:849; "><span class="stl_114 stl_115 stl_81" style="word-spacing:0.0077em;">the discharge collector. &nbsp;</span></div>
					<div class="stl_01" style="left:11.3312em;top: 57.7988em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">The most common types of rotodynamic pumps are: &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 59.3013em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">Radial (centrifugal) &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 60.7126em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_289" style="word-spacing:0.0233em;">Mixed ﬂow, and &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 62.124em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0021em;">Axial ﬂow (propeller) pumps - vertical turbine pumps. &nbsp;</span></div>
					<div id="265_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_298.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_298.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">266 &nbsp;</span></div>
					<div class="stl_01" style="left:29.4835em;top: 4.9344em; "><span class="stl_20 stl_11 stl_58" style="word-spacing:0.028em;">Chapter 11. Pumping Systems &nbsp;</span></div>
					<div class="stl_01" style="left:16.9587em;top: 18.0598em; "><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0177em;">Figure 11.2: Types of Rotodynamic Pumps &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 21.1289em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. </span><span class="stl_117 stl_115 stl_55" style="word-spacing:0.0034em;">Positive-displacement pump: These pumps utilize a mechanical device such as a &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 22.557em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">piston or plunger to pump the ﬂuid. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1377em;top: 25.7469em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">11.2 </span><span class="stl_130 stl_11 stl_12" style="word-spacing:0.03em;">Rotodynamic Pumps &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0439em;top: 27.7237em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:-0.0012em;">With this pump, the volume of the liquid delivered for each cycle depends on the resistance &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 29.135em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:0.0023em;">offered to ﬂow. A pump produces a force on the liquid that is constant for each particular speed &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 30.5464em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:0.0034em;">of the pump. Resistance in a discharge line produces a force in the opposite direction. When &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 31.9578em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:0.0011em;">these forces are equal, a liquid is in a state of equilibrium and does not ﬂow. If the outlet of a &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 33.3691em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0031em;">non-positive-displacement pump is completely closed, the discharge pressure will rise to the &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 34.7805em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">maximum for a pump operating at a maximum speed. &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 37.5987em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">11.2.1 </span><span class="stl_20 stl_11 stl_51" style="word-spacing:0.025em;">Centrifugal pumps &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 39.2837em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.251em;">• Centrifugal</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0005em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">pumps are the most common type pumps. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.695em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 40.695em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0042em;">In a centrifugal pump, energy is transferred from the shaft to the impeller and from the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 42.1064em; z-index:770; "><span class="stl_114 stl_115 stl_50" style="word-spacing:0.0087em;">impeller to the water. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 43.5178em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 43.5178em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0035em;">Centrifugal force - the force used to throw the water from the spinning impeller in a cen- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 44.9292em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">trifugal pump, is the same force that is experienced by the ball when whirled on a string. &nbsp;</span></div>
					<div class="stl_01" style="left:18.2em;top: 60.1088em; "><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0154em;">Figure 11.3: Centrifugal Pump Case &nbsp;</span></div>
					<div id="266_0" style="position:absolute;left:7.0866em;top:25.1965em;">&nbsp;</div>
					<div id="266_1" style="position:absolute;left:7.0866em;top:37.0109em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_300.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_300.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">11.2 Rotodynamic</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_85">Pumps &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">267 &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0011em;">centrifugal pump components related to imparting the energy to the water include: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 8.1859em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 8.2186em; z-index:101; "><span class="stl_117 stl_115 stl_535">V</span><span class="stl_117 stl_115 stl_12">o</span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">lute - The spiral-shaped casing surrounding a pump impeller that captures the &nbsp;</span></div>
					<div class="stl_01 stl_182" style="left:11.3366em;top: 9.6299em; "><span class="stl_222 stl_115 stl_29" style="word-spacing:-0.0015em;">velocity of liquid imparted by the impeller and convert the velocity of the liquid into &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 11.0413em; "><span class="stl_114 stl_115 stl_12">pressure. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 12.4199em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_223" style="left:11.3593em;top: 12.4527em; "><span class="stl_224 stl_115 stl_47" style="word-spacing:0.0009em;">Impeller - A rotating set of vanes designed to impart rotation to a mass of ﬂuid. ﬂow &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 13.8641em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0026em;">enters the impeller which is in line with the pump shaft but the ﬂow exits from the &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 15.2754em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">impeller perpendicular to the pump shaft. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 16.6541em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">One way to classify impellers is based on the use a or lack of shroud or covering. &nbsp;</span></div>
					<div class="stl_01" style="left:11.923em;top: 18.0997em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. </span><span class="stl_117 stl_115 stl_99" style="word-spacing:0em;">Closed impeller: This impeller has a top and bottom shroud and is used in large &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 19.5279em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0045em;">pumps primarily in clean water pumping application as it is prone to clogging &nbsp;</span></div>
					<div class="stl_01" style="left:13.0266em;top: 20.9393em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">when in contact with solids. &nbsp;</span></div>
					<div class="stl_01" style="left:11.923em;top: 22.3339em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. </span><span class="stl_117 stl_115 stl_56" style="word-spacing:0.0066em;">Open impeller: Here the vanes are open on both sides. Without the shroud sup- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 23.762em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:-0.0015em;">port the vanes are weaker and are used in inexpensive pumps for applications &nbsp;</span></div>
					<div class="stl_01" style="left:13.0266em;top: 25.1734em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">without much strain. &nbsp;</span></div>
					<div class="stl_01" style="left:11.923em;top: 26.568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">3. </span><span class="stl_117 stl_115 stl_21" style="word-spacing:0.0026em;">Semi-open impeller: These impellers have a back wall which adds mechanical &nbsp;</span></div>
					<div class="stl_01 stl_214" style="left:13.0593em;top: 27.9962em; "><span class="stl_215 stl_115 stl_18" style="word-spacing:0.0033em;">strength to the vanes. These impellers are suited for medium sized pumps with a &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 29.4075em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">small amounts of soft solids. &nbsp;</span></div>
					<div class="stl_01" style="left:19.7118em;top: 44.0373em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.028em;">Figure 11.4: Impeller Types &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 47.5338em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 47.5338em; "><span class="stl_117 stl_115 stl_60" style="word-spacing:-0.0048em;">Classifcation of centrifugal pumps based upon the conﬁguration of the suction - point of &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 48.9452em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">entry of the into the pump: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 50.3581em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. </span><span class="stl_117 stl_115 stl_57" style="word-spacing:0.0009em;">End-suction centrifugal pumps - The most common style of centrifugal pump. The &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 51.7863em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:0.0003em;">center of the suction line is centered on the impeller eye. End suction centrifugal &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 53.1977em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">pumps are further classiﬁed as either frame-mounted or close-coupled. &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 54.6091em; "><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0003em;">End-suction centrifugal can be classiﬁed &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 56.006em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 56.0388em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:0.0002em;">Frame mounted: These pumps are mounted next to a motor on a common base- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 57.4502em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0043em;">plate, with the pump shaft and the motor shaft connected by a ﬂexible coupling. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0312em;top: 58.8615em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">The design includes a bearing housing to prolong the life of the bearings and &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 60.2729em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">allows for continuous operation with high radial and thrust loads. &nbsp;</span></div>
					<div class="stl_01 stl_135" style="left:13.0593em;top: 62.1568em; "><span class="stl_136 stl_115 stl_21" style="word-spacing:-0.0009em;">Frame-mounted pumps are commonly used for larger applications, where power &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_304.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_304.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">268 &nbsp;</span></div>
					<div class="stl_01" style="left:29.4835em;top: 4.9344em; "><span class="stl_20 stl_11 stl_58" style="word-spacing:0.028em;">Chapter 11. Pumping Systems &nbsp;</span></div>
					<div class="stl_01" style="left:16.9883em;top: 20.793em; "><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0153em;">Figure 11.5: Centrifugal end-suction pump &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 23.7642em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">ratings are anywhere from 20HP to 200HP plus. &nbsp;</span></div>
					<div class="stl_01" style="left:16.1905em;top: 38.8198em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.012em;">Figure 11.6: Frame mounted end-suction pump &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 41.5768em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 41.6095em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:0.0008em;">Close-coupled: A close-coupled pump has only one shaft and one set of bear- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 43.0208em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0048em;">ings: the motor shaft and bearings. The pump impeller is placed directly onto &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 44.4323em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:0.0024em;">the motor shaft. Close-coupled pumps require less space and are less expensive &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 45.8436em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">than frame-mounted pumps. &nbsp;</span></div>
					<div class="stl_01" style="left:16.4305em;top: 60.5817em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.015em;">Figure 11.7: Close-coupled end-suction pump &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_307.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_307.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">11.2 Rotodynamic</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_85">Pumps &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">269 &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 6.772em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. </span><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0039em;">Split-case centrifugal pump - A centrifugal pump designed so that the volute case is &nbsp;</span></div>
					<div class="stl_01 stl_226" style="left:11.3593em;top: 8.2002em; z-index:171; "><span class="stl_227 stl_115 stl_100" style="word-spacing:0.0088em;">split horizontally. The case divides on a plane that cuts though the eye of the impeller. &nbsp;</span></div>
					<div class="stl_01" style="left:17.4405em;top: 23.0768em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.015em;">Figure 11.8: Horizontal Split-case pump &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 27.8471em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">11.2.2 </span><span class="stl_20 stl_11 stl_59" style="word-spacing:0.0333em;">Axial-ﬂow Pumps &nbsp;</span></div>
					<div class="stl_01" style="left:19.3705em;top: 39.6158em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0178em;">Figure 11.9: Axial ﬂow pump &nbsp;</span></div>
