					<div class="stl_01" style="left:8.5866em;top: 43.3028em; z-index:324; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Utilizes</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0052em;">a propeller driven by a sealed motor in a pipe to impart the hydraulic energy. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 44.7141em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.254em;">• Unlike</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.002em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0021em;">the centrifugal pumps, the direction of ﬂow is unchanged in axial-ﬂow pumps. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 46.1255em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_25" style="word-spacing:0.0083em;">axial ﬂow &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 47.5368em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 47.5368em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0019em;">Axial ﬂow pumps are characterized by the highest ﬂow rates and lowest discharge pres- &nbsp;</span></div>
					<div class="stl_01 stl_119" style="left:9.3593em;top: 48.9483em; z-index:489; "><span class="stl_120 stl_115 stl_12" style="word-spacing:0.058em;">sures. </span><span class="stl_120 stl_115 stl_526">V</span><span class="stl_120 stl_115 stl_12">e</span><span class="stl_120 stl_115 stl_60" style="word-spacing:-0.0011em;">rtical turbine pump - These type of centrifugal pumps are primarily mounted with &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 50.3596em; z-index:612; "><span class="stl_117 stl_115 stl_88" style="word-spacing:0.0028em;">a vertical shaft; the motor is commonly mounted above the pump. </span><span class="stl_117 stl_115 stl_281">V</span><span class="stl_117 stl_115 stl_12">e</span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">rtical turbine pumps &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 51.771em; "><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0052em;">are either mixed or axial ﬂow devices. &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 54.7133em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">11.2.3 </span><span class="stl_20 stl_11 stl_52" style="word-spacing:0.0367em;">Mixed-ﬂow Pumps &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 56.5113em; "><span class="stl_114 stl_115 stl_34" style="word-spacing:0.2575em;">• Mixed</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0037em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0019em;">ﬂow pumps borrow design characteristics from both axial and radial pumps. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 57.9226em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 57.9226em; "><span class="stl_117 stl_115 stl_60" style="word-spacing:-0.0048em;">Their design includes a diagonally operating impeller that uses centrifugal force to direct &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 59.334em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0027em;">the water out of the pump and give it an axial pushing action. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_125" style="left:9.3312em;top: 60.7453em; "><span class="stl_126 stl_115 stl_09" style="word-spacing:0.0026em;">This dual pumping action enables mixed ﬂow pumps to have higher mass ﬂow rate of axial &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 62.1568em; "><span class="stl_114 stl_115 stl_60" style="word-spacing:0.0003em;">pumps with higher pressure of centrifugal pumps. &nbsp;</span></div>
					<div id="269_0" style="position:absolute;left:7.0866em;top:27.0057em;">&nbsp;</div>
					<div id="269_1" style="position:absolute;left:7.0866em;top:53.881em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_309.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_309.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">270 &nbsp;</span></div>
					<div class="stl_01" style="left:29.4835em;top: 4.9344em; "><span class="stl_20 stl_11 stl_58" style="word-spacing:0.028em;">Chapter 11. Pumping Systems &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 6.7888em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">Therefore, mixed ﬂow pumps are ideal for any application that requires the pumps to &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 8.2002em; "><span class="stl_114 stl_115 stl_60" style="word-spacing:0.0003em;">operate within the gap left between axial and radial pumps. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1377em;top: 11.6023em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">11.3 </span><span class="stl_130 stl_11 stl_27" style="word-spacing:0.0338em;">Positive Displacement Pump &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 13.6378em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 16.4606em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 19.2833em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 13.6378em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0024em;">A positive displacement pump operate by forcing a ﬁxed volume of ﬂuid from inlet pres- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 15.0493em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">sure section of the pump into the discharge zone of the pump. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 16.4606em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.0019em;">Positive displacement pumps are a category of pumps designed to move ﬂuid at a steady &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 17.872em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">rate through a system. &nbsp;</span></div>
					<div class="stl_01 stl_119" style="left:9.3312em;top: 19.2833em; "><span class="stl_120 stl_115 stl_47" style="word-spacing:0.0005em;">These pumps are able to handle viscous ﬂuids, which ﬂow at lower speeds and create more &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 20.6948em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0011em;">resistance, more efﬁciently than kinetic (dynamic) pumps. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 22.1061em; z-index:589; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• These</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0048em;">pumps cannot achieve high ﬂow rates and are typically used not for pumping water. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 23.5175em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 23.5175em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0043em;">They are used typically for chemical dosing applications including dosing coagulants &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 24.9288em; "><span class="stl_117 stl_115 stl_124" style="word-spacing:0.0002em;">and ﬂocculants as they are more efﬁcient in applications involving low ﬂows of higher &nbsp;</span></div>
					<div class="stl_01" style="left:9.3366em;top: 26.3403em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">viscosity ﬂuid. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 27.7516em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Displacement</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">pumps will not change their volume with a change in discharge pressure. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 29.163em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• It</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">can be classiﬁed into two types: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 30.5773em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. Rotary-type</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">positive displacement pump: &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 31.9589em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:13.0312em;top: 31.9917em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0036em;">This pump can move the ﬂuid by using a rotating mechanism that creates a &nbsp;</span></div>
					<div class="stl_01" style="left:13.0366em;top: 33.403em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0027em;">vacuum that captures and draws in the liquid. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 34.7817em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">Rotary positive displacement pump can be classiﬁed into two main types: &nbsp;</span></div>
					<div class="stl_01" style="left:14.6048em;top: 36.2288em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Gear Pump: &nbsp;</span></div>
					<div class="stl_01" style="left:13.6958em;top: 36.4296em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:19.9782em;top: 48.0542em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">Figure 11.10: Gear Pumps &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:15.4858em;top: 50.6659em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0034em;">This pump provides a constant volume of ﬂuid that passes between the &nbsp;</span></div>
					<div class="stl_01" style="left:14.8321em;top: 50.6659em; "><span class="stl_114 stl_115 stl_12">·</span></div>
					<div class="stl_01" style="left:14.8321em;top: 53.4887em; "><span class="stl_114 stl_115 stl_12">·</span></div>
					<div class="stl_01" style="left:14.8321em;top: 56.3114em; "><span class="stl_114 stl_115 stl_12">·</span></div>
					<div class="stl_01" style="left:15.5139em;top: 52.0773em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">teeth of two meshing gears and the casing. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:15.4858em;top: 53.4887em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">The rotating gears and separation of teeth create a suction that pulls ﬂuid &nbsp;</span></div>
					<div class="stl_01" style="left:15.5139em;top: 54.9001em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">in through the inlet. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:15.4858em;top: 56.3114em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0036em;">The gears then trap the liquid and move it around the casing to the dis- &nbsp;</span></div>
					<div class="stl_01" style="left:15.5139em;top: 57.7228em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">charge or outlet. &nbsp;</span></div>
					<div class="stl_01" style="left:14.8321em;top: 59.1342em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">· Each</span><span class="stl_114 stl_115 stl_12">&nbsp;</span><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0049em;">revolution creates consistency in the ﬂow of ﬂuid. &nbsp;</span></div>
					<div class="stl_01" style="left:14.8321em;top: 60.5456em; "><span class="stl_114 stl_115 stl_12">·</span></div>
					<div class="stl_01 stl_116" style="left:15.4858em;top: 60.5456em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0038em;">There are two main types of rotary gear pumps - internal and external &nbsp;</span></div>
					<div class="stl_01" style="left:15.4812em;top: 61.9569em; z-index:1493; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0041em;">which are differentiated by the way the gear teeth lock together. &nbsp;</span></div>
					<div id="270_0" style="position:absolute;left:7.0866em;top:11.0223em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_312.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_312.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_218" style="word-spacing:0.223em;">11.3 Positive</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.035em;">&nbsp;</span><span class="stl_131 stl_23 stl_60" style="word-spacing:0.0271em;">Displacement Pump &nbsp;</span></div>
					<div class="stl_01" style="left:14.6048em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Lobe pump: &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">271 &nbsp;</span></div>
					<div class="stl_01" style="left:13.6958em;top: 6.9897em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:20.1041em;top: 16.8043em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">Figure 11.11: Lobe Pump &nbsp;</span></div>
					<div class="stl_01" style="left:14.8321em;top: 19.4563em; "><span class="stl_114 stl_115 stl_12">·</span></div>
					<div class="stl_01" style="left:14.8321em;top: 22.2791em; "><span class="stl_114 stl_115 stl_12">·</span></div>
					<div class="stl_01 stl_116" style="left:15.5139em;top: 19.4563em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0031em;">Lobe pumps are like gear pumps in that ﬂuid ﬂows around the interior of &nbsp;</span></div>
					<div class="stl_01" style="left:15.5139em;top: 20.8678em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0017em;">the casing, but they use lobes instead of the gears with teeth. &nbsp;</span></div>
					<div class="stl_01 stl_122" style="left:15.4858em;top: 22.2791em; "><span class="stl_123 stl_115 stl_63" style="word-spacing:0.0055em;">The lobes do not touch each other, thus reducing wear, and they are driven &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:15.5139em;top: 23.6905em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0028em;">by external timing gear which can allow the lobe pump to operate in &nbsp;</span></div>
					<div class="stl_01" style="left:15.5139em;top: 25.1018em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">either direction. &nbsp;</span></div>
					<div class="stl_01" style="left:14.8321em;top: 26.5133em; "><span class="stl_114 stl_115 stl_12">·</span></div>
					<div class="stl_01 stl_116" style="left:15.5139em;top: 26.5133em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Rotary lobe pumps are capable of handling thick ﬂuids that are laden &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:15.4812em;top: 27.9246em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:0.0025em;">with solids. Their gentle handling of solids works well mixed with low &nbsp;</span></div>
					<div class="stl_01" style="left:15.4912em;top: 29.336em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">viscosity substances. &nbsp;</span></div>
					<div class="stl_01" style="left:14.6048em;top: 30.7523em; "><span class="stl_114 stl_115 stl_67" style="word-spacing:0.0063em;">Screw pump: &nbsp;</span></div>
					<div class="stl_01" style="left:13.6958em;top: 30.9532em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:16.5409em;top: 43.9552em; "><span class="stl_114 stl_115 stl_61" style="word-spacing:0.019em;">Figure 11.12: Screw pump - Twin-screw type &nbsp;</span></div>
					<div class="stl_01" style="left:14.8321em;top: 46.6072em; "><span class="stl_114 stl_115 stl_12">·</span></div>
					<div class="stl_01 stl_116" style="left:15.5139em;top: 46.6072em; "><span class="stl_117 stl_115 stl_28" style="word-spacing:-0.0005em;">Screw pumps and twin-screw pumps use rotating screws to move liquids &nbsp;</span></div>
					<div class="stl_01" style="left:15.5139em;top: 48.0186em; z-index:590; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0039em;">and solids from one end of the pump to the other. &nbsp;</span></div>
					<div class="stl_01" style="left:14.8321em;top: 49.4299em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">· The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">turning action creates a spinning motion that pumps material. &nbsp;</span></div>
					<div class="stl_01" style="left:14.8321em;top: 50.8413em; "><span class="stl_114 stl_115 stl_12">·</span></div>
					<div class="stl_01 stl_116" style="left:15.4858em;top: 50.8413em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0017em;">The twin-screw pumps are identical to the screw pump, but with a dual &nbsp;</span></div>
					<div class="stl_01" style="left:15.5139em;top: 52.2527em; z-index:723; "><span class="stl_114 stl_115 stl_30" style="word-spacing:0.015em;">screw for more power. &nbsp;</span></div>
					<div class="stl_01" style="left:14.8321em;top: 53.6641em; "><span class="stl_114 stl_115 stl_12">·</span></div>
					<div class="stl_01 stl_116" style="left:15.5139em;top: 53.6641em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.0019em;">Screw pumps are capable of high ﬂow rates with very little to no vibra- &nbsp;</span></div>
					<div class="stl_01" style="left:15.5139em;top: 55.0754em; "><span class="stl_114 stl_115 stl_12">tion. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 56.5015em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. Reciprocating-type</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">positive displacement pump: &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 57.885em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_179" style="left:13.0312em;top: 57.9178em; "><span class="stl_180 stl_115 stl_47" style="word-spacing:-0.0016em;">This pump works by the repeated back-and-forth movement (strokes) of either a &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 59.3291em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">piston, plunger or diaphragm. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 60.7078em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.219em;">– </span><span class="stl_114 stl_115 stl_43" style="word-spacing:0.0114em;">Types of this pump are: &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:14.6048em;top: 62.1568em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:0.0007em;">Piston pump: In a piston pump, the ﬁrst stroke of the piston creates a vac- &nbsp;</span></div>
					<div class="stl_01" style="left:13.6958em;top: 62.3576em; "><span class="stl_114 stl_115 stl_12">*</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_314.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_314.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">272 &nbsp;</span></div>
					<div class="stl_01" style="left:29.4835em;top: 4.9344em; "><span class="stl_20 stl_11 stl_58" style="word-spacing:0.028em;">Chapter 11. Pumping Systems &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:14.6048em;top: 6.7888em; "><span class="stl_117 stl_115 stl_89" style="word-spacing:-0.0011em;">uum, opens an inlet valve, closes the outlet valve and draws ﬂuid into the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:14.6048em;top: 8.2002em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:0.0022em;">piston chamber (the suction phase). As the motion of the piston reverses, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:14.6048em;top: 9.6116em; "><span class="stl_117 stl_115 stl_96" style="word-spacing:-0.0006em;">the inlet valve, now under pressure, is closed and the outlet valve opens &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:14.6048em;top: 11.0229em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0029em;">allowing the ﬂuid contained in the piston chamber to be discharged (the &nbsp;</span></div>
					<div class="stl_01" style="left:14.6048em;top: 12.4343em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">compression phase). &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:14.6048em;top: 13.8457em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:0.0063em;">Plunger pump: The plunger pump works similar to the piston pump. The &nbsp;</span></div>
					<div class="stl_01 stl_230" style="left:14.5821em;top: 15.2571em; "><span class="stl_231 stl_115 stl_27" style="word-spacing:0.0021em;">volume of ﬂuid moved by a piston pump depends on the cylinder volume; in &nbsp;</span></div>
					<div class="stl_01" style="left:14.6048em;top: 16.6684em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">a plunger pump it depends on the plunger size. &nbsp;</span></div>
					<div class="stl_01" style="left:13.6958em;top: 14.0466em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:13.6958em;top: 18.2808em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01 stl_116" style="left:14.6048em;top: 18.0798em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:0.0022em;">Diaphragm Pump: A diaphragm pump uses a ﬂexible membrane instead &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:14.6048em;top: 19.4912em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:0.0024em;">of a piston or plunger to move ﬂuid. By expanding the diaphragm, the vol- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:14.6048em;top: 20.9026em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0043em;">ume of the pumping chamber is increased and ﬂuid is drawn into the pump. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:14.6048em;top: 22.3139em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0036em;">Compressing the diaphragm decreases the volume and expels some ﬂuid. &nbsp;</span></div>
					<div class="stl_01 stl_220" style="left:14.6048em;top: 23.7253em; "><span class="stl_221 stl_115 stl_55" style="word-spacing:-0.0017em;">Diaphragm pumps have the advantage of being hermetically sealed systems &nbsp;</span></div>
					<div class="stl_01" style="left:14.6048em;top: 25.1367em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">making them ideal for pumping hazardous ﬂuids. &nbsp;</span></div>
					<div class="stl_01" style="left:16.9101em;top: 56.4399em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.015em;">Figure 11.13: Reciprocating Pumps Design &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_316.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_316.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_218" style="word-spacing:0.223em;">11.3 Positive</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.035em;">&nbsp;</span><span class="stl_131 stl_23 stl_60" style="word-spacing:0.0271em;">Displacement Pump &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">273 &nbsp;</span></div>
					<div class="stl_01" style="left:19.9246em;top: 18.7505em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Diaphragm pump - Double diaphragm type &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0312em;top: 20.5183em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0037em;">The cyclic action of reciprocating pumps creates pulses in the discharge with &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 20.4856em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 21.9297em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.003em;">the ﬂuid accelerating during compression and slowing down during the suction &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 23.3411em; "><span class="stl_114 stl_115 stl_12">phase. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 24.7197em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:12.1503em;top: 27.5424em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_128" style="left:13.0593em;top: 24.7524em; "><span class="stl_129 stl_115 stl_57" style="word-spacing:-0.0016em;">Pulsing can be minimized by using two or more pistons, plungers or diaphragms &nbsp;</span></div>
					<div class="stl_01" style="left:13.0266em;top: 26.1638em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">with on in its compression phase whilst the other is in suction. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0312em;top: 27.5752em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0047em;">The repeatable and predictable action of reciprocating pumps make them ideal &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 28.9866em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">for applications where accurate metering or dosing is required. &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 32.031em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">11.3.1 </span><span class="stl_20 stl_11 stl_70" style="word-spacing:0.0392em;">Turbine Pumps &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 33.9293em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_220" style="left:9.3312em;top: 33.9293em; "><span class="stl_221 stl_115 stl_28" style="word-spacing:0.0002em;">Turbine pumps are centrifugal in nature but have some characteristics of positive displace- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 35.3406em; "><span class="stl_114 stl_115 stl_12">ment. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 36.752em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 36.752em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0034em;">First, the way they impart energy to the liquid is kinetic (and hence centrifugal) in nature. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 38.1633em; "><span class="stl_117 stl_115 stl_102" style="word-spacing:0.002em;">However, they typically have multiple “stages,” with each stage generating a little incre- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 39.5748em; z-index:776; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0085em;">mental pressure. Since each stage is incremental, the risk of cavitation is lower. &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:9.3593em;top: 40.9861em; "><span class="stl_224 stl_115 stl_121" style="word-spacing:-0.0036em;">Clearances are said to be very tight, and hence, the reference to them having some charac- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 42.3975em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">teristics of positive displacement pumps. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.9861em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 43.8088em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_182" style="left:9.3312em;top: 43.8088em; "><span class="stl_222 stl_115 stl_27" style="word-spacing:-0.0007em;">They are often used in high head but relatively low-volume applications, such as pumping &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 45.2203em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:0.0032em;">water a signiﬁcant height. Typical applications include wells that are bored to provide &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 46.6316em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.004em;">agricultural or turf irrigation, or to provide water supply for municipalities that rely on &nbsp;</span></div>
					<div class="stl_01 stl_135" style="left:9.3593em;top: 48.043em; "><span class="stl_136 stl_115 stl_74" style="word-spacing:0.0064em;">ground water rather than surface water. They are also used to provide plant make-up water &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 49.4543em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">and ﬁre water for industrial plants. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 50.8658em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 50.8658em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0028em;">Mostly due to their compact size and multiple stage capability, their typical application &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 52.2771em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:0.0015em;">is with clean water (fresh or waste) with minimal solids content. (Their relatively close &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 53.6885em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">tolerances cannot long survive abrasive slurries such as drilling muds.) &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 55.0998em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0024em;">The term “turbine” in the pump name is somewhat of a misnomer, as this pump type has &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 56.5113em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">nothing to do with a turbine. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 55.0998em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 57.9226em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 57.9226em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">The pump end consists of at least one rotating impeller that is attached to a shaft and di- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 59.334em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0032em;">rects the well water into a diffuser casing called a bowl. &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:9.3312em;top: 60.7453em; "><span class="stl_138 stl_115 stl_47" style="word-spacing:0.003em;">This pump is often staged – that is, designed with more than one impeller. Each additional &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 62.1568em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.004em;">impeller increases the amount of head the pump can produce while the ﬂow remains un- &nbsp;</span></div>
					<div id="273_0" style="position:absolute;left:7.0866em;top:31.3358em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_318.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_318.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">274 &nbsp;</span></div>
					<div class="stl_01" style="left:29.4835em;top: 4.9344em; "><span class="stl_20 stl_11 stl_58" style="word-spacing:0.028em;">Chapter 11. Pumping Systems &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12">changed. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.2002em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 8.2002em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0047em;">In a staged turbine pump, water enters the pump at the bottom through a bell-shaped part &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 9.6116em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:0.0012em;">called the suction bell. From there it moves into the ﬁrst stage impeller, which raises the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 11.0229em; "><span class="stl_117 stl_115 stl_25" style="word-spacing:0.0083em;">water’s velocity. The water then enters the diffuser bowl immediately above the impeller, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 12.4343em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:0.0028em;">where this high velocity energy is converted into high pressure. The bowl also directs the &nbsp;</span></div>
					<div class="stl_01 stl_119" style="left:9.3593em;top: 13.8457em; "><span class="stl_120 stl_115 stl_88" style="word-spacing:0.001em;">ﬂuid into the next impeller located immediately above the bowl, and this process continues &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 15.2571em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">through all of the stages of the pump. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 16.6684em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 19.4912em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 16.6684em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.004em;">The two main types of turbine pumps are vertical turbine pumps and submersible turbine &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 18.0798em; "><span class="stl_114 stl_115 stl_12">pumps. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 19.4912em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0035em;">While submersible pumps have the electric motor located underwater at the bottom of the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 20.9026em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0021em;">pump, vertical turbine pumps have the motor located above ground, connected via a long &nbsp;</span></div>
					<div class="stl_01" style="left:9.3366em;top: 22.3139em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">vertical shaft to impellers at the bottom of the pump. &nbsp;</span></div>
					<div class="stl_01" style="left:19.4428em;top: 41.0721em; "><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0245em;">Figure 11.14: Turbine Pumps &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 46.1045em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">11.3.2 </span><span class="stl_20 stl_11 stl_12" style="word-spacing:0.03em;">Mechanical Parts of Rotodynamic Pumps &nbsp;</span></div>
					<div class="stl_01" style="left:7.0584em;top: 47.9526em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">The mechanical parts of a typical rotodynamic pump include: &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 49.4543em; "><span class="stl_114 stl_115 stl_225" style="word-spacing:0.2563em;">• Wear</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0267em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">Rings: &nbsp;</span></div>
					<div class="stl_01 stl_205" style="left:9.3166em;top: 50.8658em; "><span class="stl_206 stl_115 stl_88" style="word-spacing:0.002em;">With closed impellers, the impeller ﬁts very close to the case. As a result, the case is worn &nbsp;</span></div>
					<div class="stl_01 stl_176" style="left:9.3593em;top: 52.2771em; "><span class="stl_177 stl_115 stl_124" style="word-spacing:0.009em;">by material passing from the high-pressure side to the low-pressure side of the impeller. To &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:9.3593em;top: 53.6885em; "><span class="stl_224 stl_115 stl_12" style="word-spacing:-0.0047em;">protect the case, brass or stainless steel wear rings are inserted into the case which creates &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 55.0998em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">the contact area between rotating and stationary parts inside the pump. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 56.5113em; z-index:1143; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• </span><span class="stl_114 stl_115 stl_389">V</span><span class="stl_114 stl_115 stl_12">o</span><span class="stl_114 stl_115 stl_12">lute</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">Case: &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 57.9226em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:0.0018em;">Around the impeller is the volute case. The volute case gathers the water thrown from the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 59.334em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">impeller and directs it in a single direction. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Backing</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">Plate: &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:9.3593em;top: 62.1568em; "><span class="stl_224 stl_115 stl_139" style="word-spacing:0.0003em;">Behind the volute case is the backing plate. The backing plate seals the back of the volute &nbsp;</span></div>
					<div id="274_0" style="position:absolute;left:7.0866em;top:45.4346em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_321.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_321.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_218" style="word-spacing:0.223em;">11.3 Positive</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.035em;">&nbsp;</span><span class="stl_131 stl_23 stl_60" style="word-spacing:0.0271em;">Displacement Pump &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">275 &nbsp;</span></div>
					<div class="stl_01" style="left:17.9068em;top: 27.5553em; "><span class="stl_114 stl_115 stl_104" style="word-spacing:0.0209em;">Figure 11.15: Typical mechanical end &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 30.9671em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">case area. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 32.3785em; "><span class="stl_114 stl_115 stl_25" style="word-spacing:0.2583em;">• Stufﬁng</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0042em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">Box: &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 33.7898em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:0.0009em;">Attached to, and sometimes part of, the backing plate is the stufﬁng box. Stufﬁng Box - &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 35.2013em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0004em;">That portion of the pump that houses the packing or mechanical seal. Usually referred &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 36.6126em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0006em;">to as the dry portion of the pump. The stufﬁng box is located in back of the impeller and &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 38.024em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">around the shaft. &nbsp;</span></div>
					<div class="stl_01" style="left:19.8878em;top: 50.2043em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0228em;">Figure 11.16: Stufﬁng Box &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 53.6885em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 53.6885em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0025em;">Shaft: The impeller is attached to a shaft. The shaft is often made of steel or stainless &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 55.0998em; "><span class="stl_117 stl_115 stl_96" style="word-spacing:0.0076em;">steel to support the impeller. The sizes of the shafts must be measured accurately. An &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 56.5113em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">undersized shaft may increase pump vibration, reduce bearing life, cause shaft breakage, &nbsp;</span></div>
					<div class="stl_01 stl_133" style="left:9.3593em;top: 57.9226em; "><span class="stl_134 stl_115 stl_64" style="word-spacing:0.0023em;">and shorten the overall pump life. On the other hand, an oversized shaft can unnecessarily &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 59.334em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">increase the pump costs. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 60.7453em; "><span class="stl_117 stl_115 stl_100" style="word-spacing:0.0046em;">Shaft Sleeve: Usually, a portion of the shaft located below the seals is covered with a &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 62.1568em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:0.0055em;">shaft sleeve. The shaft sleeve is made of a metal, generally bronze or stainless steel. It &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_324.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_324.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">276 &nbsp;</span></div>
					<div class="stl_01" style="left:29.4835em;top: 4.9344em; "><span class="stl_20 stl_11 stl_58" style="word-spacing:0.028em;">Chapter 11. Pumping Systems &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 6.7888em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0001em;">is designed to operate with the ability to slide or thread on the shaft. The shaft sleeve is &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 8.2002em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">applied to properly position the impeller on the shaft as well as to protect the shaft. &nbsp;</span></div>
					<div class="stl_01" style="left:16.8787em;top: 14.0069em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0126em;">Figure 11.17: Shaft sleeve threaded to shaft &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 17.3608em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Seals: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 18.7423em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_122" style="left:11.3312em;top: 18.775em; "><span class="stl_123 stl_115 stl_18" style="word-spacing:0.0008em;">The place where the shaft passes through the casing is the stufﬁng box must be sealed &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 20.1864em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">to prevent the pressurized water from the "wet" end of the pump to escape the rotat- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 21.5978em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0028em;">ing shaft in the stufﬁng box. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 22.9764em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_133" style="left:11.3312em;top: 23.0092em; "><span class="stl_134 stl_115 stl_29" style="word-spacing:-0.001em;">Typically either a mechanical seal or a packing seal (traditional method) are used for &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 24.4205em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">stopping this leakage. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 25.7992em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">Packing/Mechanical Seals: &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 27.2433em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:0.002em;">Packing and mechanical seals serve the same purpose: they control leakage through &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 28.6547em; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0045em;">the stufﬁng box. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 30.0688em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:0.0023em;">Packing: A packing is composed of some type of ﬁber, like cotton, and some &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 31.4803em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:0.0036em;">type of lubricant, like graphite or Teﬂon. Packing seals are rings of braided, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 32.8916em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:0.0013em;">ﬁbrous material. are housed in a are “stuffed” into a pump stufﬁng box (or seal &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 34.303em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">chamber), located around the outside diameter of the pump shaft, to reduce the &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 35.7143em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0017em;">amount of pumped medium that is forced out of the pump along the drive shaft. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 37.1258em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:0.0015em;">Mechanical seal: A mechanical seal is composed of two ﬁnely machined sur- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 38.5371em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:0.0022em;">faces, one hard and one soft, that prevent water from passing. When installing &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 39.9485em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">packing, joints should be staggered. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 30.2698em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 37.3267em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:17.9383em;top: 49.2968em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.018em;">Figure 11.18: Stufﬁng Braided Fabric &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 52.2444em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0027em;">Packing Gland: &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 53.6885em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">In order to control leakage with packing, pressure must be placed on the packing. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3312em;top: 55.0998em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0045em;">This pressure is applied by the packing gland, two pieces of metal at the back of the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 56.5113em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:0.003em;">stufﬁng box. There should be a slow drip from the stufﬁng box to show lubrication &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 57.9226em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">between the shaft and the packing. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 59.3013em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Lantern Ring: &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 60.7453em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0038em;">It is often desirable to lubricate and cool the packing with external water or oil. &nbsp;</span></div>
					<div class="stl_01 stl_125" style="left:11.3166em;top: 62.1568em; "><span class="stl_126 stl_115 stl_96" style="word-spacing:0.0069em;">When water is used, it is called seal water or ﬂush water. The seal water is distributed &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_326.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_326.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">11.4 Pump</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_60">Calculations &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">277 &nbsp;</span></div>
					<div class="stl_01" style="left:19.1959em;top: 18.6526em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">Figure 11.19: Mechanical Seal &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 21.5046em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.004em;">into the stufﬁng box through the lantern ring, which is commonly a brass ring with &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 22.9159em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">holes that allow the water to easily pass. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 24.2945em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 28.5287em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_182" style="left:11.3593em;top: 24.3273em; "><span class="stl_222 stl_115 stl_57" style="word-spacing:-0.0005em;">Gland: The gland is located around the shaft of the pump and bolts to the face of the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 25.7387em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:0.0014em;">stufﬁng box directly on the pump casing. The gland nut allows the packing material &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 27.15em; z-index:361; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0043em;">to be compressed to form a watertight seal and prevent leakage of the pumped water. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 28.5614em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0024em;">Both, packing seals and mechanical seals, rely on seal water for effective operation. &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:11.3593em;top: 29.9728em; "><span class="stl_224 stl_115 stl_99" style="word-spacing:0.0002em;">Seal water serves three main purposes: to cool the seal and the shaft, to lubricate the &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 31.3842em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0017em;">seal and to ﬂush away impurities in the system. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1377em;top: 34.5402em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">11.4 </span><span class="stl_130 stl_11 stl_90" style="word-spacing:0.0293em;">Pump Calculations &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 36.5168em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 36.5168em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.004em;">Pump is a machine used for moving water (and other ﬂuids) through a piping system and &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 37.9283em; z-index:664; "><span class="stl_114 stl_115 stl_67" style="word-spacing:0.0062em;">raise the pressure of the water. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 39.3396em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 39.3396em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0044em;">Pumping is accomplished by transforming the input energy - typically from an electric &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 40.751em; z-index:784; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">motor or from other sources such as high-pressure air. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 42.1623em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">pump calculations in this section are for electrically driven rotodynamic pumps. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 43.5738em; "><span class="stl_114 stl_115 stl_294" style="word-spacing:0.379em;">• To</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.08em;">&nbsp;</span><span class="stl_114 stl_115 stl_203" style="word-spacing:0.0064em;">move water, a pump will need to overcome resistance due its density, gravitational force &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 44.9851em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and friction. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 46.3965em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• This</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">resistance is dependent on: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 47.7751em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_133" style="left:11.3593em;top: 47.8078em; "><span class="stl_134 stl_115 stl_57" style="word-spacing:0.0001em;">Height the water needs to be raised. This height of the ﬂuid in a container is referred &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 49.2193em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to as head. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 50.5979em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_61" style="word-spacing:0.0089em;">Quantity of water involved &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 53.4148em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">11.4.1 </span><span class="stl_20 stl_11 stl_90" style="word-spacing:0.0292em;">Glossary of Pump Calculations Terms &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 55.0671em; "><span class="stl_211 stl_187 stl_580" style="word-spacing:0.0706em;">Force: </span><span class="stl_117 stl_115 stl_24" style="word-spacing:0.0018em;">In the English system force and weight are often used in the same way. The weight of &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 56.5113em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0039em;">the cubic foot of water is </span><span class="stl_114 stl_115 stl_12">62</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">4 </span><span class="stl_117 stl_115 stl_21" style="word-spacing:0.0014em;">pounds. The force exerted on the bottom of the one foot cube is &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 57.9167em; "><span class="stl_114 stl_115 stl_12">62</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">4 </span><span class="stl_231 stl_115 stl_59" style="word-spacing:0.005em;">pounds. If we have two cubes stacked on top of one another, the force on the bottom will be &nbsp;</span></div>
					<div class="stl_01" style="left:7.0639em;top: 59.334em; "><span class="stl_114 stl_115 stl_12">124</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">8 pounds. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 60.7126em; "><span class="stl_211 stl_187 stl_36" style="word-spacing:0.0624em;">Pressure: </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">Pressure is a force per unit of area, pounds per square inch or pounds per square foot &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 62.1568em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0001em;">are common expressions of pressure. The pressure on the bottom of our cube is </span><span class="stl_114 stl_115 stl_12">62</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">4 </span><span class="stl_117 stl_115 stl_12">pounds &nbsp;</span></div>
					<div id="277_0" style="position:absolute;left:7.0866em;top:33.9898em;">&nbsp;</div>
					<div id="277_1" style="position:absolute;left:7.0866em;top:52.8271em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_328.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_328.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">278 &nbsp;</span></div>
					<div class="stl_01" style="left:29.4835em;top: 4.9344em; "><span class="stl_20 stl_11 stl_58" style="word-spacing:0.028em;">Chapter 11. Pumping Systems &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 6.7888em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:0.0024em;">per square foot. It is normal to express pressure in pounds per square inch (psi). This can be &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:7.0866em;top: 8.2002em; "><span class="stl_235 stl_115 stl_12" style="word-spacing:0.0006em;">accomplished by determining the weight of one square inch of our cube one foot high. Since the &nbsp;</span></div>
					<div class="stl_01 stl_182" style="left:7.0866em;top: 9.6116em; "><span class="stl_222 stl_115 stl_57" style="word-spacing:-0.0041em;">cube is 12 inches on each side, the number of square inches on the bottom surface of the cube is &nbsp;</span></div>
					<div class="stl_01" style="left:7.0639em;top: 11.0162em; "><span class="stl_114 stl_115 stl_12">1</span><span class="stl_114 stl_115 stl_249">2</span><span class="stl_241 stl_210 stl_247">×</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0277em;">12 </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">144in</span><sup style="top: -0.3645em;"><span class="stl_207 stl_115 stl_208">2</span></sup><span class="stl_129 stl_115 stl_88" style="word-spacing:0.0044em;">. Now by dividing the weight by the number of square inches we can determine &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 12.4343em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">the weight on each square inch. &nbsp;</span></div>
					<div class="stl_01 stl_119" style="left:7.0866em;top: 13.8129em; "><span class="stl_548 stl_187 stl_12" style="word-spacing:0.0585em;">Head: </span><span class="stl_120 stl_115 stl_12" style="word-spacing:0.0022em;">Pressure is directly related to the height of a column of ﬂuid. This height is called head or &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:7.0866em;top: 15.2571em; "><span class="stl_138 stl_115 stl_12" style="word-spacing:0.0018em;">feet of head. Pressure and feet of head head are directly related - </span><span class="stl_581 stl_08 stl_42" style="word-spacing:0.0028em;">for every one foot of head there &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 16.6684em; "><span class="stl_07 stl_08 stl_417" style="word-spacing:0.0164em;">is a pressure of </span><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">433 </span><span class="stl_07 stl_08 stl_12">psi. &nbsp;</span></div>
					<div class="stl_01" style="left:11.2448em;top: 18.0916em; "><span class="stl_114 stl_115 stl_60">0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.325em;">433 </span><span class="stl_07 stl_08 stl_12">psi &nbsp;</span></div>
					<div class="stl_01" style="left:9.5672em;top: 19.3307em; "><span class="stl_07 stl_08 stl_248" style="word-spacing:0.0759em;">ft </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_07 stl_08 stl_543" style="word-spacing:0.2542em;">water column</span><span class="stl_243 stl_244 stl_543" style="word-spacing:0.2542em;">) &nbsp;</span></div>
					<div class="stl_01" style="left:22.2389em;top: 18.0916em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.4em;">1 </span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_12" style="word-spacing:0.3179em;">t </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_07 stl_08 stl_543" style="word-spacing:0.2542em;">water column</span><span class="stl_243 stl_244 stl_543" style="word-spacing:0.2542em;">) &nbsp;</span></div>
					<div class="stl_01" style="left:24.7348em;top: 19.3307em; "><span class="stl_114 stl_115 stl_12">2</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.325em;">31 </span><span class="stl_07 stl_08 stl_12">psi &nbsp;</span></div>
					<div class="stl_01" style="left:7.0584em;top: 18.7071em; "><span class="stl_114 stl_115 stl_12">Thus, &nbsp;</span></div>
					<div class="stl_01" style="left:17.0393em;top: 18.7071em; "><span class="stl_114 stl_115 stl_188" style="word-spacing:0.011em;">or conversely &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:7.0866em;top: 20.2346em; "><span class="stl_293 stl_187 stl_121" style="word-spacing:0.0008em;">Note: This pressure/head will include the height the water pumped and also the head asso- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 21.646em; "><span class="stl_211 stl_187 stl_121" style="word-spacing:-0.0038em;">ciated with friction losses - energy loss because of the water moving through the pipe and &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 23.0574em; "><span class="stl_186 stl_187 stl_12">ﬁttings. &nbsp;</span></div>
					<div class="stl_01" style="left:13.2544em;top: 26.8117em; "><span class="stl_582 stl_08 stl_38">Force &nbsp;</span></div>
					<div class="stl_01" style="left:9.2126em;top: 27.3738em; "><span class="stl_582 stl_08 stl_26" style="word-spacing:-0.0198em;">Pressure </span><span class="stl_583 stl_244 stl_26" style="word-spacing:-0.0198em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:13.43em;top: 27.9433em; "><span class="stl_582 stl_08 stl_310">Area &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:39.8918em;top: 30.7984em; "><span class="stl_160 stl_115 stl_12">12" &nbsp;</span></div>
					<div class="stl_01" style="left:9.2126em;top: 31.3201em; z-index:820; "><span class="stl_172 stl_115 stl_96" style="word-spacing:0.0043em;">Pressure exerted by &nbsp;</span></div>
					<div class="stl_01" style="left:9.2126em;top: 32.1144em; "><span class="stl_172 stl_115 stl_21" style="word-spacing:0.0017em;">a 1ft column of water &nbsp;</span></div>
					<div class="stl_01" style="left:18.7495em;top: 31.3164em; "><span class="stl_172 stl_115 stl_12">62</span><span class="stl_584 stl_244 stl_12">.</span><span class="stl_172 stl_115 stl_12" style="word-spacing:0.2499em;">4 </span><span class="stl_582 stl_08 stl_318">lb &nbsp;</span></div>
					<div class="stl_01" style="left:17.9621em;top: 32.448em; "><span class="stl_172 stl_115 stl_12">12</span><span class="stl_582 stl_08 stl_12" style="word-spacing:0.2515em;">in x </span><span class="stl_172 stl_115 stl_12">12</span><span class="stl_582 stl_08 stl_12">in &nbsp;</span></div>
					<div class="stl_01" style="left:22.424em;top: 31.794em; "><span class="stl_583 stl_244 stl_12" style="word-spacing:0.0472em;">= </span><span class="stl_172 stl_115 stl_132">0</span><span class="stl_584 stl_244 stl_60">.</span><span class="stl_172 stl_115 stl_12" style="word-spacing:0.325em;">43 </span><span class="stl_582 stl_08 stl_12">psi &nbsp;</span></div>
					<div class="stl_01" style="left:16.9973em;top: 32.0228em; "><span class="stl_583 stl_244 stl_12">=</span></div>
					<div class="stl_01 stl_116" style="left:27.1359em;top: 32.9244em; "><span class="stl_160 stl_115 stl_12">12" &nbsp;</span></div>
					<div class="stl_01" style="left:9.3008em;top: 35.883em; "><span class="stl_172 stl_115 stl_12" style="word-spacing:0em;">As </span><span class="stl_172 stl_115 stl_323">1</span><span class="stl_582 stl_08 stl_248">f</span><span class="stl_582 stl_08 stl_297">t</span><sup style="top: -0.3013em;"><span class="stl_585 stl_115 stl_12" style="word-spacing:0.1554em;">3 </span></sup><span class="stl_172 stl_115 stl_139" style="word-spacing:0.0013em;">of water weighs 62.4 lbs &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:32.3328em;top: 37.6487em; "><span class="stl_160 stl_115 stl_12">12" &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0584em;top: 40.5358em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0037em;">The pressure at the bottom of a container is affected only by the height of water in the container &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:7.0866em;top: 41.9472em; "><span class="stl_235 stl_115 stl_27" style="word-spacing:0.0037em;">and not by the shape or the volume of the container. In the drawing below there are four contain- &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 43.3585em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0047em;">ers all of different shapes and sizes. The pressure at the bottom of each is the same. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0584em;top: 56.3144em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0025em;">The pressure exerted at the bottom of a tank is relative only to the head on the tank and not the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0639em;top: 57.7258em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:0.0026em;">volume of water in the tank. For example, below are two tanks each containing 5000 gallons. &nbsp;</span></div>
					<div class="stl_01 stl_182" style="left:7.0584em;top: 59.1372em; "><span class="stl_222 stl_115 stl_57" style="word-spacing:-0.0011em;">The pressure at the bottom of each is 22 psi. If half of the water were drained from the tanks the &nbsp;</span></div>
					<div class="stl_01 stl_220" style="left:7.0866em;top: 60.5485em; "><span class="stl_221 stl_115 stl_09" style="word-spacing:-0.0006em;">pressure at the bottom of the elevated tank would be </span><span class="stl_114 stl_115 stl_12">17</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">3 </span><span class="stl_221 stl_115 stl_12" style="word-spacing:-0.0041em;">psi while the pressure at the bottom of &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 61.9599em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">the standpipe would be 11 psi. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_331.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_331.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">11.4 Pump</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_60">Calculations &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">279 &nbsp;</span></div>
					<div class="stl_01 stl_122" style="left:7.0539em;top: 19.4144em; z-index:100; "><span class="stl_361 stl_187 stl_217">V</span><span class="stl_361 stl_187 stl_12">e</span><span class="stl_361 stl_187 stl_12" style="word-spacing:0.3694em;">locity: </span><span class="stl_123 stl_115 stl_173">V</span><span class="stl_123 stl_115 stl_12">e</span><span class="stl_123 stl_115 stl_18" style="word-spacing:0.0046em;">locity is the speed that the water is moving along a pipe or through a basin. </span><span class="stl_123 stl_115 stl_173">V</span><span class="stl_123 stl_115 stl_12">e</span><span class="stl_123 stl_115 stl_12">locity &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 20.8584em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">is usually expressed in feet per second, ft</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">sec. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 22.2604em; "><span class="stl_211 stl_187 stl_86" style="word-spacing:0.3631em;">Flow: </span><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0032em;">Flow is commonly expressed in gallons per minute (gpm) and/or cubic feet per second &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0566em;top: 23.7046em; "><span class="stl_117 stl_115 stl_60" style="word-spacing:0.0031em;">(cfs). There is a relationship between gallons per minute and cubic feet per second. One cubic &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 25.1159em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">foot per second is equal to 448</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">8 gallons per minute. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0639em;top: 26.5507em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0279em;">1cfs </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">448</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">8gpm &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 27.9528em; "><span class="stl_186 stl_187 stl_47" style="word-spacing:0.0018em;">Flow Equation;</span><span class="stl_186 stl_187 stl_12" style="word-spacing:0.2508em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0028em;">The basic equation for determining ﬂow is as follows: &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 29.4203em; "><span class="stl_07 stl_08 stl_12" style="word-spacing:-0.0277em;">Q </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0778em;">= </span><span class="stl_07 stl_08 stl_12" style="word-spacing:0.0159em;">V </span><span class="stl_241 stl_210 stl_247">×</span><span class="stl_07 stl_08 stl_247">A &nbsp;</span></div>
					<div class="stl_01" style="left:7.0439em;top: 30.855em; "><span class="stl_114 stl_115 stl_12">Where: &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 32.2898em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0277em;">Q </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.319em;">cfs ft</span><sup style="top: -0.3645em;"><span class="stl_207 stl_115 stl_208">3</span></sup><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">sec &nbsp;</span></div>
					<div class="stl_01" style="left:10.0143em;top: 31.6911em; z-index:433; "><span class="stl_312 stl_313 stl_12">ꢂ</span></div>
					<div class="stl_01" style="left:12.9752em;top: 31.6911em; "><span class="stl_312 stl_313 stl_12">ꢃ</span></div>
					<div class="stl_01" style="left:7.0539em;top: 33.7245em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">V </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">ft</span><span class="stl_245 stl_244 stl_60">/</span><span class="stl_114 stl_115 stl_12">sec &nbsp;</span></div>
					<div class="stl_01" style="left:7.0539em;top: 35.1593em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">A </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">ft</span><sup style="top: -0.3646em;"><span class="stl_207 stl_115 stl_12">2 &nbsp;</span></sup></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 36.5614em; "><span class="stl_211 stl_187 stl_42" style="word-spacing:0.0004em;">Static Pressure:</span><span class="stl_211 stl_187 stl_12" style="word-spacing:0.3603em;">&nbsp;</span><span class="stl_117 stl_115 stl_85" style="word-spacing:0.0024em;">Static implies a non-moving condition. The pressure measured when there &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 38.0054em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0038em;">is no water moving in a line or the pump is not running is called static </span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">32 </span></sup><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0147em;">pressure. This is the &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 39.4168em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">pressure represented by the gauges on the tanks in the discussion above. &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:7.0866em;top: 40.8189em; "><span class="stl_293 stl_187 stl_86" style="word-spacing:0em;">Dynamic Pressure:</span><span class="stl_293 stl_187 stl_12" style="word-spacing:0.3609em;">&nbsp;</span><span class="stl_224 stl_115 stl_139" style="word-spacing:-0.0034em;">When water is allowed to run through a pipe and the pressure (called pres- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 42.2629em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0038em;">sure head) measured at various points along the way we ﬁnd that the pressure decreases the &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 43.6743em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">further we are from the sources. &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:7.0866em;top: 53.5832em; "><span class="stl_276 stl_187 stl_12" style="word-spacing:0.362em;">Headloss: </span><span class="stl_235 stl_115 stl_12" style="word-spacing:0.0017em;">The reason for this reduction in pressure is a phenomenon called headloss. Headloss &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 55.0273em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0058em;">is the loss of energy (pressure) due to friction. The energy is lost as heat. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 56.4621em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0034em;">If the headloss in a certain pipe is 25 feet, it means the amount of energy required to overcome &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 57.8735em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0024em;">the friction in the pipe is equivalent to the amount of energy that would be required to lift this &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 59.2848em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">amount of water straight in the air 25 feet. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 60.7196em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">In a pipe, the factors that contribute to headloss include the following: &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Roughness</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">of pipe - If the roughness of a pipe were doubled the headloss would double. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_332.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_332.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">280 &nbsp;</span></div>
					<div class="stl_01" style="left:29.4835em;top: 4.9344em; "><span class="stl_20 stl_11 stl_58" style="word-spacing:0.028em;">Chapter 11. Pumping Systems &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Length</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">of pipe - If the length of the pipe were doubled the headloss would double. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.2002em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Diameter</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">of pipe - If the diameter of a pipe were doubled the headloss would be cut in half &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 9.6116em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 9.6116em; z-index:173; "><span class="stl_117 stl_115 stl_281">V</span><span class="stl_117 stl_115 stl_12">e</span><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0034em;">locity of water - If the velocity of the water in a pipe were doubled the headloss would &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 11.0229em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:0.0023em;">be increased by about four times. It should be apparent that velocity, more than any other &nbsp;</span></div>
					<div class="stl_01 stl_205" style="left:9.3593em;top: 12.4343em; "><span class="stl_206 stl_115 stl_26" style="word-spacing:0.0084em;">single factor, affects headloss. To double the velocity we would have to double the ﬂow in &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 13.8457em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">the line. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.2571em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 15.2571em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Pumping System Components and Fittings - Each type of ﬁtting has a speciﬁc headloss &nbsp;</span></div>
					<div class="stl_01 stl_179" style="left:9.3593em;top: 16.6684em; "><span class="stl_180 stl_115 stl_139" style="word-spacing:0.0026em;">depending upon the velocity of water through the ﬁtting. For instance the headloss though &nbsp;</span></div>
					<div class="stl_01 stl_205" style="left:9.3593em;top: 18.0798em; "><span class="stl_206 stl_115 stl_143" style="word-spacing:-0.0005em;">a check valve is two and one quarter times greater than through a ninety degree elbow and &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 19.4912em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0021em;">ten times greater than the headloss through an open gate valve. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 21.1388em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.005em;">Static Head:</span><span class="stl_211 stl_187 stl_12" style="word-spacing:0.3579em;">&nbsp;</span><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0023em;">Static head is the distance between the suction and discharge water levels when &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 22.5828em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0042em;">the pump is shut off. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 24.2059em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.005em;">Suction Lift:</span><span class="stl_211 stl_187 stl_12" style="word-spacing:0.3579em;">&nbsp;</span><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0037em;">A pump is said to be in a suction lift condition any time the eye (center) of the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 25.6501em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:0.0006em;">impeller is above the water being pumped. Suction lift is the distance between the suction wa- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 27.0614em; "><span class="stl_117 stl_115 stl_28" style="word-spacing:0.0032em;">ter level and the center of the pump impeller. A suction lift simply means the maximum level &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 28.4728em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:0.0017em;">of the liquid to be pumped is physically below the centerline of the pump impeller. Most cen- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 29.8842em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0006em;">trifugal pumps can operate with a suction lift if they are primed ﬁrst. Primed means the suction &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 31.2956em; "><span class="stl_117 stl_115 stl_60" style="word-spacing:-0.0048em;">line, pump casing and impeller are full of liquid and all of the air or non-condensable gases are &nbsp;</span></div>
					<div class="stl_01 stl_205" style="left:7.0866em;top: 32.7069em; "><span class="stl_206 stl_115 stl_18" style="word-spacing:0.0064em;">removed. A centrifugal pump cannot “suck” or ‘lift” the liquid into itself. Atmospheric pressure &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 34.1183em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0012em;">is the force pushing the liquid into the pump for open systems. From this information we can &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 35.5297em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0037em;">conclude; the maximum suction lift at sea level with a perfect pump, a perfect liquid and a fric- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 36.9411em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0036em;">tionless leak free system can approach 34 feet (Atmospheric pressure at sea level is 14.7 psia X &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 38.3524em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">2.31 = 34). &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0539em;top: 39.9755em; z-index:1644; "><span class="stl_211 stl_187 stl_161">V</span><span class="stl_211 stl_187 stl_12">e</span><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.005em;">locity Head:</span><span class="stl_211 stl_187 stl_12" style="word-spacing:0.3577em;">&nbsp;</span><span class="stl_117 stl_115 stl_27" style="word-spacing:-0.0013em;">The amount of energy required to bring a ﬂuid from standstill to its velocity. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 41.4197em; z-index:1720; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.008em;">For a given quantity of ﬂow, the velocity head will vary indirectly with the pipe diameter. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0566em;top: 43.0428em; "><span class="stl_211 stl_187 stl_33" style="word-spacing:0.005em;">Total Dynamic Head (TDH): </span><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.0019em;">The total energy needed to move water from the center line of a &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:7.0866em;top: 44.4868em; "><span class="stl_138 stl_115 stl_74" style="word-spacing:0.0019em;">pump (eye of the ﬁrst impeller of a lineshaft turbine) to some given elevation or to develop some &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 45.8983em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.006em;">given pressure. This includes the static head, velocity head and the headloss due to friction. &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:7.0866em;top: 47.5214em; "><span class="stl_293 stl_187 stl_64" style="word-spacing:0.3605em;">Horsepower: </span><span class="stl_224 stl_115 stl_88" style="word-spacing:0.0021em;">Horsepower is a measurement of the amount of energy required to do work. Mo- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 48.9654em; z-index:2106; "><span class="stl_117 stl_115 stl_104" style="word-spacing:0.0053em;">tors are rated in horsepower. The horsepower of an electric motor is called brake horsepower. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0584em;top: 50.3768em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0034em;">The horsepower requirements of a pump are dependent on the ﬂow and the total dynamic head. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 51.7882em; z-index:2226; "><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0051em;">33,000 foot pounds per minute of work is 1 horsepower. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 53.4113em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.005em;">Suction Head:</span><span class="stl_211 stl_187 stl_12" style="word-spacing:0.3579em;">&nbsp;</span><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.003em;">Suction head is the distance between the suction water level and the center &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 54.8554em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.002em;">of the pump impeller when the pump is in a suction head condition. A pump is said to be in a &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 56.2668em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0017em;">suction head condition any time the eye (center) of the impeller is below the water level being &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 57.6782em; "><span class="stl_114 stl_115 stl_12">pumped. &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:7.0539em;top: 59.3013em; z-index:2474; "><span class="stl_293 stl_187 stl_161">V</span><span class="stl_293 stl_187 stl_12">e</span><span class="stl_293 stl_187 stl_12" style="word-spacing:-0.005em;">locity Head:</span><span class="stl_293 stl_187 stl_12" style="word-spacing:0.3585em;">&nbsp;</span><span class="stl_224 stl_115 stl_281">V</span><span class="stl_224 stl_115 stl_12">e</span><span class="stl_224 stl_115 stl_24" style="word-spacing:-0.0017em;">locity head is the amount of energy required by the pump and motor to over- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 60.7453em; z-index:2574; "><span class="stl_117 stl_115 stl_85" style="word-spacing:0.0022em;">come inertia and bring the water up to speed. </span><span class="stl_117 stl_115 stl_281">V</span><span class="stl_117 stl_115 stl_12">e</span><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0035em;">locity head is often shown mathematically as &nbsp;</span></div>
					<div class="stl_01" style="left:7.0539em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12">V</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_208">2</span></sup><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0076em;">2 g. ( g is the acceleration due to gravity </span><span class="stl_241 stl_210 stl_12">−</span><span class="stl_114 stl_115 stl_12">32</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">2ft</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">sec</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">2 </span></sup><span class="stl_114 stl_115 stl_12">). &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_336.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_336.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">11.4 Pump</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_60">Calculations &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">281 &nbsp;</span></div>
					<div class="stl_01 stl_182" style="left:7.0566em;top: 14.9177em; "><span class="stl_568 stl_187 stl_37" style="word-spacing:0.0084em;">Total Dynamic Head:</span><span class="stl_568 stl_187 stl_12" style="word-spacing:0.3652em;">&nbsp;</span><span class="stl_222 stl_115 stl_143" style="word-spacing:0.0037em;">Total dynamic head (TDH) is a theoretical distance. It is the static head, &nbsp;</span></div>
					<div class="stl_01" style="left:7.0639em;top: 16.3618em; z-index:170; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0031em;">velocity head and headloss required to get the water from one point to another. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0584em;top: 17.7874em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0042em;">The horsepower output of an electric motor is directly reﬂected to the amperage that the motor &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 19.1988em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0078em;">draws. Any increase in horsepower requirements will give a corresponding increase in amperage. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 20.5917em; "><span class="stl_211 stl_187 stl_86" style="word-spacing:0.3633em;">Cavitation: </span><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0035em;">Cavitation in pumps is the rapid creation and subsequent collapse of air bubbles &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 22.0358em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0037em;">occuring as a result of the inlet pressure falling below the design inlet pressure or when the &nbsp;</span></div>
					<div class="stl_01 stl_268" style="left:7.0866em;top: 23.4472em; "><span class="stl_255 stl_115 stl_88" style="word-spacing:0.0026em;">pump is operating at a ﬂow rate higher than the design ﬂow rate. This collapse of the air bubbles &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 24.8585em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:0.0001em;">typically manifests as a pinging or crackling noise. Cavitation is undesirable because it can &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 26.2699em; z-index:713; "><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0053em;">damage the impeller, cause noise and vibration, and decrease pump efﬁciency. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_337.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_337.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">282 &nbsp;</span></div>
					<div class="stl_01" style="left:8.3858em;top: 7.1432em; "><span class="stl_237 stl_115 stl_12" style="word-spacing:0em;">Chapter Assessment &nbsp;</span></div>
					<div class="stl_01" style="left:29.4835em;top: 4.9344em; "><span class="stl_20 stl_11 stl_58" style="word-spacing:0.028em;">Chapter 11. Pumping Systems &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 9.0025em; z-index:51; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">1. </span><span class="stl_117 stl_115 stl_281">V</span><span class="stl_117 stl_115 stl_12">e</span><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0038em;">rtical turbine pumps that are used in wells may be oil-lubricated or water- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6586em;top: 10.4307em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:0.003em;">lubricated. Operators should use extreme care not to start any water-lubricated &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 11.8421em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">pump before making sure that the: &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 13.2534em; z-index:215; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">a. </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0035em;">lve on discharge side is open. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 14.6648em; z-index:257; "><span class="stl_114 stl_115 stl_219" style="word-spacing:0.0362em;">b. Bearings are dry. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 16.0762em; z-index:261; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">c. </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">lve on suction side is closed. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 17.4876em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">d. Bearings are wet. &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 18.8989em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">2. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">head against which a pump must operate: &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 20.3103em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0043em;">a. Is the sum of the static head and the head due to friction loss. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 21.7217em; "><span class="stl_114 stl_115 stl_50" style="word-spacing:0.0171em;">b. Must always be above the shut-off head. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 23.1331em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.015em;">c. Is the static head. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 24.5444em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.015em;">d. Is the friction head. &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 25.9532em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">3. </span><span class="stl_227 stl_115 stl_18" style="word-spacing:0.0001em;">What term describes the condition that exists when the source of the water supply is &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 27.3672em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0023em;">below the centerline of the pump? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 28.7785em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">a. Pressure head &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 30.1899em; "><span class="stl_114 stl_115 stl_465" style="word-spacing:0.0575em;">b. Velocity head &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 31.6013em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">c. Suction lift &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 33.0127em; "><span class="stl_114 stl_115 stl_76" style="word-spacing:0.0323em;">d. Total discharge head &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 34.424em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">4. What</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0019em;">is the most common use today for a positive-displacement pump? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 35.8354em; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0197em;">a. Raw water intake pump &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 37.2468em; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0253em;">b. System booster pump &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 38.6582em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">c. Chemical feed pump &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 40.0695em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">d. Filter feed pump &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 41.4809em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">5. A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">pumping condition where the eye of the impeller is above the water is called? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 42.8923em; "><span class="stl_114 stl_115 stl_239" style="word-spacing:0.0567em;">a. Dry Well &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 44.3037em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.038em;">b. Suction Head &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 45.715em; "><span class="stl_114 stl_115 stl_225" style="word-spacing:0.0833em;">c. Wet Well &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 47.1264em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">d. Suction Lift &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 48.5378em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">6. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">force used in an End-suction pump is called &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 49.9492em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">a. Pressure &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 51.3605em; "><span class="stl_114 stl_115 stl_31" style="word-spacing:0.0682em;">b. Centrifugal &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 52.7719em; z-index:939; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">c. </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">e</span><span class="stl_114 stl_115 stl_12">locity &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 54.1833em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">d. Kinetic &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 55.5947em; "><span class="stl_114 stl_115 stl_12">7. &nbsp;</span></div>
					<div class="stl_01" style="left:13.0118em;top: 55.5947em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0013em;">is the loss of energy as a result of friction. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 57.006em; z-index:998; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">a. </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">e</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">locity loss &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 58.4174em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.07em;">b. Headloss &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 59.8288em; "><span class="stl_114 stl_115 stl_25" style="word-spacing:0.0383em;">c. Elevation Loss &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_338.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_338.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">11.4 Pump</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_60">Calculations &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">283 &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 7.6156em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">d. Pump Loss &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 9.0102em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">8. </span><span class="stl_117 stl_115 stl_127" style="word-spacing:-0.0001em;">As the water travels around the volute towards the discharge line the total energy &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 10.4383em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">shifts from &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6586em;top: 11.8498em; z-index:176; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0245em;">a. High </span><span class="stl_117 stl_115 stl_281">V</span><span class="stl_117 stl_115 stl_12">e</span><span class="stl_117 stl_115 stl_188" style="word-spacing:0.0144em;">locity Head to low PSI b. Low </span><span class="stl_117 stl_115 stl_281">V</span><span class="stl_117 stl_115 stl_12">e</span><span class="stl_117 stl_115 stl_24" style="word-spacing:0.0068em;">locity Head to high PSI c. Low </span><span class="stl_117 stl_115 stl_281">V</span><span class="stl_117 stl_115 stl_12">e</span><span class="stl_117 stl_115 stl_12">loc- &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 13.2611em; z-index:203; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0121em;">ity Head to low PSI d. High </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">e</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">locity Head to high PSI &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 14.6557em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">9. </span><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0042em;">The part that in an End Suction pump that is used to collect the liquid discharged &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 16.0838em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">from the impeller is called? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 17.4952em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">a. Shaft &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 18.9066em; "><span class="stl_114 stl_115 stl_213" style="word-spacing:0.0757em;">b. Packing &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 20.3179em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">c. Suction Head &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 21.7293em; z-index:348; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">d. </span><span class="stl_114 stl_115 stl_389">V</span><span class="stl_114 stl_115 stl_12">o</span><span class="stl_114 stl_115 stl_12">lute &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 23.1407em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">10. Head</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">is the energy that a body has by virtue of its position or state. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 24.5521em; z-index:415; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">a. </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">e</span><span class="stl_114 stl_115 stl_12">locity &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 25.9634em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0689em;">b. Potential &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 27.3748em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">c. Kinetic &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 28.7862em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">d. Pressure &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 30.1976em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">11. An</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">impeller that has no shrouds and used to pump ﬂuid with large objects is called? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 31.6089em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">a. Semi-open &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 33.0203em; "><span class="stl_114 stl_115 stl_44" style="word-spacing:0.08em;">b. Open &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 34.4317em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">c. Closed &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 35.8431em; z-index:551; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">d. </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">e</span><span class="stl_114 stl_115 stl_12">ry-closed &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 37.2376em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">12. </span><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">A pump station design where the eye of the impeller is submerged in water is &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 38.6658em; "><span class="stl_114 stl_115 stl_12">called? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 40.0772em; "><span class="stl_114 stl_115 stl_239" style="word-spacing:0.0567em;">a. Dry Well &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 41.4886em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.038em;">b. Suction Head &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 42.8999em; "><span class="stl_114 stl_115 stl_225" style="word-spacing:0.0833em;">c. Wet Well &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 44.3113em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">d. Suction Lift &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 45.7059em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2189em;">13. </span><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0024em;">The discharge valve on a pump can be closed for short periods of time or during &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 47.1341em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">start up. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 48.5454em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">a. Piston &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 49.9568em; "><span class="stl_114 stl_115 stl_91" style="word-spacing:0.0425em;">b. Progressive Cavity &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 51.3682em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">c. Diaphragm &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 52.7796em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">d. dynamic &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 54.1909em; z-index:803; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">14. </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">e</span><span class="stl_114 stl_115 stl_12">locity</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of a pump is measured in: &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 55.6023em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">a. Inches per second &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 57.0137em; "><span class="stl_114 stl_115 stl_239" style="word-spacing:0.0867em;">b. PSI &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 58.4251em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">c. Feet per second &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 59.8364em; z-index:870; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">d. </span><span class="stl_114 stl_115 stl_217">Y</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">rds per second &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_339.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_339.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">284 &nbsp;</span></div>
					<div class="stl_01" style="left:29.4835em;top: 4.9344em; "><span class="stl_20 stl_11 stl_58" style="word-spacing:0.028em;">Chapter 11. Pumping Systems &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 7.5988em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">15. </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">An impeller that has shrouds on both sides and is used to pump ﬂuid with little or &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 9.027em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">no objects is called? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 10.4383em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">a. Semi-open &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 11.8498em; "><span class="stl_114 stl_115 stl_44" style="word-spacing:0.08em;">b. Open &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 13.2611em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">c. Closed &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 14.6725em; z-index:146; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">d. </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">e</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">ry - closed &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 16.0838em; "><span class="stl_114 stl_115 stl_225" style="word-spacing:0.2723em;">16. To</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0267em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">change the discharge of displacement you have to change the: &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 17.4952em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">a. Speed &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 18.9066em; "><span class="stl_114 stl_115 stl_30" style="word-spacing:0.0451em;">b. Discharge valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 20.3179em; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0373em;">c. Suction valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 21.7293em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">d. Rotation &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 23.1407em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">17. Which</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0023em;">pump component prevents leakage from the pump discharge to the suction? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 24.5521em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">a. Lantern ring &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 25.9634em; "><span class="stl_114 stl_115 stl_586" style="word-spacing:0.1163em;">b. Volute &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 27.3748em; "><span class="stl_114 stl_115 stl_216" style="word-spacing:0.0529em;">c. Wear ring &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 28.7862em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.038em;">d. Shaft sleeve &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 30.1976em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">18. Mechanical</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">seals are being installed in pumps because &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 31.6089em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0075em;">a. packing requires an undesirable leakage that seals eliminate. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 33.0203em; z-index:523; "><span class="stl_114 stl_115 stl_34" style="word-spacing:0.016em;">b. seals prevent cross connections with potable water. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 34.4317em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.008em;">c. seals will take more shaft misalignment than packing. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 35.8431em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0082em;">d. there is a shortage of good packing available on the market. &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 37.2544em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">19. A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">major cause of pump and motor shaft coupling wear is: &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 38.6658em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0166em;">a. discharge pressure too high. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 40.0772em; "><span class="stl_114 stl_115 stl_81" style="word-spacing:0.0276em;">b. low suction pressure. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 41.4886em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.01em;">c. misalignment between pumps and motor ﬂanges. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 42.8999em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0317em;">d. worn-out seal. &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 44.3113em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">20. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">discharge rate of a piston-type pump: &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 45.7227em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0105em;">a. Is constant as the main drive rpm changes &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 47.1341em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0138em;">b. Is constant at a constant speed &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 48.5454em; z-index:881; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">c. </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0058em;">ries inversely with the head &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 49.9568em; z-index:909; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">d. </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">ries with the total dynamic head &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 51.3682em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">21. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0019em;">ﬂow of electrical current is measured in &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 52.7796em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">a. Amperes &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 54.1909em; "><span class="stl_114 stl_115 stl_44" style="word-spacing:0.08em;">b. Ohms &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 55.6023em; z-index:995; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">c. </span><span class="stl_114 stl_115 stl_389">V</span><span class="stl_114 stl_115 stl_12">o</span><span class="stl_114 stl_115 stl_12">lts &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 57.0137em; "><span class="stl_114 stl_115 stl_229" style="word-spacing:0.092em;">d. Watts &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 58.4083em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">22. </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0004em;">An operator hears a pinging sound coming from the pump. What is the probable &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 59.8364em; "><span class="stl_114 stl_115 stl_12">cause? &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_340.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_340.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">11.4 Pump</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_60">Calculations &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">285 &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 7.6156em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">a. Descaling &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 9.027em; "><span class="stl_114 stl_115 stl_234" style="word-spacing:0.072em;">b. Cavitation &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 10.4383em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">c. Corrosion &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 11.8498em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">d. Hardness &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 13.2443em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">23. </span><span class="stl_117 stl_115 stl_60" style="word-spacing:-0.0047em;">During a routine inspection on a centrifugal pump, the operator notices that the &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 14.6725em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0098em;">bearings are excessively hot. This is most likely caused by: &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 16.0838em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0321em;">a. Over lubrication &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 17.4953em; "><span class="stl_114 stl_115 stl_31" style="word-spacing:0.0201em;">b. The speed being too slow &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 18.9066em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0218em;">c. A worn impeller &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 20.3179em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.022em;">d. A worn packing &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 21.7125em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2189em;">24. </span><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0044em;">The-leakage of seal-wateraround-the-packing on a centrifugal pump is required &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 23.1407em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">because it acts as a(n) &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 24.5521em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.07em;">a. Adhesive &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 25.9634em; "><span class="stl_114 stl_115 stl_43" style="word-spacing:0.0714em;">b. Coolant &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 27.3748em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">c. Corrosion inhibitor &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 28.7862em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">d. Scale inhibitor &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 30.1909em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">25. </span><span class="stl_129 stl_115 stl_18" style="word-spacing:-0.0009em;">What can happen to a pump if the back pressure on the pump is allowed to drop too &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 31.6089em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">low and the pump is operated for a prolonged period of time? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 33.0203em; "><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0112em;">a. Efﬁciency would drop off and the pump would heat up &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 34.4317em; "><span class="stl_114 stl_115 stl_238" style="word-spacing:0.0292em;">b. No water would ﬂow &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 35.8431em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0119em;">c. Pump lubricants would disperse more efﬁciently &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 37.2544em; "><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0119em;">d. Water hammer would occur upstream in the distribution line &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 38.649em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">26. </span><span class="stl_117 stl_115 stl_60" style="word-spacing:-0.0047em;">At a pumping station equipped with centrifugal pumps, what can cause the dis- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6586em;top: 40.0772em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0036em;">charge pressure to suddenly increase and the discharge quantity to suddenly de- &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 41.4886em; "><span class="stl_114 stl_115 stl_12">crease? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 42.8999em; "><span class="stl_114 stl_115 stl_102" style="word-spacing:0.0188em;">a. A discharge valve was closed &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 44.3113em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.022em;">b. A suction valve was closed &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 45.7227em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0129em;">c. The pump amperage was decreased &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 47.1341em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0143em;">d. The voltage was suddenly increased &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 48.5437em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2189em;">27. </span><span class="stl_177 stl_115 stl_27" style="word-spacing:0.0034em;">The difference between water levels upstream and downstream of a pump when it is &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 49.9568em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">not in operation is known as the &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 51.3682em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">a. Suction lift &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 52.7796em; "><span class="stl_114 stl_115 stl_474" style="word-spacing:0.0371em;">b. Total dynamic head &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 54.1909em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.033em;">c. Discharge head &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 55.6023em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">d. Friction loss &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 57.0137em; "><span class="stl_114 stl_115 stl_75" style="word-spacing:0.0323em;">e. Total static head &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 58.4226em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">28. </span><span class="stl_227 stl_115 stl_85" style="word-spacing:-0.0002em;">Static suction head plus friction suction head plus static discharge head plus friction &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 59.8364em; "><span class="stl_114 stl_115 stl_50" style="word-spacing:0.0086em;">discharge head is a pump’s &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_341.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_341.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">286 &nbsp;</span></div>
					<div class="stl_01" style="left:29.4835em;top: 4.9344em; "><span class="stl_20 stl_11 stl_58" style="word-spacing:0.028em;">Chapter 11. Pumping Systems &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 7.591em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0338em;">a. Pump curve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 9.0024em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.035em;">b. Operating pressure &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 10.4138em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0689em;">c. Efﬁciency &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 11.8252em; "><span class="stl_114 stl_115 stl_43" style="word-spacing:0.0314em;">d. Total dynamic head &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 13.2365em; z-index:93; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">e. </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">e</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">locity head &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 14.6479em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">29. Pumps</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">are primed to &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 16.0593em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0093em;">a. Replace air inside the pump with water &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 17.4707em; "><span class="stl_114 stl_115 stl_45" style="word-spacing:0.0345em;">b. Seat the valves &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 18.882em; "><span class="stl_114 stl_115 stl_45" style="word-spacing:0.0345em;">c. Wet the packing &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 20.2934em; "><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0168em;">d. Provide water for ﬂow testing &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 21.7047em; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0196em;">e. Overcome positive suction head &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 23.1162em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">30. Backspin</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">is occurring after well shutdown; this indicates &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 24.5275em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0167em;">a. A high water table &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 25.9389em; "><span class="stl_114 stl_115 stl_354" style="word-spacing:0.0286em;">b. A low water table &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 27.3502em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">c. A conﬁned aquifer &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 28.7617em; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0221em;">d. A faulty check valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 30.173em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.01em;">e. A leak in the sanitary seal &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 31.5844em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">31. A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0023em;">water seal on a pump serves many purposes, including &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 32.9958em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0075em;">a. Acts as a coolant to keep the pump bearing from overheating &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 34.4072em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.011em;">b. Keeps gritty material from entering the packing box &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 35.8185em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0181em;">c. Keeps the pumps primed &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 37.2299em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0149em;">d. Is a reserve water supply &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 38.6413em; "><span class="stl_114 stl_115 stl_118" style="word-spacing:0.0371em;">e. Prevents cavitation &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 40.0359em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">32. </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Enclosed, open, and semi-closed are terms used for the designation and selection &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 41.464em; "><span class="stl_114 stl_115 stl_12">of: &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 42.8754em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">a. Impellers &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 44.2868em; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0373em;">b. Lantern rings &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 45.6982em; "><span class="stl_114 stl_115 stl_43" style="word-spacing:0.0714em;">c. Sleeves &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 47.1095em; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0373em;">d. Stufﬁng boxes &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 48.5209em; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0205em;">e. None of the above &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 49.9323em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">33. A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0039em;">device that converts electrical energy into mechanical or kinetic energy is called a &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 51.3437em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">a. Motor &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 52.755em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0689em;">b. Generator &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 54.1664em; "><span class="stl_114 stl_115 stl_203" style="word-spacing:0.0664em;">c. Transformer &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 55.5778em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">d. Battery &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 56.9892em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">e. Pump &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 58.4005em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">34. If</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">a pump sounds like it is pumping rocks, the most likely cause is &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 59.8119em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.064em;">a. Cavitation &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 61.2233em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0689em;">b. Corrosion &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_342.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_342.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">11.4 Pump</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_60">Calculations &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 7.6156em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0145em;">c. Over-tightening of the packing gland &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">287 &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 9.027em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.015em;">d. Misalignment with the motor &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 10.4383em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0111em;">e. Irregular wear of the mechanical seal &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 11.8498em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">35. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0019em;">ﬂow of electrical current is measured in &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 13.2611em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">a. Amperes &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 14.6725em; "><span class="stl_114 stl_115 stl_587" style="word-spacing:0.1276em;">b. Volts &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 16.0838em; "><span class="stl_114 stl_115 stl_229" style="word-spacing:0.092em;">c. Watts &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 17.4952em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">d. Ohms &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 18.9066em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.065em;">e. Farads &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 20.318em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">36. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_60" style="word-spacing:0.0002em;">rotating element in a centrifugal pump is commonly called the &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 21.7293em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.07em;">a. Fan &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 23.1407em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.07em;">b. Impeller &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 24.5521em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">c. Rotor &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 25.9634em; z-index:281; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">d. </span><span class="stl_114 stl_115 stl_389">V</span><span class="stl_114 stl_115 stl_12">o</span><span class="stl_114 stl_115 stl_12">lute &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 27.3748em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">e. Stator &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 28.7862em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">37. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0003em;">purpose of the packing in a centrifugal pump is &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 30.1976em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0074em;">a. Comparable to a bearing and is impregnated with lubricant &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 31.6089em; "><span class="stl_114 stl_115 stl_113" style="word-spacing:0.0239em;">b. To prevent vibration of the shaft &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 33.0203em; "><span class="stl_114 stl_115 stl_81" style="word-spacing:0.0176em;">c. To provide support for the impeller &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 34.4317em; "><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0137em;">d. To surround the bearings and lubricate them &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 35.8431em; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0205em;">e. None of the above &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 37.2544em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">38. Which</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0038em;">of the following is a positive displacement pump? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 38.6658em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">a. Air lift pump &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 40.0772em; "><span class="stl_114 stl_115 stl_203" style="word-spacing:0.0364em;">b. Centrifugal pump &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 41.4886em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">c. Reciprocating pump &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 42.8999em; "><span class="stl_114 stl_115 stl_61" style="word-spacing:0.039em;">d. Turbine pump &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 44.3113em; "><span class="stl_114 stl_115 stl_104" style="word-spacing:0.021em;">e. All of the above &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 45.7227em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">39. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_60" style="word-spacing:0.0002em;">practical maximum suction lift for a centrifugal pump in good condition is &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 47.1341em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.06em;">a. 0</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">feet &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 48.5454em; "><span class="stl_114 stl_115 stl_228" style="word-spacing:1.1em;">b. 2</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">31 feet &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 49.9568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.06em;">c. 14</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">7 feet &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 51.3682em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.012em;">d. 20 feet to 25 -feet &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 52.7796em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.06em;">e. 32-feet</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to 34-feet &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02" />
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_343.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_343.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:8.1149em;top: 20.0865em; "><span class="stl_10 stl_11 stl_45" style="word-spacing:0.0445em;">12. Water Math - Week 5 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 30.4585em; "><span class="stl_186 stl_187 stl_29" style="word-spacing:0.0028em;">Expected Range of Knowledge for Math &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 31.6536em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_64" style="word-spacing:0.002em;">ter Distribution System Operator License Exams &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 32.8159em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0023em;">to calculate ﬂow rates for a storage facility &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 33.945em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">to calculate the volume of a storage facility &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 35.0741em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_68" style="word-spacing:0.0079em;">of unit conversions &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 36.2032em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">to calculate ﬂow rates &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 37.3323em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">to calculate pipe volumes &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 38.4613em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate the area of a pipe cross-section &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 39.5905em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">to calculate the volume of a trench &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 40.7196em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0043em;">to calculate the surface area of a valve face &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 41.8487em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0037em;">to calculate the volume of a cylinder, rectangle, and square &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 42.9778em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">to calculate the volume of a pipe &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 44.1068em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">to calculate the volume of a well, storage reservoir, pipe, trench &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 45.236em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">to calculate the well draw down &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 46.3651em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">to calculate total force on a valve &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 47.4942em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">to convert pressure to feet of head &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 48.6233em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_100" style="word-spacing:0.0056em;">to convert units of volume, area, and time &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 49.7523em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0043em;">to convert units of volume, area, pressure, and time &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 50.8814em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">to convert units of volume, pressure and area &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 52.0106em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_50" style="word-spacing:0.0087em;">to convert water units &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 53.1397em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate pipe capacity &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 54.2688em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">to calculate the velocity of water &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 55.3978em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate thrust block size &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 56.5269em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0043em;">to convert a pressure reading to depth of water &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 57.6561em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0046em;">to convert a scale to actual distance &nbsp;</span></div>
					<div id="289_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_344.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_344.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">290 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 6.9633em; "><span class="stl_186 stl_187 stl_29" style="word-spacing:0.0028em;">Expected Range of Knowledge for Math &nbsp;</span></div>
					<div class="stl_01" style="left:27.9808em;top: 4.9344em; "><span class="stl_20 stl_11 stl_34" style="word-spacing:0.0374em;">Chapter 12. Water Math - Week 5 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 8.1583em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_21" style="word-spacing:0.0016em;">ter Distribution System Operator License Exams (Continued) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 9.3207em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0029em;">to calculate brake-horsepower &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 10.4498em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">to calculate pump efﬁciency &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 11.5788em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate speciﬁc yield of a well &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 12.7079em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">to calculate the cost of water production &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 13.8371em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D4-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">to calculate a water loss rate &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 14.9662em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D4-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">to calculate the cost of pumping water &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 16.0953em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D4-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">to calculate the hydraulic gradient &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 17.2243em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D4-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">to calculate water production costs &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 18.3867em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.0079em;">Water Treatment Operator License Exams &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 19.5489em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">to calculate ﬂow rates and water velocity &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 20.6781em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0023em;">to calculate the volume of water in a storage facility &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 21.8072em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate well head pressure &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 22.9363em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0094em;">to convert common water units (e.g. gallons per minute to MGD) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 24.0653em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_81" style="word-spacing:0.0077em;">to convert head pressure to water elevation &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 25.1944em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0057em;">to convert units of length, volume, ﬂow and pressure &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 26.3236em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0054em;">to determine water level in a storage tank, reservoir, or well &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 27.4527em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate a chemical dosage &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 28.5818em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate a chemical solution concentration &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 29.7108em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate chlorine demand and chlorine residual &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 30.8399em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0031em;">to convert common water units, (gallons per minute to MGD, etc...) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 31.969em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0035em;">to determine water level in a storage tank, reservoir or well &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 33.0982em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to perform blending calculations &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 34.2273em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">to calculate a dilution factor &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 35.3563em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to mix chemicals and prepare reagents &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 36.4854em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to perform dilutions &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 37.6145em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate a coagulant dose from a jar test &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 38.7437em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">to calculate a ﬁlter-aid dosage &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 39.8728em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate a ﬁltration rate &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 41.0018em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calculate ﬁlter loading rate &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 42.1309em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0023em;">to calculate percent or log removal of contaminants from water &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 43.26em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">to calculate the cost of water treatment operations &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_345.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_345.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_86" style="word-spacing:0.212em;">12.1 Force,</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0295em;">&nbsp;</span><span class="stl_131 stl_23 stl_139" style="word-spacing:0.0278em;">Pressure and Head &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">291 &nbsp;</span></div>
					<div class="stl_01" style="left:4.1377em;top: 6.7813em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">12.1 </span><span class="stl_130 stl_11 stl_47" style="word-spacing:0.0318em;">Force, Pressure and Head &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 8.7709em; "><span class="stl_211 stl_187 stl_580" style="word-spacing:0.0706em;">Force: </span><span class="stl_117 stl_115 stl_24" style="word-spacing:0.0018em;">In the English system force and weight are often used in the same way. The weight of &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 10.2149em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0039em;">the cubic foot of water is </span><span class="stl_114 stl_115 stl_12">62</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">4 </span><span class="stl_117 stl_115 stl_21" style="word-spacing:0.0014em;">pounds. The force exerted on the bottom of the one foot cube is &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 11.6205em; "><span class="stl_114 stl_115 stl_12">62</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">4 </span><span class="stl_231 stl_115 stl_59" style="word-spacing:0.005em;">pounds. If we have two cubes stacked on top of one another, the force on the bottom will be &nbsp;</span></div>
					<div class="stl_01" style="left:7.0639em;top: 13.0377em; "><span class="stl_114 stl_115 stl_12">124</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">8 pounds. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 14.4392em; "><span class="stl_211 stl_187 stl_36" style="word-spacing:0.0624em;">Pressure: </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">Pressure is a force per unit of area, pounds per square inch or pounds per square foot &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 15.8833em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">are common expressions of pressure. &nbsp;</span></div>
					<div class="stl_01 stl_119" style="left:7.0866em;top: 17.2849em; "><span class="stl_548 stl_187 stl_12" style="word-spacing:0.0585em;">Head: </span><span class="stl_120 stl_115 stl_12" style="word-spacing:0.0022em;">Pressure is directly related to the height of a column of ﬂuid. This height is called head or &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:7.0866em;top: 18.729em; "><span class="stl_138 stl_115 stl_12" style="word-spacing:0.0018em;">feet of head. Pressure and feet of head head are directly related - </span><span class="stl_581 stl_08 stl_42" style="word-spacing:0.0028em;">for every one foot of head there &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 20.1403em; "><span class="stl_07 stl_08 stl_417" style="word-spacing:0.0164em;">is a pressure of </span><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">433 </span><span class="stl_07 stl_08 stl_12">psi. &nbsp;</span></div>
					<div class="stl_01" style="left:11.2448em;top: 21.5864em; "><span class="stl_114 stl_115 stl_60">0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.325em;">433 </span><span class="stl_07 stl_08 stl_12">psi &nbsp;</span></div>
					<div class="stl_01" style="left:9.5672em;top: 22.8255em; "><span class="stl_07 stl_08 stl_248" style="word-spacing:0.0759em;">ft </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_07 stl_08 stl_543" style="word-spacing:0.2542em;">water column</span><span class="stl_243 stl_244 stl_543" style="word-spacing:0.2542em;">) &nbsp;</span></div>
					<div class="stl_01" style="left:22.2389em;top: 21.5864em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.4em;">1 </span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_12" style="word-spacing:0.3179em;">t </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_07 stl_08 stl_543" style="word-spacing:0.2542em;">water column</span><span class="stl_243 stl_244 stl_543" style="word-spacing:0.2542em;">) &nbsp;</span></div>
					<div class="stl_01" style="left:24.7348em;top: 22.8255em; "><span class="stl_114 stl_115 stl_12">2</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.325em;">31 </span><span class="stl_07 stl_08 stl_12">psi &nbsp;</span></div>
					<div class="stl_01" style="left:7.0584em;top: 22.2019em; "><span class="stl_114 stl_115 stl_12">Thus, &nbsp;</span></div>
					<div class="stl_01" style="left:17.0393em;top: 22.2019em; "><span class="stl_114 stl_115 stl_188" style="word-spacing:0.011em;">or conversely &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 23.8518em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:0.0002em;">Note: This pressure/head will include the height the water pumped and also the head associated &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 25.2631em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">with friction losses - energy loss because of the water moving through the pipe and ﬁttings. &nbsp;</span></div>
					<div class="stl_01" style="left:13.2544em;top: 29.1957em; "><span class="stl_582 stl_08 stl_38">Force &nbsp;</span></div>
					<div class="stl_01" style="left:9.2126em;top: 29.7577em; "><span class="stl_582 stl_08 stl_26" style="word-spacing:-0.0198em;">Pressure </span><span class="stl_583 stl_244 stl_26" style="word-spacing:-0.0198em;">= &nbsp;</span></div>
					<div class="stl_01" style="left:13.43em;top: 30.3272em; "><span class="stl_582 stl_08 stl_310">Area &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:39.8918em;top: 33.1823em; "><span class="stl_160 stl_115 stl_12">12" &nbsp;</span></div>
					<div class="stl_01" style="left:9.2126em;top: 33.704em; z-index:935; "><span class="stl_172 stl_115 stl_96" style="word-spacing:0.0043em;">Pressure exerted by &nbsp;</span></div>
					<div class="stl_01" style="left:9.2126em;top: 34.4983em; "><span class="stl_172 stl_115 stl_21" style="word-spacing:0.0017em;">a 1ft column of water &nbsp;</span></div>
					<div class="stl_01" style="left:18.7495em;top: 33.7003em; "><span class="stl_172 stl_115 stl_12">62</span><span class="stl_584 stl_244 stl_12">.</span><span class="stl_172 stl_115 stl_12" style="word-spacing:0.2499em;">4 </span><span class="stl_582 stl_08 stl_318">lb &nbsp;</span></div>
					<div class="stl_01" style="left:17.9621em;top: 34.8319em; "><span class="stl_172 stl_115 stl_12">12</span><span class="stl_582 stl_08 stl_12" style="word-spacing:0.2515em;">in x </span><span class="stl_172 stl_115 stl_12">12</span><span class="stl_582 stl_08 stl_12">in &nbsp;</span></div>
					<div class="stl_01" style="left:22.424em;top: 34.1779em; "><span class="stl_583 stl_244 stl_12" style="word-spacing:0.0472em;">= </span><span class="stl_172 stl_115 stl_132">0</span><span class="stl_584 stl_244 stl_60">.</span><span class="stl_172 stl_115 stl_12" style="word-spacing:0.325em;">43 </span><span class="stl_582 stl_08 stl_12">psi &nbsp;</span></div>
					<div class="stl_01" style="left:16.9973em;top: 34.4068em; "><span class="stl_583 stl_244 stl_12">=</span></div>
					<div class="stl_01 stl_116" style="left:27.1359em;top: 35.3083em; "><span class="stl_160 stl_115 stl_12">12" &nbsp;</span></div>
					<div class="stl_01" style="left:9.3008em;top: 38.2669em; "><span class="stl_172 stl_115 stl_12" style="word-spacing:0em;">As </span><span class="stl_172 stl_115 stl_323">1</span><span class="stl_582 stl_08 stl_248">f</span><span class="stl_582 stl_08 stl_297">t</span><sup style="top: -0.3013em;"><span class="stl_585 stl_115 stl_12" style="word-spacing:0.1554em;">3 </span></sup><span class="stl_172 stl_115 stl_139" style="word-spacing:0.0013em;">of water weighs 62.4 lbs &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:32.3328em;top: 40.0327em; "><span class="stl_160 stl_115 stl_12">12" &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0584em;top: 42.909em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0037em;">The pressure at the bottom of a container is affected only by the height of water in the container &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:7.0866em;top: 44.3203em; "><span class="stl_235 stl_115 stl_27" style="word-spacing:0.0037em;">and not by the shape or the volume of the container. In the drawing below there are four contain- &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 45.7318em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0047em;">ers all of different shapes and sizes. The pressure at the bottom of each is the same. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0584em;top: 59.334em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0025em;">The pressure exerted at the bottom of a tank is relative only to the head on the tank and not the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0639em;top: 60.7453em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:0.0026em;">volume of water in the tank. For example, below are two tanks each containing 5000 gallons. &nbsp;</span></div>
					<div class="stl_01 stl_182" style="left:7.0584em;top: 62.1568em; "><span class="stl_222 stl_115 stl_57" style="word-spacing:-0.0011em;">The pressure at the bottom of each is 22 psi. If half of the water were drained from the tanks the &nbsp;</span></div>
					<div id="291_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_346.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_346.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">292 &nbsp;</span></div>
					<div class="stl_01" style="left:27.9808em;top: 4.9344em; "><span class="stl_20 stl_11 stl_34" style="word-spacing:0.0374em;">Chapter 12. Water Math - Week 5 &nbsp;</span></div>
					<div class="stl_01 stl_220" style="left:7.0866em;top: 6.7888em; "><span class="stl_221 stl_115 stl_09" style="word-spacing:-0.0006em;">pressure at the bottom of the elevated tank would be </span><span class="stl_114 stl_115 stl_12">17</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">3 </span><span class="stl_221 stl_115 stl_12" style="word-spacing:-0.0041em;">psi while the pressure at the bottom of &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 8.2002em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">the standpipe would be 11 psi. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 21.7694em; z-index:199; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0085em;">reservoir is 40 feet tall. Find the pressure at the bottom of the reservoir. &nbsp;</span></div>
					<div class="stl_01" style="left:9.3366em;top: 23.1808em; "><span class="stl_114 stl_115 stl_12">40f</span><span class="stl_114 stl_115 stl_249">t</span><span class="stl_241 stl_210 stl_247">×</span><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">433psi</span><span class="stl_245 stl_244 stl_60">/</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">ft </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">17</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">3psi &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 25.537em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Find</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">the height of water in a tank if the pressure at the bottom of the tank is 12 psi. &nbsp;</span></div>
					<div class="stl_01" style="left:9.3366em;top: 26.9484em; "><span class="stl_114 stl_115 stl_12">12ps</span><span class="stl_114 stl_115 stl_249">i</span><span class="stl_241 stl_210 stl_249">÷</span><span class="stl_114 stl_115 stl_60">0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">433psi</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.0278em;">ft </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">27</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12">7ft &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 29.3047em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 29.3047em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0039em;">If a pump discharge pressure gauge read 10 psi, the height of the water corresponding to &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 30.716em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0013em;">this pressure would be: &nbsp;</span></div>
					<div class="stl_01" style="left:24.2265em;top: 31.6068em; "><span class="stl_114 stl_115 stl_12">2</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.4em;">31 </span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_248">t &nbsp;</span></div>
					<div class="stl_01" style="left:20.6753em;top: 32.2222em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.325em;">10 </span><span class="stl_07 stl_08 stl_12">ps</span><span class="stl_07 stl_08 stl_247">i</span><span class="stl_241 stl_210 stl_247">× &nbsp;</span></div>
					<div class="stl_01" style="left:27.4118em;top: 32.2222em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">23</span><span class="stl_245 stl_244 stl_60">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.4em;">1 </span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_248">t &nbsp;</span></div>
					<div class="stl_01" style="left:25.172em;top: 32.8458em; "><span class="stl_07 stl_08 stl_12">psi &nbsp;</span></div>
					<div class="stl_01" style="left:8.3858em;top: 36.462em; "><span class="stl_237 stl_115 stl_12" style="word-spacing:0em;">Practice Problems &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 38.1504em; "><span class="stl_114 stl_115 stl_213" style="word-spacing:0.2657em;">1. Convert</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0079em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">45 psi to feet of head &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 39.55em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">2. </span><span class="stl_180 stl_115 stl_99" style="word-spacing:-0.0025em;">If the pressure at a water main is 50 psi, what would the static pressure (psi) be at a &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 40.9732em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0098em;">faucet on the top ﬂoor of a four story building? (Assuming 10 ft. per story) &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 42.3736em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">3. </span><span class="stl_235 stl_115 stl_88" style="word-spacing:0.0064em;">A water tower has water pressure of 98 psi at its base. What would be. the pressure &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 43.7959em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">at a hydrant three blocks away if there is a 65-foot head loss in the pipe? &nbsp;</span></div>
					<div class="stl_01" style="left:4.1377em;top: 47.4777em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">12.2 </span><span class="stl_130 stl_11 stl_65" style="word-spacing:0.0294em;">Pumping Calculations &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 49.4543em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 49.4543em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.004em;">Pump is a machine used for moving water (and other ﬂuids) through a piping system and &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 50.8658em; z-index:860; "><span class="stl_114 stl_115 stl_67" style="word-spacing:0.0062em;">raise the pressure of the water. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 52.2771em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 52.2771em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0044em;">Pumping is accomplished by transforming the input energy - typically from an electric &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 53.6885em; z-index:980; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">motor or from other sources such as high-pressure air. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 55.0998em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">pump calculations in this section are for electrically driven rotodynamic pumps. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 56.5113em; "><span class="stl_114 stl_115 stl_294" style="word-spacing:0.379em;">• To</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.08em;">&nbsp;</span><span class="stl_114 stl_115 stl_203" style="word-spacing:0.0064em;">move water, a pump will need to overcome resistance due its density, gravitational force &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 57.9226em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and friction. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 59.334em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• This</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">resistance is dependent on: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 60.7126em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_133" style="left:11.3593em;top: 60.7453em; "><span class="stl_134 stl_115 stl_57" style="word-spacing:0.0001em;">Height the water needs to be raised. This height of the ﬂuid in a container is referred &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to as head. &nbsp;</span></div>
					<div id="292_0" style="position:absolute;left:7.0866em;top:47.1538em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_347.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_347.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">12.2 Pumping</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_60">Calculations &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">293 &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 6.7561em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_61" style="word-spacing:0.0089em;">Quantity of water involved &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 9.6552em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">12.2.1 </span><span class="stl_20 stl_11 stl_90" style="word-spacing:0.0292em;">Glossary of Pump Calculations Terms &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 11.3244em; "><span class="stl_211 stl_187 stl_42" style="word-spacing:0.0004em;">Static Pressure:</span><span class="stl_211 stl_187 stl_12" style="word-spacing:0.3603em;">&nbsp;</span><span class="stl_117 stl_115 stl_85" style="word-spacing:0.0024em;">Static implies a non-moving condition. The pressure measured when there &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 12.7685em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0038em;">is no water moving in a line or the pump is not running is called static </span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">32 </span></sup><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0147em;">pressure. This is the &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 14.1799em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">pressure represented by the gauges on the tanks in the discussion above. &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:7.0866em;top: 15.5671em; "><span class="stl_293 stl_187 stl_86" style="word-spacing:0em;">Dynamic Pressure:</span><span class="stl_293 stl_187 stl_12" style="word-spacing:0.3609em;">&nbsp;</span><span class="stl_224 stl_115 stl_139" style="word-spacing:-0.0034em;">When water is allowed to run through a pipe and the pressure (called pres- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 17.0112em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0038em;">sure head) measured at various points along the way we ﬁnd that the pressure decreases the &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 18.4226em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">further we are from the sources. &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:7.0866em;top: 28.1979em; "><span class="stl_276 stl_187 stl_12" style="word-spacing:0.362em;">Headloss: </span><span class="stl_235 stl_115 stl_12" style="word-spacing:0.0017em;">The reason for this reduction in pressure is a phenomenon called headloss. Headloss &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 29.6421em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0058em;">is the loss of energy (pressure) due to friction. The energy is lost as heat. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 31.062em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0034em;">If the headloss in a certain pipe is 25 feet, it means the amount of energy required to overcome &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 32.4733em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0024em;">the friction in the pipe is equivalent to the amount of energy that would be required to lift this &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 33.8848em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">amount of water straight in the air 25 feet. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 35.3047em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">In a pipe, the factors that contribute to headloss include the following: &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 36.7254em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Roughness</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">of pipe - If the roughness of a pipe were doubled the headloss would double. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 38.1368em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Length</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">of pipe - If the length of the pipe were doubled the headloss would double. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 39.5482em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Diameter</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">of pipe - If the diameter of a pipe were doubled the headloss would be cut in half &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.9596em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 40.9596em; z-index:1099; "><span class="stl_117 stl_115 stl_281">V</span><span class="stl_117 stl_115 stl_12">e</span><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0034em;">locity of water - If the velocity of the water in a pipe were doubled the headloss would &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 42.3709em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:0.0023em;">be increased by about four times. It should be apparent that velocity, more than any other &nbsp;</span></div>
					<div class="stl_01 stl_205" style="left:9.3593em;top: 43.7823em; "><span class="stl_206 stl_115 stl_26" style="word-spacing:0.0084em;">single factor, affects headloss. To double the velocity we would have to double the ﬂow in &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 45.1937em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">the line. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 46.6051em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 46.6051em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Pumping System Components and Fittings - Each type of ﬁtting has a speciﬁc headloss &nbsp;</span></div>
					<div class="stl_01 stl_179" style="left:9.3593em;top: 48.0164em; "><span class="stl_180 stl_115 stl_139" style="word-spacing:0.0026em;">depending upon the velocity of water through the ﬁtting. For instance the headloss though &nbsp;</span></div>
					<div class="stl_01 stl_205" style="left:9.3593em;top: 49.4278em; "><span class="stl_206 stl_115 stl_143" style="word-spacing:-0.0005em;">a check valve is two and one quarter times greater than through a ninety degree elbow and &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 50.8392em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0021em;">ten times greater than the headloss through an open gate valve. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 52.2273em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.005em;">Static Head:</span><span class="stl_211 stl_187 stl_12" style="word-spacing:0.3579em;">&nbsp;</span><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0023em;">Static head is the distance between the suction and discharge water levels when &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 53.6713em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0042em;">the pump is shut off. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 55.0585em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.005em;">Suction Lift:</span><span class="stl_211 stl_187 stl_12" style="word-spacing:0.3579em;">&nbsp;</span><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">Suction lift is the distance between the suction water level and the center of the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 56.5027em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:0.0035em;">pump impeller. This term is only used when the pump is in a suction lift condition. A pump is &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 57.914em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0023em;">said to be in a suction lift condition any time the eye (center) of the impeller is above the water &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 59.3254em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">being pumped. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0539em;top: 60.7126em; z-index:2021; "><span class="stl_211 stl_187 stl_161">V</span><span class="stl_211 stl_187 stl_12">e</span><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.005em;">locity Head:</span><span class="stl_211 stl_187 stl_12" style="word-spacing:0.3577em;">&nbsp;</span><span class="stl_117 stl_115 stl_27" style="word-spacing:-0.0013em;">The amount of energy required to bring a ﬂuid from standstill to its velocity. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 62.1568em; z-index:2097; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.008em;">For a given quantity of ﬂow, the velocity head will vary indirectly with the pipe diameter. &nbsp;</span></div>
					<div id="293_0" style="position:absolute;left:7.0866em;top:9.0588em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_348.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_348.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">294 &nbsp;</span></div>
					<div class="stl_01" style="left:27.9808em;top: 4.9344em; "><span class="stl_20 stl_11 stl_34" style="word-spacing:0.0374em;">Chapter 12. Water Math - Week 5 &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0566em;top: 6.7661em; "><span class="stl_211 stl_187 stl_33" style="word-spacing:0.005em;">Total Dynamic Head (TDH): </span><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.0019em;">The total energy needed to move water from the center line of a &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:7.0866em;top: 8.2102em; "><span class="stl_138 stl_115 stl_74" style="word-spacing:0.0019em;">pump (eye of the ﬁrst impeller of a lineshaft turbine) to some given elevation or to develop some &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 9.6216em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.006em;">given pressure. This includes the static head, velocity head and the headloss due to friction. &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:7.0866em;top: 11.0002em; "><span class="stl_293 stl_187 stl_64" style="word-spacing:0.3605em;">Horsepower: </span><span class="stl_224 stl_115 stl_88" style="word-spacing:0.0021em;">Horsepower is a measurement of the amount of energy required to do work. Mo- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 12.4443em; z-index:415; "><span class="stl_117 stl_115 stl_104" style="word-spacing:0.0053em;">tors are rated in horsepower. The horsepower of an electric motor is called brake horsepower. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0584em;top: 13.8557em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0034em;">The horsepower requirements of a pump are dependent on the ﬂow and the total dynamic head. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 15.2671em; z-index:535; "><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0051em;">33,000 foot pounds per minute of work is 1 horsepower. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 16.6457em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.005em;">Suction Head:</span><span class="stl_211 stl_187 stl_12" style="word-spacing:0.3579em;">&nbsp;</span><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.003em;">Suction head is the distance between the suction water level and the center &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 18.0898em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.002em;">of the pump impeller when the pump is in a suction head condition. A pump is said to be in a &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 19.5012em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0017em;">suction head condition any time the eye (center) of the impeller is below the water level being &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 20.9126em; "><span class="stl_114 stl_115 stl_12">pumped. &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:7.0539em;top: 22.2912em; z-index:783; "><span class="stl_293 stl_187 stl_161">V</span><span class="stl_293 stl_187 stl_12">e</span><span class="stl_293 stl_187 stl_12" style="word-spacing:-0.005em;">locity Head:</span><span class="stl_293 stl_187 stl_12" style="word-spacing:0.3585em;">&nbsp;</span><span class="stl_224 stl_115 stl_281">V</span><span class="stl_224 stl_115 stl_12">e</span><span class="stl_224 stl_115 stl_24" style="word-spacing:-0.0017em;">locity head is the amount of energy required by the pump and motor to over- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 23.7353em; z-index:883; "><span class="stl_117 stl_115 stl_85" style="word-spacing:0.0022em;">come inertia and bring the water up to speed. </span><span class="stl_117 stl_115 stl_281">V</span><span class="stl_117 stl_115 stl_12">e</span><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0035em;">locity head is often shown mathematically as &nbsp;</span></div>
					<div class="stl_01" style="left:7.0539em;top: 25.1467em; "><span class="stl_114 stl_115 stl_12">V</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_208">2</span></sup><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0076em;">2 g. ( g is the acceleration due to gravity </span><span class="stl_241 stl_210 stl_12">−</span><span class="stl_114 stl_115 stl_12">32</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">2ft</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">sec</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.1546em;">2 </span></sup><span class="stl_114 stl_115 stl_12">). &nbsp;</span></div>
					<div class="stl_01 stl_182" style="left:7.0566em;top: 34.8925em; "><span class="stl_568 stl_187 stl_37" style="word-spacing:0.0084em;">Total Dynamic Head:</span><span class="stl_568 stl_187 stl_12" style="word-spacing:0.3652em;">&nbsp;</span><span class="stl_222 stl_115 stl_143" style="word-spacing:0.0037em;">Total dynamic head (TDH) is a theoretical distance. It is the static head, &nbsp;</span></div>
					<div class="stl_01" style="left:7.0639em;top: 36.3366em; z-index:1118; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0031em;">velocity head and headloss required to get the water from one point to another. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0584em;top: 37.748em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0042em;">The horsepower output of an electric motor is directly reﬂected to the amperage that the motor &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 39.1593em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0078em;">draws. Any increase in horsepower requirements will give a corresponding increase in amperage. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 40.538em; "><span class="stl_211 stl_187 stl_86" style="word-spacing:0.3633em;">Cavitation: </span><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0035em;">Cavitation in pumps is the rapid creation and subsequent collapse of air bubbles &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 41.9821em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0037em;">occuring as a result of the inlet pressure falling below the design inlet pressure or when the &nbsp;</span></div>
					<div class="stl_01 stl_268" style="left:7.0866em;top: 43.3935em; "><span class="stl_255 stl_115 stl_88" style="word-spacing:0.0026em;">pump is operating at a ﬂow rate higher than the design ﬂow rate. This collapse of the air bubbles &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 44.8048em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:0.0001em;">typically manifests as a pinging or crackling noise. Cavitation is undesirable because it can &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 46.2163em; z-index:1661; "><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0053em;">damage the impeller, cause noise and vibration, and decrease pump efﬁciency. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_349.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_349.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">12.2 Pumping</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_60">Calculations &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">295 &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 41.4965em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">12.2.2 </span><span class="stl_20 stl_11 stl_66" style="word-spacing:0.029em;">Pumping Rate Calculations &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 43.5195em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_182" style="left:9.3593em;top: 43.5195em; "><span class="stl_222 stl_115 stl_28" style="word-spacing:-0.0002em;">For calculating volume pumped given the pump ﬂow rate: Multiply the pump ﬂow rate by &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 44.9308em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0042em;">the time interval &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.3095em; "><span class="stl_186 stl_187 stl_26" style="word-spacing:0.008em;">Make sure: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 47.7379em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.219em;">– </span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0042em;">The time units - in the given time interval and in the pump ﬂow rate match &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 49.199em; "><span class="stl_114 stl_115 stl_30" style="word-spacing:0.265em;">• For</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0075em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">calculating time to pump a certain volume: &nbsp;</span></div>
					<div class="stl_01" style="left:8.3793em;top: 50.6274em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Step 1.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0017em;">Calculate the total volume pumped &nbsp;</span></div>
					<div class="stl_01" style="left:8.3793em;top: 52.0388em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Step 2.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">&nbsp;</span><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0052em;">Divide the total volume by the pump ﬂow rate &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 53.4344em; "><span class="stl_186 stl_187 stl_26" style="word-spacing:0.008em;">Make sure: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 54.8629em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_223" style="left:11.3312em;top: 54.8956em; "><span class="stl_224 stl_115 stl_29" style="word-spacing:-0.002em;">The volume units - in the volume that needs to be pumped and in the pump ﬂow rate &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 56.307em; "><span class="stl_114 stl_115 stl_12">match &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 57.6856em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3312em;top: 57.7183em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:-0.0016em;">The time unit in the pump ﬂow rate needs to be converted to the time unit that you &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 59.1297em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">need the answer in &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 60.7126em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:0.0245em;">Example 1: </span><span class="stl_117 stl_115 stl_27" style="word-spacing:0.0054em;">A pump is set to pump 5 minutes each hour. It pumps at the rate of 35 gpm. How &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 62.1568em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">many gallons of water are pumped each day? &nbsp;</span></div>
					<div id="295_0" style="position:absolute;left:7.0866em;top:41.7074em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_351.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_351.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">296 &nbsp;</span></div>
					<div class="stl_01" style="left:27.9808em;top: 4.9344em; "><span class="stl_20 stl_11 stl_34" style="word-spacing:0.0374em;">Chapter 12. Water Math - Week 5 &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 6.7888em; "><span class="stl_114 stl_115 stl_12">Solution: &nbsp;</span></div>
					<div class="stl_01" style="left:15.1026em;top: 7.5251em; z-index:59; "><span class="stl_512 stl_513 stl_12">¨</span></div>
					<div class="stl_01" style="left:18.2016em;top: 7.724em; z-index:72; "><span class="stl_512 stl_513 stl_12">ꢁ</span></div>
					<div class="stl_01" style="left:7.1863em;top: 7.7891em; z-index:74; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2499em;">35 </span><span class="stl_07 stl_08 stl_507" style="word-spacing:0.2744em;">gal sludge</span><span class="stl_07 stl_08 stl_12" style="word-spacing:0.7336em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">5 </span><span class="stl_07 stl_08 stl_12" style="word-spacing:0.747em;">min </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2499em;">24 </span><span class="stl_07 stl_08 stl_12">hr &nbsp;</span></div>
					<div class="stl_01" style="left:20.5407em;top: 7.7891em; "><span class="stl_114 stl_115 stl_12">4</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">200 </span><span class="stl_07 stl_08 stl_306">gallons &nbsp;</span></div>
					<div class="stl_01" style="left:18.0367em;top: 7.8473em; z-index:71; "><span class="stl_512 stl_513 stl_12">ꢁ</span></div>
					<div class="stl_01" style="left:14.4031em;top: 7.8746em; z-index:58; "><span class="stl_512 stl_513 stl_12">¨</span></div>
					<div class="stl_01" style="left:12.8966em;top: 8.54em; "><span class="stl_241 stl_210 stl_12">∗</span></div>
					<div class="stl_01" style="left:16.0757em;top: 8.54em; "><span class="stl_241 stl_210 stl_12">∗</span></div>
					<div class="stl_01" style="left:19.2504em;top: 8.5628em; "><span class="stl_243 stl_244 stl_12">=</span></div>
					<div class="stl_01" style="left:9.8631em;top: 8.7642em; z-index:52; "><span class="stl_512 stl_513 stl_12">¨</span></div>
					<div class="stl_01" style="left:14.3808em;top: 8.9631em; z-index:65; "><span class="stl_512 stl_513 stl_12">ꢁ</span></div>
					<div class="stl_01" style="left:14.2988em;top: 9.0282em; z-index:67; "><span class="stl_07 stl_08 stl_12">hr &nbsp;</span></div>
					<div class="stl_01" style="left:9.2467em;top: 9.0282em; z-index:55; "><span class="stl_07 stl_08 stl_12">min &nbsp;</span></div>
					<div class="stl_01" style="left:17.1724em;top: 9.0282em; "><span class="stl_07 stl_08 stl_508">day &nbsp;</span></div>
					<div class="stl_01" style="left:22.5584em;top: 9.0282em; "><span class="stl_07 stl_08 stl_508">day &nbsp;</span></div>
					<div class="stl_01" style="left:14.2158em;top: 9.0863em; z-index:64; "><span class="stl_512 stl_513 stl_12">ꢁ</span></div>
					<div class="stl_01" style="left:9.1637em;top: 9.1137em; z-index:51; "><span class="stl_512 stl_513 stl_12">¨</span></div>
					<div class="stl_01 stl_122" style="left:7.0866em;top: 11.3537em; "><span class="stl_361 stl_187 stl_12" style="word-spacing:0.0297em;">Example 2: </span><span class="stl_123 stl_115 stl_18" style="word-spacing:0.0047em;">A pump operates 5 minutes each 15 minute interval. If the pump capacity is 60 gpm, &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 12.7978em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0039em;">how many gallons are pumped daily? &nbsp;</span></div>
					<div class="stl_01" style="left:14.63em;top: 13.8372em; z-index:227; "><span class="stl_512 stl_513 stl_588">H¨ &nbsp;</span></div>
					<div class="stl_01" style="left:19.6452em;top: 13.8372em; z-index:247; "><span class="stl_512 stl_513 stl_12">¨</span></div>
					<div class="stl_01" style="left:7.1863em;top: 14.1012em; z-index:232; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2499em;">60 </span><span class="stl_07 stl_08 stl_507" style="word-spacing:0.2744em;">gal sludge</span><span class="stl_07 stl_08 stl_12" style="word-spacing:0.9837em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">5 </span><span class="stl_07 stl_08 stl_12">min &nbsp;</span></div>
					<div class="stl_01" style="left:19.0288em;top: 14.1012em; z-index:250; "><span class="stl_07 stl_08 stl_12">min &nbsp;</span></div>
					<div class="stl_01" style="left:21.9843em;top: 14.1012em; "><span class="stl_114 stl_115 stl_12">28</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">800 </span><span class="stl_07 stl_08 stl_507" style="word-spacing:0.2744em;">gal sludge &nbsp;</span></div>
					<div class="stl_01" style="left:14.6303em;top: 14.1867em; z-index:229; "><span class="stl_512 stl_513 stl_589">¨H &nbsp;</span></div>
					<div class="stl_01" style="left:18.9458em;top: 14.1867em; z-index:246; "><span class="stl_512 stl_513 stl_12">¨</span></div>
					<div class="stl_01" style="left:12.8966em;top: 14.8521em; "><span class="stl_241 stl_210 stl_12">∗</span></div>
					<div class="stl_01" style="left:16.5302em;top: 14.7167em; "><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_114 stl_115 stl_12">1440 &nbsp;</span></div>
					<div class="stl_01" style="left:20.6941em;top: 14.8749em; "><span class="stl_243 stl_244 stl_12">=</span></div>
					<div class="stl_01" style="left:9.164em;top: 15.0763em; z-index:218; "><span class="stl_512 stl_513 stl_590">H¨ &nbsp;</span></div>
					<div class="stl_01" style="left:15.5571em;top: 15.0763em; z-index:237; "><span class="stl_512 stl_513 stl_12">¨</span></div>
					<div class="stl_01" style="left:9.2467em;top: 15.3403em; z-index:223; "><span class="stl_07 stl_08 stl_12">min &nbsp;</span></div>
					<div class="stl_01" style="left:9.1637em;top: 15.4258em; z-index:220; "><span class="stl_512 stl_513 stl_591">¨H &nbsp;</span></div>
					<div class="stl_01" style="left:13.577em;top: 15.3403em; z-index:240; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">15 </span><span class="stl_07 stl_08 stl_12">min &nbsp;</span></div>
					<div class="stl_01" style="left:19.0306em;top: 15.3403em; "><span class="stl_07 stl_08 stl_508">day &nbsp;</span></div>
					<div class="stl_01" style="left:24.9048em;top: 15.3403em; "><span class="stl_07 stl_08 stl_508">day &nbsp;</span></div>
					<div class="stl_01" style="left:14.8577em;top: 15.4258em; z-index:236; "><span class="stl_512 stl_513 stl_12">¨</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 17.6658em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:0.0245em;">Example 3: </span><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0032em;">Given the tank is 10ft wide, 12 ft long and 18 ft deep tank including 2 ft of free- &nbsp;</span></div>
					<div class="stl_01 stl_125" style="left:7.0866em;top: 19.1098em; "><span class="stl_126 stl_115 stl_27" style="word-spacing:0.0066em;">board when ﬁlled to capacity. How much time (minutes) will be required to pump down this tank &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 20.5213em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to a depth of 2 ft when the tank is at maximum capacity using a 600 GPM pump &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 21.9326em; "><span class="stl_114 stl_115 stl_12">Solution: &nbsp;</span></div>
					<div class="stl_01" style="left:19.4139em;top: 24.2348em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">2’ Freeboard &nbsp;</span></div>
					<div class="stl_01" style="left:19.7088em;top: 26.6212em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0089em;">16’ Water Depth (Initial) &nbsp;</span></div>
					<div class="stl_01" style="left:7.7995em;top: 28.5346em; "><span class="stl_114 stl_115 stl_46" style="word-spacing:0.0107em;">2’ Water Depth (Final) &nbsp;</span></div>
					<div class="stl_01" style="left:18.7638em;top: 29.6678em; "><span class="stl_114 stl_115 stl_218" style="word-spacing:0.016em;">10’ Wide &nbsp;</span></div>
					<div class="stl_01" style="left:10.1485em;top: 31.4813em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">12’ Long &nbsp;</span></div>
					<div class="stl_01" style="left:7.0539em;top: 33.3924em; z-index:589; "><span class="stl_114 stl_115 stl_389">V</span><span class="stl_114 stl_115 stl_12">o</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">lume to be pumped=12</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.3999em;">&nbsp;</span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_12" style="word-spacing:-0.0432em;">t </span><span class="stl_241 stl_210 stl_247">∗</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.4em;">10 </span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_12" style="word-spacing:-0.0432em;">t </span><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_243 stl_244 stl_60">(</span><span class="stl_114 stl_115 stl_12">1</span><span class="stl_114 stl_115 stl_246">6</span><span class="stl_241 stl_210 stl_247">−</span><span class="stl_114 stl_115 stl_12">2</span><span class="stl_243 stl_244 stl_12" style="word-spacing:0.3999em;">) </span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_12" style="word-spacing:0.0402em;">t </span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">1</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12">68</span><span class="stl_114 stl_115 stl_298">0</span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_297">t</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_299">3 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:15.4975em;top: 35.0272em; z-index:650; "><span class="stl_512 stl_513 stl_12">ꢁ</span></div>
					<div class="stl_01" style="left:15.0366em;top: 35.1468em; z-index:653; "><span class="stl_07 stl_08 stl_12">gal &nbsp;</span></div>
					<div class="stl_01" style="left:9.2562em;top: 35.7623em; "><span class="stl_114 stl_115 stl_60">1</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12">68</span><span class="stl_114 stl_115 stl_298">0</span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_297">t</span><sup style="top: -0.3299em;"><span class="stl_207 stl_115 stl_12" style="word-spacing:0.0026em;">3 </span></sup><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_114 stl_115 stl_60">7</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">48 &nbsp;</span></div>
					<div class="stl_01" style="left:14.9535em;top: 35.435em; z-index:649; "><span class="stl_512 stl_513 stl_12">ꢁ</span></div>
					<div class="stl_01" style="left:15.1834em;top: 36.6307em; "><span class="stl_07 stl_08 stl_303">ft</span><sup style="top: -0.33em;"><span class="stl_207 stl_115 stl_304">3 &nbsp;</span></sup></div>
					<div class="stl_01" style="left:7.2887em;top: 37.3106em; z-index:633; "><span class="stl_243 stl_244 stl_305">=</span><span class="stl_241 stl_210 stl_305">⇒ &nbsp;</span></div>
					<div class="stl_01" style="left:16.646em;top: 37.1752em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:0.2826em;">= </span><span class="stl_114 stl_115 stl_12">21</span><span class="stl_07 stl_08 stl_12">min &nbsp;</span></div>
					<div class="stl_01" style="left:13.339em;top: 37.6909em; z-index:665; "><span class="stl_512 stl_513 stl_12">ꢁ</span></div>
					<div class="stl_01" style="left:12.878em;top: 37.8106em; z-index:668; "><span class="stl_07 stl_08 stl_12">gal &nbsp;</span></div>
					<div class="stl_01" style="left:12.795em;top: 38.0988em; z-index:664; "><span class="stl_512 stl_513 stl_12">ꢁ</span></div>
					<div class="stl_01" style="left:11.337em;top: 38.426em; "><span class="stl_114 stl_115 stl_12">600 &nbsp;</span></div>
					<div class="stl_01" style="left:12.8003em;top: 39.0497em; "><span class="stl_07 stl_08 stl_12">min &nbsp;</span></div>
					<div class="stl_01" style="left:8.3858em;top: 40.9669em; "><span class="stl_237 stl_115 stl_12" style="word-spacing:0em;">Practice Problems &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 42.6553em; "><span class="stl_114 stl_115 stl_213" style="word-spacing:0.2657em;">1. Convert</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0079em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">45 psi to feet of head &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 44.0583em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">2. </span><span class="stl_136 stl_115 stl_24" style="word-spacing:0.0006em;">How long (in minutes) will it take to pump down 25 feet of water in a 110 ft diame- &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 45.4781em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">ter cylindrical tank when using a 1420 gpm pump &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 46.8894em; "><span class="stl_114 stl_115 stl_112" style="word-spacing:0.2667em;">3. How</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0083em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0005em;">long will it take (hrs) to ﬁll a 2 ac-ft pond if the pumping rate is 400 GPM? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 48.284em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">4. </span><span class="stl_117 stl_115 stl_88" style="word-spacing:0.0007em;">A tank is ﬁlling at the rate of 300 gpm for a 20 minute period. How many of water &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 49.7122em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">will be contained in the tank at the end of 16 minutes? &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 53.1487em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">12.2.3 </span><span class="stl_20 stl_11 stl_34" style="word-spacing:0.0373em;">Power Requirements for Pumping &nbsp;</span></div>
					<div class="stl_01" style="left:7.0439em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12">Where: &nbsp;</span></div>
					<div id="296_0" style="position:absolute;left:7.0866em;top:52.6722em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_352.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_352.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">12.2 Pumping</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.027em;">&nbsp;</span><span class="stl_131 stl_23 stl_60">Calculations &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 6.7661em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.0049em;">Input Hp </span><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0034em;">is the input power to the motor which produces the </span><span class="stl_211 stl_187 stl_21" style="word-spacing:-0.0032em;">Output Hp or Brake Hp </span><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0032em;">- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 8.2102em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">the mechanical power which runs the pump. &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">297 &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 6.7988em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 9.5434em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">ratio of Output Hp and Input Hp is the motor efﬁciency - </span><span class="stl_253 stl_254 stl_12">η</span><sub style="top: 0.1363em;"><span class="stl_334 stl_08 stl_212">m</span></sub><span class="stl_114 stl_115 stl_251">. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.0329em; z-index:241; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0049em;">Output Hp is the input power (Brake Hp) to the pump to pump the water. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 12.4443em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_258" style="left:9.3166em;top: 12.4443em; "><span class="stl_266 stl_115 stl_27" style="word-spacing:0.0023em;">Water Hp is the rate of energy transferred to the water being pumped and can be calculated &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 13.8557em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">by the formula: &nbsp;</span></div>
					<div class="stl_01" style="left:16.464em;top: 14.8173em; z-index:349; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.3889em;">H </span><span class="stl_241 stl_210 stl_12" style="word-spacing:0.3889em;">− </span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.2525em;">Head of water </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_12">ft</span><span class="stl_243 stl_244 stl_12" style="word-spacing:0.3889em;">) </span><span class="stl_241 stl_210 stl_12" style="word-spacing:0.3889em;">∗ </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.3889em;">Q </span><span class="stl_241 stl_210 stl_12" style="word-spacing:0.3889em;">− </span><span class="stl_114 stl_115 stl_112" style="word-spacing:0.2666em;">Flow </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_12">GPM</span><span class="stl_243 stl_244 stl_12">) &nbsp;</span></div>
					<div class="stl_01" style="left:14.6838em;top: 16.0564em; "><span class="stl_114 stl_115 stl_12">3</span><span class="stl_245 stl_244 stl_302">,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">960 </span><span class="stl_243 stl_244 stl_12">(</span><span class="stl_114 stl_115 stl_36" style="word-spacing:0.2589em;">Conversion factor for converting GP</span><span class="stl_114 stl_115 stl_247">M</span><span class="stl_241 stl_210 stl_247">−</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">ft to Hp</span><span class="stl_243 stl_244 stl_12" style="word-spacing:0.25em;">) &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 17.7143em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_81" style="word-spacing:0.0075em;">ratio of Output Hp and Water Hp is the pump efﬁciency - </span><span class="stl_253 stl_254 stl_592">η</span><sub style="top: 0.1364em;"><span class="stl_334 stl_08 stl_208">p</span></sub><span class="stl_114 stl_115 stl_283">. &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 20.6719em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">12.2.4 </span><span class="stl_20 stl_11 stl_55" style="word-spacing:0.0323em;">Example Problems &nbsp;</span></div>
					<div class="stl_01" style="left:8.223em;top: 22.3571em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.175em;">1. </span><span class="stl_117 stl_115 stl_21" style="word-spacing:0.0041em;">1 MGD is pumped against a 14’ head. What is the water Hp? The pump mechanical efﬁ- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 23.7853em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.012em;">ciency is 85%. What is the brake horsepower? &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 26.1416em; "><span class="stl_114 stl_115 stl_118" style="word-spacing:0.007em;">water Hp = ﬂow * head &nbsp;</span></div>
					<div class="stl_01" style="left:9.459em;top: 27.9922em; "><span class="stl_114 stl_115 stl_60">1</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12">000</span><span class="stl_245 stl_244 stl_302">,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">000 </span><span class="stl_07 stl_08 stl_12">gal &nbsp;</span></div>
					<div class="stl_01" style="left:17.0536em;top: 27.9922em; "><span class="stl_07 stl_08 stl_508">day &nbsp;</span></div>
					<div class="stl_01" style="left:15.9154em;top: 29.2313em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1440 </span><span class="stl_07 stl_08 stl_12">min &nbsp;</span></div>
					<div class="stl_01" style="left:25.9228em;top: 27.9922em; "><span class="stl_07 stl_08 stl_593">Hp &nbsp;</span></div>
					<div class="stl_01" style="left:15.235em;top: 28.743em; "><span class="stl_241 stl_210 stl_12">∗</span></div>
					<div class="stl_01" style="left:19.7777em;top: 28.6076em; "><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.4em;">14 </span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_12" style="word-spacing:-0.0432em;">t </span><span class="stl_241 stl_210 stl_12" style="word-spacing:-0.0432em;">∗ &nbsp;</span></div>
					<div class="stl_01" style="left:30.0475em;top: 28.6076em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:0.2327em;">= </span><span class="stl_07 stl_08 stl_594" style="word-spacing:0.236em;">Water </span><span class="stl_07 stl_08 stl_593">H</span><span class="stl_07 stl_08 stl_12">p</span><span class="stl_07 stl_08 stl_12" style="word-spacing:-0.0278em;">&nbsp;</span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">2</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2499em;">46 </span><span class="stl_07 stl_08 stl_593">H</span><span class="stl_07 stl_08 stl_593">p &nbsp;</span></div>
					<div class="stl_01" style="left:11.5541em;top: 29.2313em; "><span class="stl_07 stl_08 stl_508">day &nbsp;</span></div>
					<div class="stl_01" style="left:23.3424em;top: 29.2313em; "><span class="stl_114 stl_115 stl_12">3</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">960 </span><span class="stl_07 stl_08 stl_12" style="word-spacing:-0.0711em;">GPM </span><span class="stl_241 stl_210 stl_12" style="word-spacing:0.0388em;">− </span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_248">t &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 31.0655em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">pump Hp = brake Hp * pump efﬁciency &nbsp;</span></div>
					<div class="stl_01" style="left:14.4512em;top: 32.9111em; "><span class="stl_114 stl_115 stl_60">2</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">46 &nbsp;</span></div>
					<div class="stl_01" style="left:14.4512em;top: 34.1502em; "><span class="stl_114 stl_115 stl_60">0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">85 &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 33.5265em; "><span class="stl_07 stl_08 stl_380" style="word-spacing:0.2425em;">Brake </span><span class="stl_07 stl_08 stl_593">H</span><span class="stl_07 stl_08 stl_12">p</span><span class="stl_07 stl_08 stl_12" style="word-spacing:-0.0278em;">&nbsp;</span><span class="stl_243 stl_244 stl_12">= &nbsp;</span></div>
					<div class="stl_01" style="left:16.3683em;top: 33.5265em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:0.2826em;">= </span><span class="stl_07 stl_08 stl_380" style="word-spacing:0.2425em;">Brake </span><span class="stl_07 stl_08 stl_593">H</span><span class="stl_07 stl_08 stl_12">p</span><span class="stl_07 stl_08 stl_12" style="word-spacing:-0.0278em;">&nbsp;</span><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0278em;">= </span><span class="stl_114 stl_115 stl_12">2</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">89</span><span class="stl_07 stl_08 stl_593">H</span><span class="stl_07 stl_08 stl_593">p &nbsp;</span></div>
					<div class="stl_01" style="left:8.223em;top: 35.866em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2139em;">2. </span><span class="stl_117 stl_115 stl_88" style="word-spacing:0.0006em;">A ﬂow of 200 gpm is pumped against a total head of 4.0 feet. The pump is 78% efﬁcient &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 37.2942em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0081em;">and the motor’ is 90% efﬁcient. Calculate the input Hp. &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 39.6504em; "><span class="stl_114 stl_115 stl_118" style="word-spacing:0.007em;">water Hp = ﬂow * head &nbsp;</span></div>
					<div class="stl_01" style="left:17.8634em;top: 40.9188em; "><span class="stl_07 stl_08 stl_593">Hp &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 41.5342em; "><span class="stl_114 stl_115 stl_12">200</span><span class="stl_07 stl_08 stl_12" style="word-spacing:-0.0712em;">GPM </span><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_114 stl_115 stl_12" style="word-spacing:-0.1em;">4 </span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_12" style="word-spacing:-0.0432em;">t </span><span class="stl_241 stl_210 stl_12" style="word-spacing:-0.0432em;">∗ &nbsp;</span></div>
					<div class="stl_01" style="left:21.7608em;top: 41.5342em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:-0.0277em;">= </span><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">2</span><span class="stl_07 stl_08 stl_593">H</span><span class="stl_07 stl_08 stl_593">p &nbsp;</span></div>
					<div class="stl_01" style="left:15.5103em;top: 42.1578em; "><span class="stl_114 stl_115 stl_60">3</span><span class="stl_245 stl_244 stl_295">,</span><span class="stl_114 stl_115 stl_12">960</span><span class="stl_07 stl_08 stl_12" style="word-spacing:-0.0712em;">GPM </span><span class="stl_241 stl_210 stl_12" style="word-spacing:0.0389em;">− </span><span class="stl_07 stl_08 stl_248">f</span><span class="stl_07 stl_08 stl_248">t &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 48.3522em; "><span class="stl_114 stl_115 stl_61" style="word-spacing:0.0089em;">water Hp=brake Hp*pump efﬁciency, and &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 49.7635em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0038em;">brake Hp=input Hp*motor efﬁciency &nbsp;</span></div>
					<div class="stl_01" style="left:9.3312em;top: 51.1749em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0038em;">Therefore, water Hp=input Hp*motor efﬁciency*pump efﬁciency &nbsp;</span></div>
					<div class="stl_01" style="left:18.2543em;top: 53.0078em; "><span class="stl_07 stl_08 stl_595" style="word-spacing:0.2515em;">water </span><span class="stl_07 stl_08 stl_593">H</span><span class="stl_07 stl_08 stl_593">p &nbsp;</span></div>
					<div class="stl_01" style="left:29.6285em;top: 53.0078em; "><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">2 &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 53.6233em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">input Hp= &nbsp;</span></div>
					<div class="stl_01" style="left:27.4593em;top: 53.7814em; "><span class="stl_243 stl_244 stl_12">=</span></div>
					<div class="stl_01" style="left:32.2523em;top: 53.6233em; "><span class="stl_243 stl_244 stl_12" style="word-spacing:0.2827em;">= </span><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">28</span><span class="stl_07 stl_08 stl_593">H</span><span class="stl_07 stl_08 stl_593">p &nbsp;</span></div>
					<div class="stl_01" style="left:13.1789em;top: 54.2468em; "><span class="stl_07 stl_08 stl_595" style="word-spacing:0.2515em;">motor e</span><span class="stl_07 stl_08 stl_12" style="word-spacing:-0.1107em;">&nbsp;</span><span class="stl_07 stl_08 stl_12" style="word-spacing:0.028em;">f </span><span class="stl_07 stl_08 stl_596">f</span><span class="stl_07 stl_08 stl_12">i</span><span class="stl_07 stl_08 stl_12">cienc</span><span class="stl_07 stl_08 stl_247">y</span><span class="stl_241 stl_210 stl_12" style="word-spacing:-0.0361em;">∗ </span><span class="stl_07 stl_08 stl_390" style="word-spacing:0.2em;">pump e</span><span class="stl_07 stl_08 stl_12" style="word-spacing:-0.125em;">&nbsp;</span><span class="stl_07 stl_08 stl_12" style="word-spacing:0.028em;">f </span><span class="stl_07 stl_08 stl_596">f</span><span class="stl_07 stl_08 stl_12">i</span><span class="stl_07 stl_08 stl_12">ciency</span><span class="stl_07 stl_08 stl_12" style="word-spacing:1.1904em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_247">9</span><span class="stl_241 stl_210 stl_249">∗</span><span class="stl_114 stl_115 stl_12">0</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">78 &nbsp;</span></div>
					<div class="stl_01" style="left:8.3858em;top: 56.622em; "><span class="stl_237 stl_115 stl_12" style="word-spacing:0em;">Practice Problems &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 58.2936em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">1. </span><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0044em;">If a pump is operating at 2,200 gpm and 60 feet of head, what is the water horse- &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 59.7217em; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0101em;">power? If the pump efﬁciency is 71%, what is the brake horsepower? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 61.1164em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">2. </span><span class="stl_117 stl_115 stl_59" style="word-spacing:-0.0016em;">The water horsepower of a pump is </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">10Hp </span><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0023em;">and the brake horsepower output of the &nbsp;</span></div>
					<div id="297_0" style="position:absolute;left:7.0866em;top:20.1419em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_353.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_353.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">298 &nbsp;</span></div>
					<div class="stl_01" style="left:27.9808em;top: 4.9344em; "><span class="stl_20 stl_11 stl_34" style="word-spacing:0.0374em;">Chapter 12. Water Math - Week 5 &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 7.6202em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">motor is 15</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0119em;">4Hp. What is the efﬁciency of the pump? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 9.0147em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">3. </span><span class="stl_117 stl_115 stl_59" style="word-spacing:-0.0016em;">The water horsepower of a pump is </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">25Hp </span><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0023em;">and the brake horsepower output of the &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 10.4429em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0093em;">motor is 48Hp. What is the efﬁciency of the pump? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 11.8467em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">4. </span><span class="stl_215 stl_115 stl_29" style="word-spacing:0.0005em;">The efﬁciency of a well pump is determined to be </span><span class="stl_114 stl_115 stl_12">75%</span><span class="stl_215 stl_115 stl_127" style="word-spacing:0.0143em;">. The efﬁciency of the motor &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 13.2657em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0084em;">is estimated at 94%. What is the efﬁciency of the well? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 14.6602em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2501em;">5. </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">If a motor is </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">85% </span><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0034em;">efﬁcient and the output of the motor is determined to be 10 </span><span class="stl_114 stl_115 stl_12">BHp &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:41.0613em;top: 14.677em; "><span class="stl_117 stl_115 stl_12">,</span></div>
					<div class="stl_01" style="left:10.6258em;top: 16.0884em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">what is the electrical horsepower requirement of the motor? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 17.483em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">6. </span><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0036em;">The water horsepower of a well with a submersible pump has been calculated at &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6586em;top: 18.9111em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0004em;">8.2 WHp. The Output of the electric motor is measured as </span><span class="stl_114 stl_115 stl_12">10</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">3BHp</span><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0147em;">. What is the &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 20.3225em; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0053em;">efﬁciency of the pump? &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 21.717em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">7. </span><span class="stl_117 stl_115 stl_63" style="word-spacing:0.0049em;">Water is being pumped from a reservoir to a storage tank on a hill. The elevation &nbsp;</span></div>
					<div class="stl_01 stl_125" style="left:10.6586em;top: 23.1453em; "><span class="stl_126 stl_115 stl_29" style="word-spacing:0.006em;">difference between water levels is 1200 feet. Find the pump size (in Hp) required to &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 24.5566em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">ﬁll the tank at a rate of 120 gpm. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_354.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_354.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:36.8942em;top: 7.2253em; "><span class="stl_108 stl_11 stl_15" style="word-spacing:0.0613em;">Week 6 &nbsp;</span></div>
					<div class="stl_01" style="left:0.4991em;top: 2.8084em; "><span class="stl_109 stl_11 stl_12">VI &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 46.0151em; "><span class="stl_110 stl_11 stl_12">13 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8458em;top: 46.2143em; "><a href="#301_0"><span class="stl_17 stl_11 stl_59" style="word-spacing:0.0881em;">Water Distribution </span></a><span class="stl_111 stl_11 stl_12" style="word-spacing:0.0179em;">. . . . . . . . . . . . . . . . . . .</span><span class="stl_111 stl_11 stl_12" style="word-spacing:0.459em;">&nbsp;</span><span class="stl_111 stl_11 stl_12">301 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 48.0525em; "><span class="stl_22 stl_23 stl_12">13.1 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 49.5468em; "><span class="stl_22 stl_23 stl_12">13.2 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 51.0412em; "><span class="stl_22 stl_23 stl_12">13.3 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 52.5356em; "><span class="stl_22 stl_23 stl_12">13.4 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 54.03em; "><span class="stl_22 stl_23 stl_12">13.5 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 55.5244em; "><span class="stl_22 stl_23 stl_12">13.6 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 57.0188em; "><span class="stl_22 stl_23 stl_12">13.7 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8461em;top: 48.0525em; "><a href="#305_0"><span class="stl_22 stl_23 stl_09">Introduction &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 49.5468em; "><a href="#306_0"><span class="stl_22 stl_23 stl_12">Pipelines &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 51.0412em; "><a href="#313_0"><span class="stl_22 stl_23 stl_59" style="word-spacing:0.0303em;">Storage Systems &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 52.5356em; "><a href="#314_0"><span class="stl_22 stl_23 stl_97">V</span></a><a href="#314_0"><span class="stl_22 stl_23 stl_12">a</span></a><a href="#314_0"><span class="stl_22 stl_23 stl_74" style="word-spacing:0.0316em;">lves used in Water Distribution &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 54.03em; "><a href="#324_0"><span class="stl_22 stl_23 stl_127" style="word-spacing:0.0318em;">Fire Hydrants &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 55.5244em; "><a href="#325_0"><span class="stl_22 stl_23 stl_52" style="word-spacing:0.0337em;">Water Meters &nbsp;</span></a></div>
					<div class="stl_01 stl_116" style="left:26.8458em;top: 57.0188em; "><a href="#326_0"><span class="stl_341 stl_23 stl_12" style="word-spacing:0.0215em;">Distribution System Operation and Maintenance &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8458em;top: 58.5132em; "><a href="#326_0"><span class="stl_22 stl_23 stl_12">Elements &nbsp;</span></a></div>
					<div class="stl_01" style="left:23.893em;top: 61.1167em; "><span class="stl_110 stl_11 stl_12">14 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8458em;top: 61.316em; "><a href="#339_0"><span class="stl_17 stl_11 stl_12" style="word-spacing:0.0145em;">Safety </span></a><span class="stl_111 stl_11 stl_12" style="word-spacing:0.0179em;">. . . . . . . . . . . . . . . . . . . . . . . . . . . . . .</span><span class="stl_111 stl_11 stl_12" style="word-spacing:0.431em;">&nbsp;</span><span class="stl_111 stl_11 stl_12">339 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 63.1541em; "><span class="stl_22 stl_23 stl_12">14.1 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 64.6486em; "><span class="stl_22 stl_23 stl_12">14.2 &nbsp;</span></div>
					<div class="stl_01" style="left:23.893em;top: 66.1429em; "><span class="stl_22 stl_23 stl_12">14.3 &nbsp;</span></div>
					<div class="stl_01" style="left:26.8461em;top: 63.1541em; "><a href="#341_0"><span class="stl_22 stl_23 stl_74" style="word-spacing:0.0316em;">Hazard Control Approaches &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 64.6486em; "><a href="#341_1"><span class="stl_22 stl_23 stl_33" style="word-spacing:0.037em;">Water Treatment Hazards &nbsp;</span></a></div>
					<div class="stl_01" style="left:26.8461em;top: 66.1429em; "><a href="#368_1"><span class="stl_22 stl_23 stl_67" style="word-spacing:0.0332em;">Safety Practices &nbsp;</span></a></div>
					<div id="299_0" style="position:absolute;left:7.0866em;top:26.1443em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02" />
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_356.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_356.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:8.1149em;top: 20.0865em; "><span class="stl_10 stl_11 stl_24" style="word-spacing:0.0329em;">13. Water Distribution &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 32.1522em; "><span class="stl_186 stl_187 stl_203" style="word-spacing:0.0065em;">Expected Range of Knowledge for Water Distribution &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 33.3473em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_21" style="word-spacing:0.0016em;">ter Distribution System Operator License Exams (Continued) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 34.5095em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of basic operation &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 35.6387em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of start-up procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 36.7678em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to ﬂush a service line &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 37.8968em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to recognize a cross-connection &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 39.0259em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">to recognize a potential backﬂow hazard &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 40.155em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">to tap a water main &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 41.2841em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of "back-pressure" and "back-siphonage" conditions &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 42.4133em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0005em;">of "grid," "tree„" "arterial," and "dead end" water systems &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 43.5423em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_34" style="word-spacing:0.0073em;">of available backﬂow prevention methods &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 44.6714em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">of conditions that cause backﬂow &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 45.8005em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of equipment used for ﬂushing &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 46.9296em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">of pressure/elevation relationships &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 48.0588em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">of proper ﬂushing velocities &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 49.1878em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of service connection materials and ﬁttings &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 50.3169em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">of the impacts of ﬂushing on a distribution system &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 51.446em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">to connect water pipe &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 52.5751em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0037em;">to operate a dewatering pump &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 53.7042em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to set up a temporary service line &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 54.8333em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of bedding techniques &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 55.9624em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of compaction tools and methods &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 57.0915em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_203" style="word-spacing:0.0063em;">of excavating techniques &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 58.2206em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of notiﬁcation requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 59.3497em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of proper backﬁll techniques &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 60.4788em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of proper ﬂushing procedures &nbsp;</span></div>
					<div id="301_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_357.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_357.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">302 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 6.9633em; "><span class="stl_186 stl_187 stl_203" style="word-spacing:0.0065em;">Expected Range of Knowledge for Water Distribution &nbsp;</span></div>
					<div class="stl_01" style="left:29.5244em;top: 4.9344em; "><span class="stl_20 stl_11 stl_57" style="word-spacing:0.0304em;">Chapter 13. Water Distribution &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 8.1583em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_21" style="word-spacing:0.0016em;">ter Distribution System Operator License Exams (Continued) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 9.3207em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">to ﬂush using a hydrant &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 10.4498em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">of hydrant types &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 11.5788em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">of hydrant valve operation/testing &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 12.7079em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0005em;">of mechanical parts of hydrants &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 13.8371em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of pressure requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 14.9662em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">of proper hydrant installation &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 16.0953em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of thrust blocks &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 17.2243em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">of maintenance recordkeeping &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 18.3534em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0073em;">of predictive, preventative, and corrective maintenance &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 19.4825em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">to differentiate pipe tap size &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 20.6117em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to recognize abnormal operating conditions &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 21.7408em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">to recognize faulty or damaged pipe &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 22.8698em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of compatible materials &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 23.9989em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of material compatibility &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 25.128em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of pipe connectors and applications &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 26.2572em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of pipe ﬁtting and joining methods &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 27.3863em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of pipe locating methods &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 28.5153em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of pipe material and applications &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 29.6444em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of pipe material compatibility &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 30.7735em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of proper backﬁll procedures and compaction &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 31.9026em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of proper bedding techniques &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 33.0318em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of proper joints and ﬁtting applications &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 34.1608em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of system pressure zones &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 35.2899em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0038em;">of AC pipe handling procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 36.419em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0031em;">to recognize a malfunctioning valve &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 37.5481em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0035em;">of pressure regulating valve maintenance &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 38.6773em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0038em;">of proper valve installation &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 39.8063em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">of the principles of operation of valves &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 40.9354em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">of valve types and applications &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 42.0645em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to choose the correct meter size &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 43.1936em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">to differentiate meter size &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 44.3227em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">of water meter types and purposes &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 45.4518em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0027em;">to recognize corrosive conditions in distribution systems &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 46.5809em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">of the causes of corrosion in a distribution system &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 47.71em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">of the effect of corrosion in a distribution system &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 48.8391em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">of type and applications of cathodic protection devices &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 49.9682em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">to differentiate between a "trunk" line and a "transmission" line &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_358.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_358.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:41.0088em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">303 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 6.9633em; "><span class="stl_186 stl_187 stl_203" style="word-spacing:0.0065em;">Expected Range of Knowledge for Water Distribution &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 8.1583em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_21" style="word-spacing:0.0016em;">ter Distribution System Operator License Exams (Continued) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 9.3207em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">to drain, clean, and disinfect a storage facility &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 10.4498em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to interpret map symbols &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 11.5788em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to recognize when ﬂushing is required &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 12.7079em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of ﬂushing techniques &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 13.8371em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of map types &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 14.9662em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">of storage facility components &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 16.0953em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">of storage facility corrosion control methods &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:12.1683em;top: 17.2243em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0038em;">Knowledge of the terms, "peak demand," "peak hour demand," "maximum &nbsp;</span></div>
					<div class="stl_01" style="left:12.1683em;top: 18.3534em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">daily demand," and "per-capita demand" &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 17.7889em; "><span class="stl_114 stl_115 stl_12">D2-D5 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 19.4826em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0005em;">of the types of storage facilities and their applications &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 20.6117em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">to identify different soil types &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 21.7408em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0037em;">of dewatering techniques &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 22.8698em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of pipe cleaning procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 23.9989em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0017em;">of the causes and effects of tuberculation &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 25.128em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">of the ﬁre hydrant testing program &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 26.2572em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to choose the correct type of joint &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 27.3863em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0028em;">of advantages/disadvantages of pipe materials &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 28.5153em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0047em;">of allowable leak loss &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 29.6444em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0038em;">of C-Factor &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 30.7735em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0027em;">of factors affecting leak detection &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 31.9027em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of leak detection methods &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 33.0318em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of proper disinfection techniques &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 34.1608em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of proper thrust block uses &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 35.2899em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of proper thrust restraint &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 36.419em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of tapping methods &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 37.5481em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of tapping tools/equipment &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 38.6773em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of thrust restraint requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 39.8063em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0035em;">to interpret SCADA information &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 40.9354em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of communication techniques &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 42.0645em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">of the components of a SCADA system &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 43.1936em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of pressure ratings &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 44.3227em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_68" style="word-spacing:0.0078em;">of valve exercise program &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 45.4518em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D2-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">of mechanical parts of water meters &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 46.5809em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D2-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0025em;">to calculate a water velocity &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 47.71em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">of ﬂow demand requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 48.8391em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of permit requirements for ﬂushing &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 49.9682em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to choose the proper cleaning technique &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 51.0973em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D3-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to recognize tuberculation &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 52.2264em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of storage tank corrosion control measures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 53.3555em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D4-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">to calculate a hydraulic gradient &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 54.4846em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D4-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0195em;">of power requirements (e.g. efﬁciency) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 55.6137em; "><span class="stl_114 stl_115 stl_12">D5 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 56.7428em; "><span class="stl_114 stl_115 stl_12">D5 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 57.8719em; "><span class="stl_114 stl_115 stl_12">D5 &nbsp;</span></div>
					<div class="stl_01" style="left:12.1683em;top: 55.6137em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">Ability to calculate annual expenditures &nbsp;</span></div>
					<div class="stl_01" style="left:12.1683em;top: 56.7428em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">Knowledge of local water usage patterns &nbsp;</span></div>
					<div class="stl_01" style="left:12.1683em;top: 57.8719em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">Knowledge of water rate structures, water rate setting methods &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_359.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_359.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">304 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 6.9633em; "><span class="stl_186 stl_187 stl_203" style="word-spacing:0.0065em;">Expected Range of Knowledge for Water Distribution &nbsp;</span></div>
					<div class="stl_01" style="left:29.5244em;top: 4.9344em; "><span class="stl_20 stl_11 stl_57" style="word-spacing:0.0304em;">Chapter 13. Water Distribution &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 8.1583em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.0079em;">Water Treatment Operator License Exams &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 9.3207em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of storage tank disinfection procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 10.4498em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">to read and interpret water meter readings &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 11.5788em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">of the components of water meters &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 12.7079em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">of the operation of water meters &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 13.8371em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0011em;">of water meter types and uses &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 14.9662em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of head pressure &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 16.0953em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">of the operation of pressure gauges &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 17.2243em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0035em;">of basic SCADA system components &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 18.3534em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T2-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">to calibrate a water meter &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 19.4825em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T2-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0005em;">to replace pressure gauges &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 20.6117em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T2-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to calibrate a pH meter &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 21.7408em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T2-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">to determine normal operation of a SCADA system &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 22.8698em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T2-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to administer a maintenance program &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 23.9989em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0025em;">of C-factor &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 25.128em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of the cathodic protection process &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 26.2572em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of corrosion control inhibitors &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 27.3863em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">to develop an operational site sampling plan &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 28.5153em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">to develop an operations plan &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 29.6444em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">to evaluate treatment facility performance &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 30.7735em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">of facility operation and maintenance &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 31.9026em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of management principles &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 33.0318em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of principles of supervision &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 34.1608em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T3-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of public relations principles &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_360.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_360.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_29" style="word-spacing:0.2099em;">13.1 Introduction &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">305 &nbsp;</span></div>
					<div class="stl_01" style="left:4.1377em;top: 6.7813em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">13.1 </span><span class="stl_130 stl_11 stl_29">Introduction &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 9.3146em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 9.3146em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0037em;">The basic function of a water distribution system is to transport the water from the treat- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 10.726em; z-index:139; "><span class="stl_114 stl_115 stl_67" style="word-spacing:0.0062em;">ment facility to the customer. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 12.1373em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• In</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0019em;">addition, distribution systems may also provide: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 13.6053em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. Storage &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 15.0166em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.2543em;">2. Provide</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">ﬂow and pressure adequate for ﬁre protection &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 16.4112em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">3. </span><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.003em;">Provide a point to sample water to ensure the end user is being provided with water &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 17.8393em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">that is safe and meets the regulatory requirements. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 19.3072em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_135" style="left:9.3266em;top: 19.3072em; "><span class="stl_136 stl_115 stl_47" style="word-spacing:-0.0007em;">As the volume of water necessary to ﬁght ﬁres is much greater than domestic and commer- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 20.7186em; z-index:501; "><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.002em;">cial water demand in most communities, the size of water mains, pump station capacity, &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 22.1299em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">and storage reservoir volume is determined by ﬁre suppression needs. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 23.5086em; z-index:631; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.2536em;">• Distribution</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0018em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0017em;">systems should provide </span><span class="stl_186 stl_187 stl_12" style="word-spacing:-0.0001em;">adequate </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and </span><span class="stl_186 stl_187 stl_124" style="word-spacing:0.0051em;">reliable </span><span class="stl_114 stl_115 stl_50" style="word-spacing:0.0087em;">water to the customer. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 24.9527em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• Adequate</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">means: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 26.3878em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">Providing all the water the customer needs at a pressure not less than 20 psi. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 27.7992em; z-index:759; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.203em;">– </span><span class="stl_114 stl_115 stl_188" style="word-spacing:0.011em;">Water provided meets the customer’s needs for quality. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 29.2998em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Reliable</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">means: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 30.7349em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 30.7676em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">Reliable means that customers can expect to obtain all the water they need, anytime &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 32.179em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0064em;">they need it. In other words, they can expect that there will be water at the tap. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 33.6468em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 36.4696em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 33.6468em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0045em;">As part of being adequate and reliable, the system must be operated in a way so that the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 35.0583em; z-index:1060; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">quality of the water does not deteriorate between the treatment facility and the customer. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 36.4696em; "><span class="stl_117 stl_115 stl_96" style="word-spacing:-0.0008em;">In most communities it is expected that adequate ﬂow, pressure, and storage volume is &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 37.881em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.0081em;">available for ﬁre prevention &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 39.2923em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0013em;">scope of this text is to describe the details of the piped distribution system. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.7038em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 40.7038em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:0.0023em;">Basic components of the piped distribution system includes: pipes, valves, ﬁre hydrants, &nbsp;</span></div>
					<div class="stl_01 stl_205" style="left:9.3593em;top: 42.1151em; "><span class="stl_206 stl_115 stl_47" style="word-spacing:0.0034em;">service connections, and reservoirs. Piped systems may also have pumping stations which &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 43.5265em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">are discussed in another Module. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 44.9378em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 44.9378em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0029em;">Per Title 22 Regulations, the minimum operating pressure in the water main at the user &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.3493em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">service line conectionshould be 20 psi at all times. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 47.7606em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Characteristics</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0017em;">of and ideal distribution system: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 49.1957em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">Sized appropriately to accommodate system ﬂows including ﬁre ﬂows. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 50.6071em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">Minimally impact water quality &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 52.0184em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">Provide water at appropriate line pressures. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 53.4299em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Built with components that are durable and corrosion resistant. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 54.9304em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Primary</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0011em;">components of the distribution system include: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 56.3983em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. Pipelines.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">which include: &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 57.8334em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.219em;">– </span><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0047em;">Transmission Mains &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 59.2448em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0027em;">Distribution Mains &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 60.6561em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Service Laterals &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 62.1568em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.253em;">2. Facilities &nbsp;</span></div>
					<div id="305_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_361.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_361.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">306 &nbsp;</span></div>
					<div class="stl_01" style="left:29.5244em;top: 4.9344em; "><span class="stl_20 stl_11 stl_57" style="word-spacing:0.0304em;">Chapter 13. Water Distribution &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 6.7561em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Storage Structures &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 8.1674em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Pump Stations &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 9.5789em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Pressure Reducing Stations &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 11.0699em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">3. Appurtenances &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 12.4956em; z-index:105; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_33">lves &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 13.9069em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Angle Joints &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 15.3184em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Fire Hydrants &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 16.7297em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12">Meters &nbsp;</span></div>
					<div class="stl_01" style="left:4.1377em;top: 22.9122em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">13.2 </span><span class="stl_130 stl_11 stl_12">Pipelines &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 25.8218em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:0.0014em;">Pipelines are arteries and veins of a water distribution system. They are in a variety of lengths &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 27.2332em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:0.0014em;">and sizes and deliver water throughout a wide range of areas. They are typically categorized as: &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 28.6445em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">transmission mains, distribution mains, and service laterals. &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 32.1977em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">13.2.1 </span><span class="stl_20 stl_11 stl_89" style="word-spacing:0.034em;">Transmission Mains &nbsp;</span></div>
					<div class="stl_01 stl_205" style="left:9.3312em;top: 34.8157em; "><span class="stl_206 stl_115 stl_143" style="word-spacing:-0.0006em;">Transmission mains are large diameter pipes, carrying large volumes of water to the distri- &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 34.8157em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:9.3593em;top: 36.2271em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">bution system. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 37.6384em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.4612em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 37.6384em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0022em;">Not all water suppliers have transmission mains of this size and some may not travel long &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 39.0498em; "><span class="stl_114 stl_115 stl_12">distances. &nbsp;</span></div>
					<div class="stl_01 stl_135" style="left:9.3312em;top: 40.4612em; "><span class="stl_136 stl_115 stl_09" style="word-spacing:0.0012em;">Typically there are no service connections to customers off transmission mains unless they &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 41.8726em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">are smaller in size and are located within a distribution system. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 43.2839em; "><span class="stl_114 stl_115 stl_203" style="word-spacing:0.2254em;">• Transmission</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0032em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">mains are commonly welded steel and ductile iron pipe. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 44.6953em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_182" style="left:9.3266em;top: 44.6953em; "><span class="stl_222 stl_115 stl_121" style="word-spacing:-0.0032em;">All newly installed water mains shall comply with the materials and installation standards &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.1067em; "><span class="stl_114 stl_115 stl_219" style="word-spacing:0.0161em;">of the American Water Works Association (AW</span><span class="stl_114 stl_115 stl_178">W</span><span class="stl_114 stl_115 stl_12">A</span><span class="stl_114 stl_115 stl_12">). &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 49.7069em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">13.2.2 </span><span class="stl_20 stl_11 stl_92" style="word-spacing:0.0273em;">Distribution Mains &nbsp;</span></div>
					<div class="stl_01 stl_220" style="left:9.3593em;top: 52.3248em; "><span class="stl_221 stl_115 stl_64" style="word-spacing:-0.0022em;">California Code of Regulations require water mains to have a nominal diameter of at least &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 52.3248em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 53.7363em; "><span class="stl_117 stl_115 stl_96" style="word-spacing:0.0034em;">four-inches. Typical Distribution mains range in size from 6 inches up to 24 inches in &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 55.1476em; z-index:1064; "><span class="stl_114 stl_115 stl_144">diameter. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 57.0135em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.254em;">• Unlike</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.002em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">transmission mains, distribution mains have customer services connected to them. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 58.8794em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 58.8794em; "><span class="stl_117 stl_115 stl_28" style="word-spacing:0.0048em;">Distribution mains are most commonly ductile iron pipe. However, polyvinyl chloride is &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 60.2908em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0073em;">also extensively used. Asbestos cement pipe is found only in older water systems. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 62.1568em; "><span class="stl_114 stl_115 stl_228" style="word-spacing:0.2745em;">• Table </span><a href="#307_0"><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">13.1 </span></a><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">summarizes the advantages and disadvantages of the distribution mains: &nbsp;</span></div>
					<div id="306_0" style="position:absolute;left:7.0866em;top:21.7042em;">&nbsp;</div>
					<div id="306_1" style="position:absolute;left:7.0866em;top:31.0747em;">&nbsp;</div>
					<div id="306_2" style="position:absolute;left:7.0866em;top:48.6152em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_366.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_366.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">13.2 Pipelines &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">307 &nbsp;</span></div>
					<div class="stl_01" style="left:16.79em;top: 7.1984em; "><span class="stl_597 stl_187 stl_12">SYSTEM &nbsp;</span></div>
					<div class="stl_01" style="left:29.7225em;top: 7.2223em; "><span class="stl_141 stl_115 stl_228">AD</span><span class="stl_141 stl_115 stl_550">V</span><span class="stl_141 stl_115 stl_12">A</span><span class="stl_141 stl_115 stl_12">N</span><span class="stl_141 stl_115 stl_549">T</span><span class="stl_141 stl_115 stl_239">AGES &nbsp;</span></div>
					<div class="stl_01" style="left:38.0748em;top: 7.2223em; "><span class="stl_141 stl_115 stl_218">DISAD</span><span class="stl_141 stl_115 stl_550">V</span><span class="stl_141 stl_115 stl_12">A</span><span class="stl_141 stl_115 stl_12">N</span><span class="stl_141 stl_115 stl_549">T</span><span class="stl_141 stl_115 stl_239">AGES &nbsp;</span></div>
					<div class="stl_01" style="left:38.1606em;top: 8.5171em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:38.8476em;top: 8.5171em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">Does not maintain &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:38.8476em;top: 9.3057em; "><span class="stl_160 stl_115 stl_18" style="word-spacing:-0.004em;">satisfactory pressure in &nbsp;</span></div>
					<div class="stl_01" style="left:38.8476em;top: 10.0945em; "><span class="stl_141 stl_115 stl_55" style="word-spacing:0.0024em;">high-rise buildings. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:38.8237em;top: 10.8831em; "><span class="stl_160 stl_115 stl_88" style="word-spacing:-0.0028em;">As one pipe provides &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:38.8476em;top: 11.6719em; "><span class="stl_160 stl_115 stl_21" style="word-spacing:-0.0032em;">the water to the entire &nbsp;</span></div>
					<div class="stl_01" style="left:38.8476em;top: 12.4606em; z-index:524; "><span class="stl_141 stl_115 stl_91" style="word-spacing:0.0125em;">building - quite risky. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:38.8476em;top: 13.2493em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">High head loss, req. &nbsp;</span></div>
					<div class="stl_01" style="left:38.8476em;top: 14.038em; "><span class="stl_141 stl_115 stl_29" style="word-spacing:0.0328em;">larger dia. piping &nbsp;</span></div>
					<div class="stl_01" style="left:38.1606em;top: 10.8831em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:7.6179em;top: 10.9141em; "><span class="stl_598 stl_187 stl_36" style="word-spacing:0.0041em;">Dead-end or Tree Distribution Sys- &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 11.7029em; "><span class="stl_597 stl_187 stl_12">tem &nbsp;</span></div>
					<div class="stl_01" style="left:29.8083em;top: 11.2775em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:29.8083em;top: 12.8549em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:30.4953em;top: 11.2775em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">Pipe laying is simple &nbsp;</span></div>
					<div class="stl_01" style="left:30.4953em;top: 12.0662em; z-index:328; "><span class="stl_141 stl_115 stl_331" style="word-spacing:0.0217em;">and easy. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:30.4953em;top: 12.8549em; "><span class="stl_160 stl_115 stl_46" style="word-spacing:0.0063em;">Fewer cut-off valves are &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:30.4953em;top: 13.6436em; "><span class="stl_160 stl_115 stl_09" style="word-spacing:-0.0013em;">required - lower O&amp;M &nbsp;</span></div>
					<div class="stl_01" style="left:30.4953em;top: 14.4323em; "><span class="stl_141 stl_115 stl_12">costs. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:30.4953em;top: 15.2211em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">Maintenance done &nbsp;</span></div>
					<div class="stl_01" style="left:30.4713em;top: 16.0097em; "><span class="stl_141 stl_115 stl_24" style="word-spacing:0.0029em;">without disrupting ﬂow &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:19.2443em;top: 11.8763em; "><span class="stl_160 stl_115 stl_56" style="word-spacing:-0.0025em;">In this type of water distribution &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:19.2443em;top: 12.6651em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">system, one main pipeline runs &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:19.2443em;top: 13.4537em; "><span class="stl_160 stl_115 stl_21" style="word-spacing:-0.0034em;">through the center of the building, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:19.2443em;top: 14.2425em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">and the sub-mains branch lines &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:19.2443em;top: 15.0311em; "><span class="stl_160 stl_115 stl_88" style="word-spacing:0.0091em;">off from both sides. The sub-main &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:19.2443em;top: 15.8199em; "><span class="stl_160 stl_115 stl_104" style="word-spacing:0.001em;">lines are divided into several &nbsp;</span></div>
					<div class="stl_01 stl_182" style="left:19.2443em;top: 16.6086em; "><span class="stl_183 stl_115 stl_12" style="word-spacing:-0.0045em;">branch lines for service connection &nbsp;</span></div>
					<div class="stl_01" style="left:19.2443em;top: 17.3973em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">to a particular house. &nbsp;</span></div>
					<div class="stl_01" style="left:38.1606em;top: 13.2493em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:38.1606em;top: 14.8267em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:38.1606em;top: 16.4041em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:38.8476em;top: 14.8267em; "><span class="stl_160 stl_115 stl_29" style="word-spacing:-0.0022em;">System discharge &nbsp;</span></div>
					<div class="stl_01" style="left:29.8083em;top: 15.2211em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:38.8476em;top: 15.6154em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">capacity is limited. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:38.8476em;top: 16.4041em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">Dead-ends can cuase &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:38.8237em;top: 17.1928em; "><span class="stl_160 stl_115 stl_121" style="word-spacing:-0.0038em;">water quality problems &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:38.8476em;top: 17.9816em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">and require frequent &nbsp;</span></div>
					<div class="stl_01" style="left:38.8476em;top: 18.7702em; "><span class="stl_141 stl_115 stl_12">ﬂushing. &nbsp;</span></div>
					<div class="stl_01" style="left:38.1606em;top: 20.7996em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:38.1606em;top: 23.9545em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:38.827em;top: 20.7996em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">The length of pipe &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:38.8476em;top: 21.5884em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">laying is more which &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:38.8476em;top: 22.3771em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">ultimately leads to &nbsp;</span></div>
					<div class="stl_01" style="left:38.8476em;top: 23.1658em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">higher cost. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:38.8476em;top: 23.9545em; "><span class="stl_160 stl_115 stl_234" style="word-spacing:0.007em;">Several valves are &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:38.8476em;top: 24.7432em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">required to control the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:38.8476em;top: 25.5319em; "><span class="stl_160 stl_115 stl_52" style="word-spacing:0.0019em;">ﬂow and discharge of &nbsp;</span></div>
					<div class="stl_01" style="left:38.8237em;top: 26.3206em; z-index:1013; "><span class="stl_141 stl_115 stl_353">water. &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 21.3059em; "><span class="stl_597 stl_187 stl_88" style="word-spacing:0.0021em;">Ring Distribution System &nbsp;</span></div>
					<div class="stl_01" style="left:29.8083em;top: 21.6665em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:29.8083em;top: 23.2439em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:30.4953em;top: 21.6665em; "><span class="stl_160 stl_115 stl_55" style="word-spacing:-0.002em;">Discharge rate is high, &nbsp;</span></div>
					<div class="stl_01" style="left:30.4953em;top: 22.4551em; "><span class="stl_141 stl_115 stl_86" style="word-spacing:0.005em;">low head losses &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:30.4953em;top: 23.2439em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">Maintenance can be &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:30.4953em;top: 24.0326em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">done without disrupting &nbsp;</span></div>
					<div class="stl_01" style="left:30.4953em;top: 24.8213em; "><span class="stl_141 stl_115 stl_462">ﬂow &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:30.4953em;top: 25.61em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">No endpoints, minimal &nbsp;</span></div>
					<div class="stl_01" style="left:30.4953em;top: 26.3987em; "><span class="stl_141 stl_115 stl_12">stagnation &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:19.2443em;top: 23.1116em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">Here, the main pipeline encloses &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:19.2443em;top: 23.9004em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:0.0068em;">the system. The branch pipes are &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:19.2443em;top: 24.6891em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">connected cross-wise to the mains &nbsp;</span></div>
					<div class="stl_01" style="left:19.2443em;top: 25.4778em; z-index:785; "><span class="stl_141 stl_115 stl_68" style="word-spacing:0.0079em;">and also to each other. &nbsp;</span></div>
					<div class="stl_01" style="left:29.8083em;top: 25.61em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:29.8083em;top: 28.8225em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:29.8083em;top: 30.3999em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:29.8083em;top: 31.9773em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:30.4747em;top: 28.8225em; "><span class="stl_160 stl_115 stl_73" style="word-spacing:0.0047em;">Typically used in high- &nbsp;</span></div>
					<div class="stl_01" style="left:30.4953em;top: 29.6112em; "><span class="stl_141 stl_115 stl_59" style="word-spacing:0.0033em;">rise buildings. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:30.4953em;top: 30.3999em; "><span class="stl_160 stl_115 stl_55" style="word-spacing:-0.002em;">Discharge rate is high, &nbsp;</span></div>
					<div class="stl_01" style="left:30.4953em;top: 31.1886em; "><span class="stl_141 stl_115 stl_74" style="word-spacing:0.0045em;">low head losses. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:30.4953em;top: 31.9773em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">Maintenance can be &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:30.4953em;top: 32.7661em; "><span class="stl_160 stl_115 stl_59" style="word-spacing:-0.0016em;">done with minimal ﬂow &nbsp;</span></div>
					<div class="stl_01" style="left:30.4953em;top: 33.5547em; "><span class="stl_141 stl_115 stl_12">disruption. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:30.4953em;top: 34.3435em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">No endpoints, minimal &nbsp;</span></div>
					<div class="stl_01" style="left:30.4953em;top: 35.1321em; "><span class="stl_141 stl_115 stl_12">stagnation &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:19.2443em;top: 29.7152em; "><span class="stl_160 stl_115 stl_56" style="word-spacing:-0.0023em;">In this types of water distribution &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:19.2443em;top: 30.5039em; "><span class="stl_160 stl_115 stl_47" style="word-spacing:-0.0033em;">system, the whole buildings are &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:19.2443em;top: 31.2926em; "><span class="stl_160 stl_115 stl_203" style="word-spacing:0.0018em;">divided into several distribution &nbsp;</span></div>
					<div class="stl_01 stl_119" style="left:19.2443em;top: 32.0813em; "><span class="stl_175 stl_115 stl_21" style="word-spacing:0.0122em;">areas. Each building has a centrally &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:19.2443em;top: 32.8701em; "><span class="stl_160 stl_115 stl_63" style="word-spacing:0.0011em;">located elevated reservoir from &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:19.2203em;top: 33.6587em; "><span class="stl_160 stl_115 stl_21" style="word-spacing:-0.0031em;">where distribution pipes run radi- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:19.2443em;top: 34.4475em; "><span class="stl_160 stl_115 stl_24" style="word-spacing:-0.0019em;">ally towards the periphery of the &nbsp;</span></div>
					<div class="stl_01" style="left:19.2443em;top: 35.2361em; "><span class="stl_141 stl_115 stl_56" style="word-spacing:0.0025em;">distribution areas. &nbsp;</span></div>
					<div class="stl_01" style="left:38.1606em;top: 30.1637em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:38.1606em;top: 32.5298em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:38.827em;top: 30.1637em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">The design of the pipe &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:38.8476em;top: 30.9524em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">laying system is compli- &nbsp;</span></div>
					<div class="stl_01" style="left:38.8476em;top: 31.7411em; "><span class="stl_141 stl_115 stl_12">cated. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:38.8476em;top: 32.5298em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">More length of pipe is &nbsp;</span></div>
					<div class="stl_01" style="left:38.8476em;top: 33.3186em; "><span class="stl_141 stl_115 stl_12">required. &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 30.3148em; "><span class="stl_597 stl_187 stl_64" style="word-spacing:0.0019em;">Radial Distribution System &nbsp;</span></div>
					<div class="stl_01" style="left:29.8083em;top: 34.3435em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:38.1606em;top: 37.3197em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:38.1606em;top: 38.8971em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_145" style="left:38.8476em;top: 37.3197em; "><span class="stl_531 stl_115 stl_12" style="word-spacing:-0.0033em;">In this system, more cut- &nbsp;</span></div>
					<div class="stl_01" style="left:38.8476em;top: 38.1084em; "><span class="stl_141 stl_115 stl_81" style="word-spacing:0.0076em;">off valves are required. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:38.827em;top: 38.8971em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">This system requires &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:38.8476em;top: 39.6859em; "><span class="stl_533 stl_115 stl_12" style="word-spacing:-0.0047em;">longer pipe lengths with &nbsp;</span></div>
					<div class="stl_01" style="left:38.8476em;top: 40.4746em; "><span class="stl_141 stl_115 stl_56" style="word-spacing:0.0026em;">larger diameters. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:38.827em;top: 41.2633em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">The analysis of dis- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:38.8476em;top: 42.052em; "><span class="stl_160 stl_115 stl_88" style="word-spacing:-0.0027em;">charge, pressure, and &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:38.831em;top: 42.8407em; "><span class="stl_160 stl_115 stl_88" style="word-spacing:-0.0024em;">velocity in the pipes is &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:38.8476em;top: 43.6294em; "><span class="stl_160 stl_115 stl_63" style="word-spacing:0.0009em;">difﬁcult and cumber- &nbsp;</span></div>
					<div class="stl_01" style="left:38.8476em;top: 44.4181em; "><span class="stl_141 stl_115 stl_12">some. &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 37.439em; "><span class="stl_597 stl_187 stl_59" style="word-spacing:0.0035em;">Grid Iron Distribution System &nbsp;</span></div>
					<div class="stl_01" style="left:29.8083em;top: 37.556em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:29.8083em;top: 39.1334em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:30.4953em;top: 37.556em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">Minimal stagnation or &nbsp;</span></div>
					<div class="stl_01" style="left:30.4953em;top: 38.3446em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">sediment deposit. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:19.2443em;top: 38.0543em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">Main supply lines run through &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:19.2443em;top: 38.843em; "><span class="stl_160 stl_115 stl_27" style="word-spacing:-0.0013em;">the center, and sub mains branch &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:19.2443em;top: 39.6317em; "><span class="stl_160 stl_115 stl_64" style="word-spacing:-0.003em;">off in perpendicular directions. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:19.2237em;top: 40.4204em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">The branch interconnects the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:19.2443em;top: 41.2091em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:0.0068em;">sub-mains. All types of pipes are &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:19.2443em;top: 41.9978em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">interconnected - no dead ends. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:19.213em;top: 42.7866em; "><span class="stl_160 stl_115 stl_352" style="word-spacing:0.0082em;">Water can reach any given point &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:19.2443em;top: 43.5753em; "><span class="stl_160 stl_115 stl_21" style="word-spacing:-0.0031em;">from many directions, which &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:19.2443em;top: 44.364em; "><span class="stl_160 stl_115 stl_59" style="word-spacing:-0.0012em;">allows more ﬂexible operation, &nbsp;</span></div>
					<div class="stl_01" style="left:19.2443em;top: 45.1527em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">particularly for repairs. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:30.4641em;top: 39.1334em; "><span class="stl_160 stl_115 stl_402" style="word-spacing:0.0144em;">Water is available &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:30.4953em;top: 39.9221em; "><span class="stl_160 stl_115 stl_52" style="word-spacing:0.0015em;">at every point with &nbsp;</span></div>
					<div class="stl_01" style="left:30.4953em;top: 40.7108em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">minimum loss of head. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:30.4641em;top: 41.4995em; "><span class="stl_160 stl_115 stl_30" style="word-spacing:0.0107em;">Water is delivered with &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:30.4953em;top: 42.2882em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">adequate pressure for &nbsp;</span></div>
					<div class="stl_01" style="left:30.4953em;top: 43.0769em; "><span class="stl_141 stl_115 stl_12">ﬁreﬁghting. &nbsp;</span></div>
					<div class="stl_01" style="left:38.1606em;top: 41.2633em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:29.8083em;top: 41.4995em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:29.8083em;top: 43.8656em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:30.4953em;top: 43.8656em; "><span class="stl_160 stl_115 stl_73" style="word-spacing:0.0048em;">During repair, few &nbsp;</span></div>
					<div class="stl_01" style="left:30.4953em;top: 44.6543em; "><span class="stl_141 stl_115 stl_59" style="word-spacing:0.0033em;">houses are affected. &nbsp;</span></div>
					<div class="stl_01" style="left:17.1164em;top: 47.5497em; "><span class="stl_114 stl_115 stl_234" style="word-spacing:0.024em;">Table 13.1: Types of Distribution Systems &nbsp;</span></div>
					<div id="307_0" style="position:absolute;left:7.0866em;top:6.4479em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_368.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_368.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">308 &nbsp;</span></div>
					<div class="stl_01" style="left:29.5244em;top: 4.9344em; "><span class="stl_20 stl_11 stl_57" style="word-spacing:0.0304em;">Chapter 13. Water Distribution &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 9.9376em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">13.2.3 </span><span class="stl_20 stl_11 stl_599" style="word-spacing:0.0231em;">Service Laterals &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.6226em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 14.4453em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 17.2681em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 20.0908em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_230" style="left:9.3266em;top: 11.6226em; "><span class="stl_231 stl_115 stl_121" style="word-spacing:-0.0004em;">A service lateral is the pipe that provides water from the water main in the street to a home &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 13.0339em; "><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0044em;">or business. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 14.4453em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.004em;">For residences this pipe is usually 1 inch in size and runs from the water main into the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 15.8567em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">home where the water meter is installed. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 17.2681em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0035em;">Service lateral is typically connected to the main line through a brass plug valve called a &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 18.6794em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">corporation stop. &nbsp;</span></div>
					<div class="stl_01 stl_176" style="left:9.3266em;top: 20.0908em; "><span class="stl_177 stl_115 stl_143" style="word-spacing:0.006em;">A curb stop is a brass plug valve installed at the water meter inside the valve box. The curb &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 21.5022em; z-index:454; "><span class="stl_114 stl_115 stl_31" style="word-spacing:0.0082em;">stop is used to shut off the water ﬂow to the user. &nbsp;</span></div>
					<div class="stl_01" style="left:16.051em;top: 41.0868em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0162em;">Figure 13.1: Typical Service Lateral Installation &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 46.0732em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">13.2.4 </span><span class="stl_20 stl_11 stl_53" style="word-spacing:0.0258em;">Piping Material &nbsp;</span></div>
					<div class="stl_01" style="left:7.0584em;top: 47.7582em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">The attributes for good pipe materials include: &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 49.1695em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• It</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">should have adequate structural strength. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 50.5809em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Impervious,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">corrosion-resistant, durable and long, lasting. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 51.9923em; "><span class="stl_114 stl_115 stl_70" style="word-spacing:0.2593em;">• Cost-effective. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 53.4037em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Resistance</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to abrasion. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 54.815em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Light</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">weight so that easy to transport and handle. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 56.2264em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Easy</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">to join, ﬂexible in design, easy to repair and maintain. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 57.6378em; z-index:813; "><span class="stl_114 stl_115 stl_63" style="word-spacing:0.2557em;">• Environmentally</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0029em;">&nbsp;</span><span class="stl_114 stl_115 stl_219">friendly. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 59.0491em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 59.0491em; "><span class="stl_117 stl_115 stl_443" style="word-spacing:0.2712em;">Tables </span><a href="#309_0"><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">13.2 </span></a><span class="stl_117 stl_115 stl_12" style="word-spacing:0.24em;">and </span><a href="#310_0"><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">13.3 </span></a><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.003em;">summarize the properties, advantages, disadvantages and joints &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 60.4605em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">related to the common distribution system pipeline materials. &nbsp;</span></div>
					<div id="308_0" style="position:absolute;left:7.0866em;top:9.153em;">&nbsp;</div>
					<div id="308_1" style="position:absolute;left:7.0866em;top:45.4853em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_492">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_369.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:70.0833em; height:49.5833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_369.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_493 stl_494">
					<div class="stl_01" style="left:9.9125em;top: 7.0144em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0em;">Pipe Material &nbsp;</span></div>
					<div class="stl_01" style="left:22.753em;top: 7.0144em; "><span class="stl_186 stl_187 stl_88">Advantages &nbsp;</span></div>
					<div class="stl_01" style="left:35.5935em;top: 7.0144em; "><span class="stl_186 stl_187 stl_21">Disadvantages &nbsp;</span></div>
					<div class="stl_01" style="left:48.434em;top: 7.0144em; "><span class="stl_186 stl_187 stl_104">Joints &nbsp;</span></div>
					<div class="stl_01" style="left:22.753em;top: 8.4776em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:23.44em;top: 8.4776em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">Numbers of joints are less because these &nbsp;</span></div>
					<div class="stl_01" style="left:23.44em;top: 9.2663em; "><span class="stl_141 stl_115 stl_96" style="word-spacing:0.0043em;">are available in long lengths. &nbsp;</span></div>
					<div class="stl_01" style="left:35.5935em;top: 9.6606em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.434em;">• Maintenance</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">cost is high. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.9125em;top: 9.7374em; "><span class="stl_160 stl_115 stl_85" style="word-spacing:0.0055em;">Steel: These are fabricated by rolling the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.9125em;top: 10.5261em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">mild steel plates to proper diameter and can &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.9125em;top: 11.3148em; "><span class="stl_160 stl_115 stl_56" style="word-spacing:0.0061em;">be joined by riveting or welding. Steel pipe &nbsp;</span></div>
					<div class="stl_01 stl_125" style="left:9.9125em;top: 12.1035em; "><span class="stl_532 stl_115 stl_47" style="word-spacing:0.0007em;">is coupled by a variety of methods; threaded &nbsp;</span></div>
					<div class="stl_01 stl_230" style="left:9.9125em;top: 12.8922em; "><span class="stl_600 stl_115 stl_12" style="word-spacing:-0.0016em;">couplings, welded couplings, Dresser™type &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.9125em;top: 13.6809em; "><span class="stl_160 stl_115 stl_09" style="word-spacing:-0.0014em;">couplings, Victaulic™couplings, ﬂanges &nbsp;</span></div>
					<div class="stl_01" style="left:9.9125em;top: 14.4696em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">and rubber ring push-on joints. &nbsp;</span></div>
					<div class="stl_01" style="left:22.753em;top: 10.055em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.403em;">• The</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">pipes are cheap at the ﬁrst cost. &nbsp;</span></div>
					<div class="stl_01" style="left:35.5935em;top: 10.4494em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_119" style="left:36.2599em;top: 10.4494em; "><span class="stl_175 stl_115 stl_99" style="word-spacing:-0.0005em;">The pipes are likely to be rusted by acidic &nbsp;</span></div>
					<div class="stl_01" style="left:36.2805em;top: 11.2381em; z-index:618; "><span class="stl_141 stl_115 stl_33" style="word-spacing:0.01em;">or alkaline water. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 10.5261em; "><span class="stl_160 stl_115 stl_88" style="word-spacing:-0.0028em;">Steel pipe is coupled by a variety of &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 11.3148em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">methods; threaded couplings, welded &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 12.1035em; "><span class="stl_160 stl_115 stl_09" style="word-spacing:-0.0013em;">couplings, Dresser™type couplings, Vic- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 12.8922em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">taulic™couplings, ﬂanges and rubber ring &nbsp;</span></div>
					<div class="stl_01" style="left:48.434em;top: 13.6809em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">push-on joints. &nbsp;</span></div>
					<div class="stl_01" style="left:22.753em;top: 10.8437em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:23.4194em;top: 10.8437em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">The pipes are durable and strong enough &nbsp;</span></div>
					<div class="stl_01" style="left:23.44em;top: 11.6324em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">to resist high. &nbsp;</span></div>
					<div class="stl_01" style="left:35.5935em;top: 12.0268em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:36.2599em;top: 12.0268em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">The pipes require more time for repairs &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:36.2805em;top: 12.8155em; "><span class="stl_160 stl_115 stl_64" style="word-spacing:-0.0029em;">during breakdown and hence are not &nbsp;</span></div>
					<div class="stl_01" style="left:36.2805em;top: 13.6042em; "><span class="stl_141 stl_115 stl_21" style="word-spacing:0.0016em;">suitable for distribution pipes. &nbsp;</span></div>
					<div class="stl_01" style="left:22.753em;top: 12.4211em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:23.4194em;top: 12.4211em; "><span class="stl_160 stl_115 stl_56" style="word-spacing:-0.0022em;">The pipes are ﬂexible to some extent &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:23.44em;top: 13.2098em; "><span class="stl_160 stl_115 stl_55" style="word-spacing:0.0072em;">laid on curves. and they can therefore &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:23.44em;top: 13.9986em; "><span class="stl_160 stl_115 stl_29" style="word-spacing:0.0095em;">5. Transportation is easy because of &nbsp;</span></div>
					<div class="stl_01" style="left:23.44em;top: 14.7872em; "><span class="stl_141 stl_115 stl_12">lightweight. &nbsp;</span></div>
					<div class="stl_01" style="left:35.5935em;top: 17.0418em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:35.5935em;top: 18.6192em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:36.2599em;top: 17.0418em; "><span class="stl_160 stl_115 stl_29" style="word-spacing:-0.002em;">The co-efﬁcient of expansion for plastic &nbsp;</span></div>
					<div class="stl_01" style="left:36.2805em;top: 17.8305em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">is high. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:36.2805em;top: 18.6192em; "><span class="stl_160 stl_115 stl_64" style="word-spacing:-0.0031em;">It is difﬁcult to obtain plastic pipes of &nbsp;</span></div>
					<div class="stl_01" style="left:36.2805em;top: 19.4079em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">uniform composition. &nbsp;</span></div>
					<div class="stl_01" style="left:22.753em;top: 17.3676em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.434em;">• Cost</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">of these pipes is moderate. &nbsp;</span></div>
					<div class="stl_01" style="left:22.753em;top: 18.1563em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.434em;">• Pipes</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">are cheap and durable. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 17.8386em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">PVC Class and Pressure pipe can be con- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 18.6273em; "><span class="stl_160 stl_115 stl_18" style="word-spacing:-0.004em;">nected using either an integral bell and &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 19.4161em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:0.0034em;">spigot process or a double ended bell. In &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 20.2048em; "><span class="stl_160 stl_115 stl_18" style="word-spacing:-0.0038em;">either case the gasket is a rubber material &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 20.9935em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">and the joints are made by lubricating the &nbsp;</span></div>
					<div class="stl_01" style="left:48.434em;top: 21.7822em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">pipe and pushing it into the coupling or bell. &nbsp;</span></div>
					<div class="stl_01" style="left:22.753em;top: 18.945em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_214" style="left:23.4194em;top: 18.945em; "><span class="stl_601 stl_115 stl_121" style="word-spacing:-0.0012em;">The pipes are ﬂexible, light in weight and &nbsp;</span></div>
					<div class="stl_01" style="left:23.44em;top: 19.7337em; "><span class="stl_141 stl_115 stl_143" style="word-spacing:0.0032em;">they can easy to mold any shape. &nbsp;</span></div>
					<div class="stl_01" style="left:9.9125em;top: 18.9575em; "><span class="stl_141 stl_115 stl_27" style="word-spacing:0.4378em;">• Polyvinyl</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0.0019em;">&nbsp;</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">chloride (PVC) &nbsp;</span></div>
					<div class="stl_01" style="left:9.9125em;top: 19.7461em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.434em;">• Cross</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_21" style="word-spacing:0.0017em;">linked PVC (CPVC) &nbsp;</span></div>
					<div class="stl_01" style="left:35.5935em;top: 20.1966em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.403em;">• The</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">pipes are less resistant to heat. &nbsp;</span></div>
					<div class="stl_01" style="left:35.5935em;top: 20.9853em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:22.753em;top: 20.5224em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:23.44em;top: 20.5224em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">Does not corrode, tuberculate or support &nbsp;</span></div>
					<div class="stl_01" style="left:23.44em;top: 21.3111em; "><span class="stl_141 stl_115 stl_24" style="word-spacing:0.003em;">bacteria growth like metal pipe. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:36.2805em;top: 20.9853em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">Some pipes of plastic impart taste to the &nbsp;</span></div>
					<div class="stl_01" style="left:36.2566em;top: 21.7741em; z-index:1257; "><span class="stl_141 stl_115 stl_353">water. &nbsp;</span></div>
					<div class="stl_01" style="left:22.753em;top: 23.8914em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:23.44em;top: 23.8914em; "><span class="stl_160 stl_115 stl_56" style="word-spacing:-0.0023em;">Comparatively DI pipes possess greater &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:23.44em;top: 24.6801em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">ductility and impact resistance than CI &nbsp;</span></div>
					<div class="stl_01" style="left:23.44em;top: 25.4688em; "><span class="stl_141 stl_115 stl_12">pipes. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 25.1512em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">Ductile cast iron pipe is commonly con- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 25.9399em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">nected using mechanical joints (M.J.), &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 26.7286em; "><span class="stl_160 stl_115 stl_47" style="word-spacing:-0.0032em;">ﬂanges or the various common rubber ring &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 27.5173em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:0.0068em;">push-on joints. Fittings used are commonly &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 28.3061em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.0047em;">made of gray or ductile cast iron and use &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 29.0947em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:0.0034em;">M.J. or hub joints. Service taps are made &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 29.8835em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">by directly tapping the line or using service &nbsp;</span></div>
					<div class="stl_01" style="left:48.434em;top: 30.6721em; "><span class="stl_141 stl_115 stl_12">saddles. &nbsp;</span></div>
					<div class="stl_01" style="left:35.5935em;top: 25.4688em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:35.5935em;top: 27.0463em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:35.5935em;top: 28.6237em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:36.2599em;top: 25.4688em; "><span class="stl_160 stl_115 stl_18" style="word-spacing:-0.004em;">The pipes require internal and external &nbsp;</span></div>
					<div class="stl_01" style="left:36.2805em;top: 26.2576em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">lining or protection. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:36.2805em;top: 27.0463em; "><span class="stl_160 stl_115 stl_99" style="word-spacing:-0.004em;">Corrosion may take place as equal in CI &nbsp;</span></div>
					<div class="stl_01" style="left:36.2805em;top: 27.835em; "><span class="stl_141 stl_115 stl_12">pipes. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:36.2599em;top: 28.6237em; "><span class="stl_160 stl_115 stl_57" style="word-spacing:-0.0046em;">The polyethylene wrappings may cause &nbsp;</span></div>
					<div class="stl_01" style="left:36.2805em;top: 29.4124em; "><span class="stl_141 stl_115 stl_12">damage. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.9125em;top: 25.9399em; "><span class="stl_160 stl_115 stl_69" style="word-spacing:0.0051em;">Ductile iron (DI): Typically, the pipe is &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.9125em;top: 26.7286em; "><span class="stl_160 stl_115 stl_18" style="word-spacing:-0.004em;">manufactured using centrifugal casting &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.9125em;top: 27.5173em; "><span class="stl_160 stl_115 stl_56" style="word-spacing:0.0094em;">in metal or resin-lined molds. Protective &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.9125em;top: 28.3061em; "><span class="stl_160 stl_115 stl_18" style="word-spacing:-0.0036em;">internal linings and external coatings are &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.9125em;top: 29.0947em; "><span class="stl_160 stl_115 stl_55" style="word-spacing:-0.0027em;">done to ductile iron pipes to overcome &nbsp;</span></div>
					<div class="stl_01" style="left:9.9125em;top: 29.8835em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">corrosion problems. &nbsp;</span></div>
					<div class="stl_01" style="left:22.753em;top: 26.2576em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:22.753em;top: 27.835em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:23.44em;top: 26.2576em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.0049em;">Lighter than CI pipes so that easy to &nbsp;</span></div>
					<div class="stl_01" style="left:23.44em;top: 27.0463em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">handle and transport. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:23.4194em;top: 27.835em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.0048em;">The pipes are easy to join and simple &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:23.44em;top: 28.6237em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">also can accommodate some angular &nbsp;</span></div>
					<div class="stl_01" style="left:23.44em;top: 29.4124em; "><span class="stl_141 stl_115 stl_12">deﬂection. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:23.4194em;top: 30.2011em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.0048em;">These pipes are of more strength than CI &nbsp;</span></div>
					<div class="stl_01" style="left:23.44em;top: 30.9898em; "><span class="stl_141 stl_115 stl_12">pipes. &nbsp;</span></div>
					<div class="stl_01" style="left:22.753em;top: 30.2011em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:22.753em;top: 33.2443em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:22.753em;top: 34.8217em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:23.4194em;top: 33.2443em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">There are pipes that are most durable &nbsp;</span></div>
					<div class="stl_01" style="left:23.4161em;top: 34.0331em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">with usual life of about 75 years. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:23.4194em;top: 34.8217em; "><span class="stl_160 stl_115 stl_18" style="word-spacing:-0.0039em;">The pipes can be cast at site work and &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:23.44em;top: 35.6105em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">thus there is the reduction in transport &nbsp;</span></div>
					<div class="stl_01" style="left:23.44em;top: 36.3991em; "><span class="stl_141 stl_115 stl_124">charges. &nbsp;</span></div>
					<div class="stl_01" style="left:35.5935em;top: 34.8217em; "><span class="stl_141 stl_115 stl_42" style="word-spacing:0.4084em;">• Transportation</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0.0027em;">&nbsp;</span><span class="stl_141 stl_115 stl_100" style="word-spacing:0.0056em;">is difﬁcult. &nbsp;</span></div>
					<div class="stl_01" style="left:35.5935em;top: 35.6105em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.434em;">• Repair</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_63" style="word-spacing:0.0058em;">work is difﬁcult. &nbsp;</span></div>
					<div class="stl_01" style="left:35.5935em;top: 36.3991em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.434em;">• Initial</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">cost is high. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.9125em;top: 34.8985em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:0.0068em;">Concrete Pipe: Cement concrete pipe pipes &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.9125em;top: 35.6871em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">may be either plain cement or reinforced &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.9125em;top: 36.4759em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:0.0048em;">cement concrete. PCC pipes can be used &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.9125em;top: 37.2646em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.0049em;">up to 15 m head whereas RCC pipes can be &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.9125em;top: 38.0533em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.0049em;">used up to the head of 60 in and for higher &nbsp;</span></div>
					<div class="stl_01" style="left:9.9125em;top: 38.8421em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">head pre-stressed concrete can be used. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 35.2928em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.0048em;">This pipe is connected by bell and spigot &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 36.0816em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:0.0048em;">rubber ring pushon joints. Once the joint &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 36.8702em; "><span class="stl_160 stl_115 stl_18" style="word-spacing:-0.004em;">has been connected the exposed steel must &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 37.659em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">be coated with concrete to protect the steel &nbsp;</span></div>
					<div class="stl_01" style="left:48.434em;top: 38.4476em; "><span class="stl_141 stl_115 stl_21" style="word-spacing:0.0016em;">cylinder from corrosion. &nbsp;</span></div>
					<div class="stl_01" style="left:22.753em;top: 37.1879em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.434em;">• Maintenance</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">cost is less. &nbsp;</span></div>
					<div class="stl_01" style="left:22.753em;top: 37.9766em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:35.5935em;top: 37.1879em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:36.2599em;top: 37.1879em; "><span class="stl_160 stl_115 stl_47" style="word-spacing:-0.0031em;">These pipes are affected by acids, alka- &nbsp;</span></div>
					<div class="stl_01" style="left:36.2805em;top: 37.9766em; "><span class="stl_141 stl_115 stl_121" style="word-spacing:0.0013em;">lies, and salty waters. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:23.44em;top: 37.9766em; "><span class="stl_160 stl_115 stl_99" style="word-spacing:-0.004em;">Inside surface of the pipe can be made &nbsp;</span></div>
					<div class="stl_01" style="left:23.44em;top: 38.7653em; "><span class="stl_141 stl_115 stl_12">smooth. &nbsp;</span></div>
					<div class="stl_01" style="left:22.753em;top: 39.5541em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.434em;">• No</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">danger of rusting. &nbsp;</span></div>
					<div class="stl_01" style="left:26.0343em;top: 42.3374em; "><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0118em;">Table 13.2: Pipe Material of Construction - 1 of 2 &nbsp;</span></div>
					<div id="309_0" style="position:absolute;left:6.468em;top:-277.0614em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_492">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_370.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:70.0833em; height:49.5833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_370.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_493 stl_494">
					<div class="stl_01" style="left:9.9125em;top: 7.0144em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0em;">Pipe Material &nbsp;</span></div>
					<div class="stl_01" style="left:22.753em;top: 7.0144em; "><span class="stl_186 stl_187 stl_88">Advantages &nbsp;</span></div>
					<div class="stl_01" style="left:35.5935em;top: 7.0144em; "><span class="stl_186 stl_187 stl_21">Disadvantages &nbsp;</span></div>
					<div class="stl_01" style="left:48.434em;top: 7.0144em; "><span class="stl_186 stl_187 stl_104">Joints &nbsp;</span></div>
					<div class="stl_01" style="left:22.753em;top: 8.5108em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:22.753em;top: 10.0882em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:22.753em;top: 11.6656em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:23.44em;top: 8.5108em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.0049em;">PEX has a perfect blend of rigidity and &nbsp;</span></div>
					<div class="stl_01" style="left:23.44em;top: 9.2995em; z-index:166; "><span class="stl_141 stl_115 stl_218">ﬂexibility. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:23.4194em;top: 10.0882em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">These pipes are able to withstand high &nbsp;</span></div>
					<div class="stl_01" style="left:23.4161em;top: 10.8769em; "><span class="stl_141 stl_115 stl_21" style="word-spacing:0.0017em;">water pressure. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:23.4194em;top: 11.6656em; "><span class="stl_160 stl_115 stl_18" style="word-spacing:-0.0038em;">Their structural integrity is not compro- &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:23.44em;top: 12.4543em; "><span class="stl_602 stl_115 stl_28" style="word-spacing:0.0015em;">mised if they are bent and woven through &nbsp;</span></div>
					<div class="stl_01" style="left:23.4161em;top: 13.2431em; "><span class="stl_141 stl_115 stl_99" style="word-spacing:0.0008em;">walls, ceilings, and basements. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:23.4194em;top: 14.0317em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.0049em;">These pipes are easy to cut and mold and &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:23.44em;top: 14.8205em; "><span class="stl_160 stl_115 stl_56" style="word-spacing:-0.0025em;">do not require any complex tools to do &nbsp;</span></div>
					<div class="stl_01" style="left:23.44em;top: 15.6092em; "><span class="stl_141 stl_115 stl_12">so. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 8.5875em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">The most common connection for HDPE &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 9.3762em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:0.0017em;">pipe is a heat fused weld. The pipe is com- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 10.1649em; "><span class="stl_160 stl_115 stl_21" style="word-spacing:-0.0035em;">monly connected using a butt welding &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 10.9536em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:0.0068em;">process. There are special stainless steel &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 11.7423em; "><span class="stl_160 stl_115 stl_64" style="word-spacing:-0.003em;">adapters that allow the pipe to be con- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 12.5311em; "><span class="stl_160 stl_115 stl_27" style="word-spacing:-0.001em;">nected using the Victaulic type of coupling. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 13.3197em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">Flanged connections can be made by weld- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 14.1085em; "><span class="stl_160 stl_115 stl_55" style="word-spacing:-0.0027em;">ing a butt or socket weld ﬂange to the pipe. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 14.8972em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.0047em;">Repairs can be made to the pipe using typi- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 15.6859em; "><span class="stl_160 stl_115 stl_18" style="word-spacing:-0.0041em;">cal cast iron couplings, providing a special &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 16.4746em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">stainless steel insert is placed in the pipe to &nbsp;</span></div>
					<div class="stl_01" style="left:48.434em;top: 17.2633em; "><span class="stl_141 stl_115 stl_09" style="word-spacing:0.0036em;">prevent collapsing of the pipe. &nbsp;</span></div>
					<div class="stl_01" style="left:35.5935em;top: 9.2995em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:36.2805em;top: 9.2995em; "><span class="stl_160 stl_115 stl_24" style="word-spacing:-0.002em;">Due to their relatively young age, long &nbsp;</span></div>
					<div class="stl_01 stl_125" style="left:36.2805em;top: 10.0882em; "><span class="stl_532 stl_115 stl_12" style="word-spacing:-0.001em;">term capabilities still remain untested and &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:36.2805em;top: 10.8769em; "><span class="stl_160 stl_115 stl_124" style="word-spacing:0.0003em;">they are yet to be approved for building &nbsp;</span></div>
					<div class="stl_01" style="left:36.2805em;top: 11.6656em; "><span class="stl_141 stl_115 stl_59" style="word-spacing:0.0033em;">codes in several jurisdictions. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:36.2599em;top: 12.4543em; "><span class="stl_160 stl_115 stl_121" style="word-spacing:-0.0034em;">They also are not compatible with all, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:36.2805em;top: 13.2431em; "><span class="stl_160 stl_115 stl_09" style="word-spacing:-0.0015em;">or even most, ﬁttings and leaks are a &nbsp;</span></div>
					<div class="stl_01" style="left:36.2805em;top: 14.0317em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">common occurrence. &nbsp;</span></div>
					<div class="stl_01" style="left:9.9125em;top: 11.4206em; "><span class="stl_141 stl_115 stl_99">Polyethylene: &nbsp;</span></div>
					<div class="stl_01" style="left:35.5935em;top: 12.4543em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:35.5935em;top: 14.8205em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:9.9125em;top: 12.6244em; "><span class="stl_141 stl_115 stl_64" style="word-spacing:0.436em;">• Crosslinked</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0.001em;">&nbsp;</span><span class="stl_141 stl_115 stl_85" style="word-spacing:0.0007em;">polyethylene (PEX) &nbsp;</span></div>
					<div class="stl_01" style="left:9.9125em;top: 13.4131em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.434em;">• High</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_57" style="word-spacing:0.0005em;">density polyethylene (HDPE) &nbsp;</span></div>
					<div class="stl_01" style="left:22.753em;top: 14.0317em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:36.2805em;top: 14.8205em; "><span class="stl_160 stl_115 stl_29" style="word-spacing:-0.0022em;">It is environmentally unfriendly as it is &nbsp;</span></div>
					<div class="stl_01" style="left:36.2805em;top: 15.6092em; "><span class="stl_141 stl_115 stl_88">non-recyclable. &nbsp;</span></div>
					<div class="stl_01" style="left:22.753em;top: 16.3979em; "><span class="stl_141 stl_115 stl_33" style="word-spacing:0.413em;">• They</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0.005em;">&nbsp;</span><span class="stl_141 stl_115 stl_50" style="word-spacing:0.0086em;">are relatively inexpensive. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:35.5935em;top: 18.5774em; "><span class="stl_160 stl_115 stl_127" style="word-spacing:-0.0001em;">AC pipe undergoes gradual degradation in &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:35.5935em;top: 19.3661em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">the form of corrosion (i.e., internal calcium &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:35.5935em;top: 20.1548em; "><span class="stl_160 stl_115 stl_52" style="word-spacing:0.0016em;">leaching due to conveyed water and/or ex- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:35.5935em;top: 20.9435em; "><span class="stl_160 stl_115 stl_85" style="word-spacing:0.0075em;">ternal leaching due to groundwater). Such &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:35.5935em;top: 21.7322em; "><span class="stl_160 stl_115 stl_28" style="word-spacing:-0.0006em;">leaching leads to reduction in effective &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:35.5935em;top: 22.5209em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">cross-section, which results in pipe soften- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:35.5935em;top: 23.3096em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:0.0048em;">ing and loss of mechanical strength. These &nbsp;</span></div>
					<div class="stl_01 stl_182" style="left:35.5935em;top: 24.0983em; "><span class="stl_183 stl_115 stl_12" style="word-spacing:-0.0043em;">pipes can contain up to 20 per cent asbestos &nbsp;</span></div>
					<div class="stl_01" style="left:35.5696em;top: 24.8871em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">which poses health risks. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 18.9717em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">The material is connected together using &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 19.7605em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.0048em;">a double bell coupling with a rubber ring &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 20.5491em; "><span class="stl_160 stl_115 stl_143" style="word-spacing:0.0065em;">in each end. Fittings and valves used on &nbsp;</span></div>
