					<div class="stl_01 stl_116" style="left:48.4101em;top: 21.3379em; "><span class="stl_160 stl_115 stl_59" style="word-spacing:-0.0016em;">AC pipe are commonly made of cast iron &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 22.1266em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">using a rubber push-on ring for connection. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 22.9153em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">Service line connections may be made &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:48.434em;top: 23.704em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.0049em;">by direct tapping of the line or by using a &nbsp;</span></div>
					<div class="stl_01" style="left:48.434em;top: 24.4927em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">service saddle. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.9125em;top: 19.3661em; "><span class="stl_160 stl_115 stl_82" style="word-spacing:0.0063em;">Asbestos Cement (Transite or AC)): Was &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.9125em;top: 20.1548em; "><span class="stl_160 stl_115 stl_28" style="word-spacing:-0.0007em;">used extensively in the mid-1900s in &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.9125em;top: 20.9435em; "><span class="stl_160 stl_115 stl_143" style="word-spacing:-0.0018em;">potable water distribution systems, par- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.9125em;top: 21.7322em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:0.0048em;">ticularly in the western United States. The &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.8886em;top: 22.5209em; "><span class="stl_160 stl_115 stl_96" style="word-spacing:-0.0009em;">AC lifespan estimates were at 70 years, but &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.9125em;top: 23.3096em; "><span class="stl_160 stl_115 stl_121" style="word-spacing:-0.0039em;">actual service life depends largely on pipe &nbsp;</span></div>
					<div class="stl_01" style="left:9.9125em;top: 24.0983em; "><span class="stl_141 stl_115 stl_27" style="word-spacing:0.0037em;">condition and working environment. &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:22.753em;top: 20.9435em; "><span class="stl_531 stl_115 stl_12" style="word-spacing:-0.003em;">The pipes were cheap to produce, and at the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:22.753em;top: 21.7322em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">time, thought to be resistant to internal and &nbsp;</span></div>
					<div class="stl_01" style="left:22.753em;top: 22.5209em; "><span class="stl_141 stl_115 stl_47" style="word-spacing:0.0019em;">external corrosion. &nbsp;</span></div>
					<div class="stl_01" style="left:26.0343em;top: 26.6533em; "><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0118em;">Table 13.3: Pipe Material of Construction - 2 of 2 &nbsp;</span></div>
					<div id="310_0" style="position:absolute;left:6.4938em;top:-277.0614em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_371.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_371.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">13.2 Pipelines &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">311 &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 7.0167em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">13.2.5 </span><span class="stl_20 stl_11 stl_09" style="word-spacing:0.0336em;">Basic Water Main Installation &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.7787em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 8.7787em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0026em;">New water mains and new supply lines shall not be installed in the same trench as, and &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 10.1901em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0029em;">shall be at least 10 feet horizontally from and one foot vertically above, any parallel &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 11.6014em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:-0.0009em;">pipeline conveying untreated/treated sewage, disinfected secondary recycled water or &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 13.0128em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0021em;">hazardous ﬂuids such as fuels, industrial wastes, and wastewater sludge. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 14.4242em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 18.6583em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 14.4242em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0028em;">New water mains and new supply lines shall be installed at least 4 feet horizontally from, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 15.8356em; "><span class="stl_117 stl_115 stl_63" style="word-spacing:0.0008em;">and one foot vertically above, any parallel pipeline conveying tertiary recycled water, and &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 17.2469em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">storm drainage. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 18.6583em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0036em;">New water mains shall not be installed within 100 horizontal feet of the nearest edge of &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:9.3593em;top: 20.0697em; "><span class="stl_138 stl_115 stl_88" style="word-spacing:-0.0005em;">any sanitary landﬁll, wastewater disposal pond, or hazardous waste disposal site, or within &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 21.4811em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0032em;">25 horizontal feet of the nearest edge of any cesspool, septic tank, sewage leach ﬁeld, &nbsp;</span></div>
					<div class="stl_01 stl_125" style="left:9.3593em;top: 22.8924em; "><span class="stl_126 stl_115 stl_139" style="word-spacing:0.0004em;">seepage pit, underground hazardous material storage tank, or groundwater recharge project &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 24.3038em; "><span class="stl_114 stl_115 stl_12">site. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 25.7152em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 25.7152em; "><span class="stl_117 stl_115 stl_203" style="word-spacing:0.007em;">Water main installation begins with excavation which is expensive and dangerous. Before &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 27.1266em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0024em;">excavation can begin, the project must be well planned and all safety elements must be &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 28.5379em; "><span class="stl_114 stl_115 stl_12">considered. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 29.9493em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 32.8658em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 29.9493em; "><span class="stl_117 stl_115 stl_67" style="word-spacing:0.0012em;">To protect the trench and workers from trafﬁc, the excavated material should be piled on &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 31.3607em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">the pavement side of the trench. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 32.8658em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:-0.0013em;">Place all excavated or ﬁll materials a minimum of two feet away from the top edge of the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 34.2773em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0012em;">trench. If materials need to be closer than two feet from the edge of the trench, install an &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 35.6886em; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0073em;">effective barrier to prevent them from falling into the excavation. &nbsp;</span></div>
					<div class="stl_01" style="left:8.223em;top: 37.1938em; z-index:1334; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">4. Before</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0033em;">entering the trench, determine if shoring is necessary. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 38.699em; z-index:1390; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• OSHA</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0046em;">requires a protective system for trenches 5 feet or greater. &nbsp;</span></div>
					<div class="stl_01" style="left:8.223em;top: 40.2043em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">5. Determine</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">if a hazardous atmosphere exist in the trench. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 41.7094em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:10.4957em;top: 41.7094em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">Normal oxygen levels range from 19</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">5 to 21</span><span class="stl_245 stl_244 stl_12">.</span><span class="stl_114 stl_115 stl_12">5%. &nbsp;</span></div>
					<div class="stl_01" style="left:8.223em;top: 43.2146em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">6. Determine</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">if access to and exit from the trench is required. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 44.7198em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.229em;">• Trenches</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.005em;">&nbsp;</span><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0031em;">4 feet or more in depth must have a safe means of egress. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 46.1312em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_226" style="left:9.3593em;top: 46.1312em; "><span class="stl_227 stl_115 stl_55" style="word-spacing:0.0017em;">Spacing between ladders or other means of egress must be such that a worker will not have &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 47.5426em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0023em;">to travel more than 25 feet laterally to the nearest means of egress. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 48.9539em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Ladders</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0021em;">must be secured and extend a minimum of 36 inches above the landing. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0539em;top: 50.4513em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">After the trench is prepared, inspect the pipe. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 51.9488em; z-index:1890; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Inspect</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">the pipe for defects, damage, oil, dirt, grease, and/or foreign matter. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 53.3601em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_179" style="left:9.3266em;top: 53.3601em; "><span class="stl_180 stl_115 stl_21" style="word-spacing:-0.0019em;">Any unsound material should be replaced and all foreign matter or dirt should be removed &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 54.7714em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">from the interior of the pipe before lowering into the trench. &nbsp;</span></div>
					<div class="stl_01 stl_128" style="left:7.0866em;top: 56.2688em; "><span class="stl_129 stl_115 stl_99" style="word-spacing:-0.0012em;">Before lowering the pipe into the trench the trench bottom should be smooth and free of material &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 57.6803em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0037em;">like large stones or large dirt clods. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 59.1698em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">Lower the pipes, and other necessary equipment carefully into the trench. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 60.6593em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Before connecting the pipe: &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Inspect</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">the bell to be sure that no dirt or foreign material is on the ring. &nbsp;</span></div>
					<div id="311_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_372.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_372.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">312 &nbsp;</span></div>
					<div class="stl_01" style="left:29.5244em;top: 4.9344em; "><span class="stl_20 stl_11 stl_57" style="word-spacing:0.0304em;">Chapter 13. Water Distribution &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 7.0858em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 9.9084em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_125" style="left:9.3593em;top: 7.0858em; "><span class="stl_126 stl_115 stl_18" style="word-spacing:0.0001em;">Clean the pipe end around the entire circumference from the end spigot to 1 inch above the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 8.4971em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0043em;">reference line (note: this line is used for proper insertion depth of bell and spigot). &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:9.3593em;top: 9.9084em; "><span class="stl_235 stl_115 stl_18" style="word-spacing:-0.0022em;">Once the pipe is cleaned, be careful during installation to ensure gravel does not enter into &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 11.3198em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">the line. &nbsp;</span></div>
					<div class="stl_01 stl_268" style="left:7.0866em;top: 12.7351em; "><span class="stl_255 stl_115 stl_55" style="word-spacing:-0.0007em;">Be sure to use blocks or restraints to avoid leaks and pipe movement from the thrust against tees, &nbsp;</span></div>
					<div class="stl_01" style="left:7.0639em;top: 14.1465em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">valves, bends, reducers and ﬁre hydrants. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.5618em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 19.7959em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 24.03em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 15.5618em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Size and type of the thrust block depends on maximum pressure, pipe size, kinds of soil &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 16.9732em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:0.0006em;">and types of ﬁttings. After the water main pipe and ﬁttings have been installed in the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 18.3845em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">trench, the excavation must be backﬁlled with suitable material. &nbsp;</span></div>
					<div class="stl_01 stl_223" style="left:9.3593em;top: 19.7959em; "><span class="stl_224 stl_115 stl_64" style="word-spacing:0.001em;">Only clean sand or selected soil should be used for the ﬁrst layer. The bedding around the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 21.2073em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:0.0009em;">pipe should be of uniform size and material. Allowing materials of various sizes such as &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 22.6187em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">large rocks could cause the pipe to fracture during settlement. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 24.03em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">The ﬁrst layer of backﬁll should be placed equally on both sides of the pipe, up to about &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 25.4414em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0007em;">the center of the pipe. This material should then be compacted, a process often called &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 26.8528em; "><span class="stl_114 stl_115 stl_12">haunching. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 28.2642em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 31.0869em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 33.9097em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_122" style="left:9.3593em;top: 28.2642em; "><span class="stl_123 stl_115 stl_18" style="word-spacing:0.0008em;">Depending on the area and conditions, generally another layer of backﬁll is placed over the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 29.6755em; "><span class="stl_114 stl_115 stl_60" style="word-spacing:0.0003em;">pipe and again compacted to protect and secure the pipe. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 31.0869em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:0.0022em;">The trench needs reﬁlled appropriately. The backﬁll material should be compacted at 12 &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 32.4983em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0017em;">inch intervals to minimize settlement. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 33.9097em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0038em;">Backﬁll practices vary depending on type of pipe, local soil conditions and regulatory &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 35.321em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0128em;">requirements. Proper backﬁlling is very important: &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 36.7324em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Improper</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0011em;">compaction = broken lines &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 38.1438em; "><span class="stl_114 stl_115 stl_61" style="word-spacing:0.259em;">• Large</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0045em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">backﬁll = increase probability of main break &nbsp;</span></div>
					<div class="stl_01" style="left:7.0539em;top: 39.5591em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">All new sections of water mains must be thoroughly disinfected. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.9743em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 40.9743em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:0.0033em;">To properly disinfect water mains, different methods can be applied. Due to the dangers &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 42.3858em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0027em;">of chlorine it is advised that the operator choose the best method that suits the facility’s &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 43.7971em; "><span class="stl_114 stl_115 stl_12">needs. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 45.2085em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_135" style="left:9.3593em;top: 45.2085em; "><span class="stl_136 stl_115 stl_99" style="word-spacing:-0.0016em;">Calcium hypochlorite tables can be placed in each section of pipe and ﬁre hydrant as work &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.6198em; "><span class="stl_114 stl_115 stl_12">progresses. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 48.0313em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">concentrated chlorine solution can be injected through a corporation stop. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 49.4426em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_223" style="left:9.3312em;top: 49.4426em; "><span class="stl_224 stl_115 stl_12" style="word-spacing:-0.0047em;">The chlorination rate should be such that it will produce a concentration of about </span><span class="stl_114 stl_115 stl_12">50mg</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12">L &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 50.854em; z-index:1838; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0073em;">when mixed with incoming water. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 52.2653em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Mathematical</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">calculations are necessary to determine how much chlorine will be needed. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 53.6768em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• This</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">will be addressed in the chlorination section. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 55.0881em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">chlorine solution should remain in the pipe for at least 24 hours. &nbsp;</span></div>
					<div class="stl_01 stl_182" style="left:7.0539em;top: 56.5034em; "><span class="stl_222 stl_115 stl_99" style="word-spacing:-0.0035em;">After the trench has been backﬁlled, the new main must be pressure tested to determine whether &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 57.9148em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0023em;">there are any leaks. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 59.3301em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 59.3301em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">The test may be performed one section at a time between valves or the installer may wait &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 60.7414em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and test the entire job at one time. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0539em;top: 62.1568em; "><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0003em;">At the end of the contact period, the chlorinated water should be ﬂushed from the pipeline. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_373.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_373.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_28" style="word-spacing:0.2114em;">13.3 Storage</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0292em;">&nbsp;</span><span class="stl_131 stl_23 stl_12">Systems &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">313 &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 7.0858em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 9.9084em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 7.0858em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.004em;">One or more ﬁre hydrants should be used for ﬂushing so that a velocity of around </span><span class="stl_114 stl_115 stl_12">5ft</span><span class="stl_245 stl_244 stl_12">/</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">s </span><span class="stl_117 stl_115 stl_12">is &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 8.4971em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">obtained in the pipe. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 9.9084em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0032em;">This velocity should be maintained long enough to allow two or three complete changes &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 11.3198em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:0.0002em;">of water and for the water to run visibly clean. - Gravel in the line is an indication of im- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 12.7312em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">proper installation. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 14.1426em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 14.1426em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0035em;">The highly chlorinated water will probably kill grass, so the ﬂow should be carried to a &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 15.5539em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">disposal site through hoses. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 16.9653em; z-index:449; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• In</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0035em;">some cases, the water may need dechlorinated before it is released to a waterway. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0539em;top: 18.4257em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0039em;">After a new pipeline has been disinfected and ﬂushed, it should be reﬁlled with water from the &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 19.8371em; z-index:580; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0037em;">distribution system and tested for bacteriological quality. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 21.2974em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• This</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0005em;">test takes at least 24 hours to complete from the time of sampling. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 22.7088em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0015em;">test must meet requirements of the Department of Environmental Protection. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1377em;top: 26.2008em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">13.3 </span><span class="stl_130 stl_11 stl_12" style="word-spacing:0.03em;">Storage Systems &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 28.2659em; "><span class="stl_114 stl_115 stl_228" style="word-spacing:0.243em;">• Water</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0035em;">storage reservoir in a water distribution system allows for: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 29.665em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. </span><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0027em;">Maintaining water supply pressure - typically maintained by the water level in the &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 31.0932em; z-index:874; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.01em;">storage reservoir. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 32.4877em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2139em;">2. </span><span class="stl_117 stl_115 stl_63" style="word-spacing:0.001em;">As water demand changes during the day, the water reservoir provides the buffer ca- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 33.9159em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:0.0019em;">pacity to meet the demand during peak period. Allows for leveling out the pumping &nbsp;</span></div>
					<div class="stl_01 stl_182" style="left:11.3593em;top: 35.3273em; "><span class="stl_222 stl_115 stl_24" style="word-spacing:-0.0016em;">demands by allowing the pumping system to ﬁll the reservoir to a speciﬁc level after &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 36.7387em; "><span class="stl_117 stl_115 stl_96" style="word-spacing:-0.0007em;">which the pumps are shut off, and water is drawn from the reservoir until the level &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 38.15em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">drops to a predetermined point at which time the pumps restart. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 39.5445em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">3. </span><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0042em;">Providing ﬁre ﬁghting demand which may account for as much as ﬁfty percent of &nbsp;</span></div>
					<div class="stl_01 stl_268" style="left:11.3593em;top: 40.9728em; "><span class="stl_255 stl_115 stl_12" style="word-spacing:0.0019em;">total storage. In addition, ﬁre-ﬁghting demands must be met during main line breaks, &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 42.3841em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">power outages, and maximum customer demands. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 43.7955em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.2533em;">4. Providing</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0017em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">a point to blend different water supplies. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 45.19em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">5. </span><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0029em;">Providing ability to supply water during power outages and during maintenance of &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 46.6183em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">transmission mains. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 48.0128em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">6. </span><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.004em;">Providing the detention time for chlorine disinfection to meet the water quality re- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 49.441em; "><span class="stl_114 stl_115 stl_12">quirements. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 50.8568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• There</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">are four basic type of storage reservoirs: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 52.2727em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.2533em;">1. Underground</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0016em;">&nbsp;</span><span class="stl_114 stl_115 stl_86">reservoir &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 53.684em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. Ground</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_33" style="word-spacing:0.01em;">level reservoir &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 55.0954em; "><span class="stl_114 stl_115 stl_75" style="word-spacing:0.2625em;">3. Elevated</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0062em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0034em;">reservoirs which include elevated tanks and standpipes &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 56.49em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">4. </span><span class="stl_117 stl_115 stl_55" style="word-spacing:0.002em;">Hydropneumatic tanks which are tanks which contain 1/3 air and 2/3 water. The air &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 57.9182em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">in the tank is compressed as the tank ﬁlls with water and the pressurized air pushes &nbsp;</span></div>
					<div class="stl_01" style="left:11.3266em;top: 59.3295em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">water out of the tank. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 60.7453em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0025em;">Typical material of construction include welded and bolted steel and cast-in-place and &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 62.1568em; "><span class="stl_117 stl_115 stl_60" style="word-spacing:0.0002em;">pre-stressed concrete. Some smaller tanks such as the hydropneumatic tank is made from &nbsp;</span></div>
					<div id="313_0" style="position:absolute;left:7.0866em;top:25.6058em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_375.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_375.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">314 &nbsp;</span></div>
					<div class="stl_01" style="left:29.5244em;top: 4.9344em; "><span class="stl_20 stl_11 stl_57" style="word-spacing:0.0304em;">Chapter 13. Water Distribution &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 7.0858em; "><span class="stl_114 stl_115 stl_89">ﬁberglass. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.4971em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 8.4971em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:-0.0015em;">Newly-installed distribution reservoir or distribution reservoir that has been taken out of &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 9.9084em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">service for repair or inspection is required to be disinfected and sampled for bacteriologi- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 11.3198em; "><span class="stl_117 stl_115 stl_86" style="word-spacing:0em;">cal quality in accordance with the American Water Works Association Standard C652-02. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 12.7312em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.003em;">If the results of the bacteriological sampling are positive for coliform bacteria, the reser- &nbsp;</span></div>
					<div class="stl_01 stl_122" style="left:9.3366em;top: 14.1426em; "><span class="stl_123 stl_115 stl_85" style="word-spacing:0.0004em;">voir shall be re-sampled for bacteriological quality and the test results shall be submitted to &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 15.5539em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0039em;">the State Board for review and approval before the reservoir is placed into service. &nbsp;</span></div>
					<div class="stl_01" style="left:18.0923em;top: 30.9685em; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0221em;">Figure 13.2: Typical reservoir piping &nbsp;</span></div>
					<div class="stl_01" style="left:4.1377em;top: 34.6388em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">13.4 </span><span class="stl_130 stl_11 stl_95">V</span><span class="stl_130 stl_11 stl_12">a</span><span class="stl_130 stl_11 stl_89" style="word-spacing:0.0341em;">lves used in Water Distribution &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 36.7094em; z-index:577; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_33">lves</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.005em;">&nbsp;</span><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">are a critical component of every water systems. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 38.1208em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Main</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">type of valves used in the water distribution system include: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 39.5369em; "><span class="stl_114 stl_115 stl_91" style="word-spacing:0.2625em;">1. Flow</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0063em;">&nbsp;</span><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0038em;">control and isolation valves &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 40.9483em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">2. Air</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_218">valves &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 42.3597em; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.2571em;">3. Backﬂow</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0036em;">&nbsp;</span><span class="stl_114 stl_115 stl_43" style="word-spacing:0.0114em;">prevention valves &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 43.7758em; z-index:749; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_33">lves</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.005em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">can be classiﬁed based upon the movement of the closure element as: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 45.1918em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. Rotary</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_218">valve: &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 46.5753em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.219em;">– </span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">The stem modes from fully open to fully closed position by rotating 90 degrees. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 47.9866em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0137em;">Rotary valves include: plug, ball and butterﬂy valves. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 49.4354em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. Linear</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_98">valves: &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 50.8188em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:13.0266em;top: 50.8516em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:-0.0013em;">Also known as multi-turn valves, these have a sliding-stem design that pushes a &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 52.2629em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">closure element into an open or closed position. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 53.6415em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0132em;">Linear valves include: globe, gate and check valves. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 55.0529em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.219em;">– </span><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0048em;">They offer ﬂow control capabilities. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 56.5065em; z-index:1144; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_33">lves</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.005em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0017em;">are used for the following applications: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 57.8899em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0038em;">Flow and pressure regulation &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 59.3013em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">System isolation &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 60.7126em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Air relief &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 62.124em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0042em;">Backﬂow or cross-connection prevention &nbsp;</span></div>
					<div id="314_0" style="position:absolute;left:7.0866em;top:34.0412em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_376.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_376.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">13.4 </span><span class="stl_131 stl_23 stl_97">V</span><span class="stl_131 stl_23 stl_12">a</span><span class="stl_131 stl_23 stl_98">lves</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0337em;">&nbsp;</span><span class="stl_131 stl_23 stl_143" style="word-spacing:0.0303em;">used in Water Distribution &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">315 &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 7.053em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Pressure reducing and pressure sustaining &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 8.4644em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 8.4971em; "><span class="stl_117 stl_115 stl_67" style="word-spacing:0.0011em;">Controlling levels and preventing overﬂow in elevated tanks and standpipes - Alti- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 9.9084em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.01em;">tude valves &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 11.2871em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 11.3198em; "><span class="stl_117 stl_115 stl_86" style="word-spacing:0em;">Blowoff and drain valves for removing accumulated sediments from low spots and &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 12.7312em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0041em;">for dewatering lines and reservoirs. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 14.1099em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0055em;">Controlling level of water in tanks and activating controls - Float valves &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 16.9944em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">13.4.1 </span><span class="stl_20 stl_11 stl_143" style="word-spacing:0.0332em;">Flow Control and Isolation </span><span class="stl_20 stl_11 stl_95">V</span><span class="stl_20 stl_11 stl_12">a</span><span class="stl_20 stl_11 stl_98">lves &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 18.6794em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• These</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0028em;">valves are used for controlling ﬂows or for isolation of pipelines. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 20.0908em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 20.0908em; z-index:422; "><span class="stl_117 stl_115 stl_281">V</span><span class="stl_117 stl_115 stl_12">a</span><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0041em;">lve selection is based upon the application elements including size of pipe and water &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 21.5022em; "><span class="stl_114 stl_115 stl_12">pressure. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 22.9135em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_226" style="left:9.3312em;top: 22.9135em; "><span class="stl_227 stl_115 stl_229" style="word-spacing:0.281em;">Tables </span><a href="#316_0"><span class="stl_227 stl_115 stl_12" style="word-spacing:-0.001em;">13.4 </span></a><span class="stl_227 stl_115 stl_12" style="word-spacing:0.248em;">and </span><a href="#317_0"><span class="stl_227 stl_115 stl_12" style="word-spacing:0em;">13.5 </span></a><span class="stl_227 stl_115 stl_99" style="word-spacing:0.0001em;">summarize the properties and use of the commonly used distribution &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 24.3249em; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0073em;">system valves. &nbsp;</span></div>
					<div id="315_0" style="position:absolute;left:7.0866em;top:16.4067em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_492">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_380.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:70.0833em; height:49.5833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_380.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_493 stl_494">
					<div class="stl_01" style="left:25.9421em;top: 8.9289em; z-index:8; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Globe </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_30">lve &nbsp;</span></div>
					<div class="stl_01" style="left:57.3785em;top: 8.9289em; "><span class="stl_114 stl_115 stl_12">Use &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 10.782em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.434em;">• Linear</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_25" style="word-spacing:0.0083em;">stroke type valve &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 11.5707em; z-index:70; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.434em;">• Has</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_33" style="word-spacing:0.01em;">a spherical shape of valve body. &nbsp;</span></div>
					<div class="stl_01" style="left:49.8869em;top: 10.9223em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:49.8869em;top: 12.4997em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:49.8869em;top: 14.0771em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:49.8869em;top: 15.6546em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:50.5739em;top: 10.9223em; "><span class="stl_160 stl_115 stl_27" style="word-spacing:-0.0013em;">Globe valves have higher pressure drops in comparison to &nbsp;</span></div>
					<div class="stl_01" style="left:50.5739em;top: 11.7111em; "><span class="stl_141 stl_115 stl_26" style="word-spacing:0.008em;">other valves. &nbsp;</span></div>
					<div class="stl_01 stl_268" style="left:50.5739em;top: 12.4758em; "><span class="stl_603 stl_187 stl_124" style="word-spacing:0.0023em;">Used for ﬂow and pressure control in large size applica- &nbsp;</span></div>
					<div class="stl_01" style="left:50.5739em;top: 13.2646em; "><span class="stl_597 stl_187 stl_64" style="word-spacing:0.0019em;">tions and for isolation in small sizes. &nbsp;</span></div>
					<div class="stl_01 stl_226" style="left:50.5533em;top: 14.0771em; "><span class="stl_260 stl_115 stl_09" style="word-spacing:0.0029em;">The torturous path of the ﬂow through a globe valve causes &nbsp;</span></div>
					<div class="stl_01" style="left:50.5739em;top: 14.8659em; "><span class="stl_141 stl_115 stl_09" style="word-spacing:0.0035em;">a larger pressure drop compared to other valves. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:50.55em;top: 15.6302em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.005em;">An </span><span class="stl_598 stl_187 stl_09" style="word-spacing:-0.0011em;">altitude valve </span><span class="stl_160 stl_115 stl_89" style="word-spacing:-0.0008em;">is a type of a globe valve, is used for &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:50.5739em;top: 16.4433em; "><span class="stl_160 stl_115 stl_203" style="word-spacing:0.0073em;">controlling the level of water in a reservoir. It opens and &nbsp;</span></div>
					<div class="stl_01 stl_220" style="left:50.5739em;top: 17.232em; "><span class="stl_604 stl_115 stl_59" style="word-spacing:-0.0007em;">closes to ﬁll a high-level tower or tank hydraulically and it &nbsp;</span></div>
					<div class="stl_01" style="left:50.5739em;top: 18.0207em; z-index:871; "><span class="stl_141 stl_115 stl_52" style="word-spacing:0.0067em;">functions by sensing the static level of water in the tower. &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 12.3594em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:27.4223em;top: 12.3594em; "><span class="stl_160 stl_115 stl_34" style="word-spacing:0.0025em;">Globe valves have a movable closure that moves up and down inside of the &nbsp;</span></div>
					<div class="stl_01" style="left:27.4058em;top: 13.1481em; z-index:140; "><span class="stl_141 stl_115 stl_452" style="word-spacing:0.0262em;">valve body. &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 13.9368em; z-index:143; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.398em;">• </span><span class="stl_141 stl_115 stl_173">V</span><span class="stl_141 stl_115 stl_12">a</span><span class="stl_141 stl_115 stl_30">lve</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0.0075em;">&nbsp;</span><span class="stl_141 stl_115 stl_96" style="word-spacing:0.0043em;">body is divided into two halves by a partition or bafﬂe. &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 14.7256em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:27.3985em;top: 14.7256em; "><span class="stl_160 stl_115 stl_139" style="word-spacing:-0.0036em;">A small horizontal disc or plug is the closure member which can move up and &nbsp;</span></div>
					<div class="stl_01" style="left:27.4223em;top: 15.5142em; "><span class="stl_141 stl_115 stl_143" style="word-spacing:0.0032em;">down attached to the stem, thus opening or closing the valve. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:27.4018em;top: 16.303em; "><span class="stl_160 stl_115 stl_47" style="word-spacing:0.0012em;">The discs in contact with the seat closes the valve. The seat can be damaged &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:27.4223em;top: 17.0916em; "><span class="stl_160 stl_115 stl_139" style="word-spacing:0.0015em;">by formation of solid deposits. Hence globe valves are suitable only for clean &nbsp;</span></div>
					<div class="stl_01" style="left:27.4223em;top: 17.8804em; "><span class="stl_141 stl_115 stl_12">service. &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 16.303em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:26.2194em;top: 20.0858em; z-index:879; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Plug </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_30">lve &nbsp;</span></div>
					<div class="stl_01" style="left:57.3785em;top: 20.0858em; "><span class="stl_114 stl_115 stl_12">Use &nbsp;</span></div>
					<div class="stl_01" style="left:49.8869em;top: 22.0792em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.403em;">• The</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_67" style="word-spacing:0.0062em;">plug valve is the simplest of all valves. &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 22.2646em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.434em;">• Rotary</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_25" style="word-spacing:0.0083em;">stroke type valve &nbsp;</span></div>
					<div class="stl_01" style="left:49.8869em;top: 22.8679em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:50.5533em;top: 22.8679em; "><span class="stl_160 stl_115 stl_29" style="word-spacing:-0.0022em;">The movable closure has a hole through which water is &nbsp;</span></div>
					<div class="stl_01" style="left:50.5739em;top: 23.6566em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">permitted to pass. &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 23.0534em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:27.3985em;top: 23.0534em; z-index:913; "><span class="stl_160 stl_115 stl_281">V</span><span class="stl_160 stl_115 stl_12">a</span><span class="stl_160 stl_115 stl_56" style="word-spacing:-0.0025em;">lves have a cylindrical or conically tapered "plugs" which can be rotated &nbsp;</span></div>
					<div class="stl_01" style="left:27.4223em;top: 23.8421em; "><span class="stl_141 stl_115 stl_63" style="word-spacing:0.0058em;">inside the valve body to control ﬂow through the valve. &nbsp;</span></div>
					<div class="stl_01" style="left:49.8869em;top: 24.4453em; "><span class="stl_141 stl_115 stl_105" style="word-spacing:0.4337em;">• A1</span><span class="stl_605 stl_244 stl_12">/</span><span class="stl_141 stl_115 stl_24" style="word-spacing:0.0031em;">4 turn turns the valve from open to closed. &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 24.6308em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_179" style="left:27.4018em;top: 24.6308em; "><span class="stl_606 stl_115 stl_52" style="word-spacing:0.0032em;">The plugs in plug valves have one or more hollow passageways going sideways &nbsp;</span></div>
					<div class="stl_01" style="left:27.4223em;top: 25.4195em; "><span class="stl_141 stl_115 stl_29" style="word-spacing:0.0027em;">through the plug, so that ﬂuid can ﬂow through the plug when the valve is open. &nbsp;</span></div>
					<div class="stl_01" style="left:49.8869em;top: 25.2341em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_205" style="left:50.5739em;top: 25.2102em; "><span class="stl_607 stl_187 stl_121" style="word-spacing:-0.0026em;">Commonly used as the isolation valves on the customer &nbsp;</span></div>
					<div class="stl_01" style="left:50.5739em;top: 25.9988em; "><span class="stl_597 stl_187 stl_21" style="word-spacing:0.0016em;">service lines Corporation Stops. &nbsp;</span></div>
					<div class="stl_01" style="left:26.1948em;top: 28.8033em; z-index:1371; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Gate </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_30">lve &nbsp;</span></div>
					<div class="stl_01" style="left:57.3785em;top: 28.8033em; "><span class="stl_114 stl_115 stl_12">Use &nbsp;</span></div>
					<div class="stl_01" style="left:49.8869em;top: 31.2824em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.4344em;">• </span><span class="stl_597 stl_187 stl_12" style="word-spacing:0em;">Main application in to isolate sections of mains &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 31.9205em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.434em;">• Linear</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_25" style="word-spacing:0.0083em;">stroke type valve &nbsp;</span></div>
					<div class="stl_01" style="left:49.8869em;top: 32.095em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:50.5739em;top: 32.095em; "><span class="stl_160 stl_115 stl_24" style="word-spacing:-0.002em;">Gate valves are mostly used with larger pipe diameters &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:50.552em;top: 32.8837em; "><span class="stl_160 stl_115 stl_21" style="word-spacing:-0.0033em;">(from 2" to the largest pipelines) since they are less com- &nbsp;</span></div>
					<div class="stl_01" style="left:50.5739em;top: 33.6724em; "><span class="stl_141 stl_115 stl_27" style="word-spacing:0.0037em;">plex to construct than other types of valves in large sizes. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:50.5739em;top: 34.4611em; "><span class="stl_160 stl_115 stl_09" style="word-spacing:-0.0014em;">Gate valves should not be used to throttle ﬂow as the high &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:50.5573em;top: 35.2498em; "><span class="stl_160 stl_115 stl_59" style="word-spacing:-0.0015em;">velocity of water through a small valve opening can cause &nbsp;</span></div>
					<div class="stl_01" style="left:50.5739em;top: 36.0386em; "><span class="stl_141 stl_115 stl_96" style="word-spacing:0.0043em;">cavitation and scour damage to the valve. &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 32.7092em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:26.7353em;top: 34.2866em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:26.7353em;top: 35.8641em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:27.3985em;top: 32.7092em; "><span class="stl_160 stl_115 stl_203" style="word-spacing:0.0015em;">A gate valve, also known as a sluice valve, is a valve that opens by lifting a &nbsp;</span></div>
					<div class="stl_01" style="left:27.4223em;top: 33.4979em; "><span class="stl_141 stl_115 stl_57" style="word-spacing:0.0004em;">barrier (gate) out of the path of the ﬂuid. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:27.4223em;top: 34.2866em; "><span class="stl_160 stl_115 stl_64" style="word-spacing:-0.0029em;">Gate valves require very little space along the pipe axis and hardly restrict the &nbsp;</span></div>
					<div class="stl_01" style="left:27.4223em;top: 35.0753em; "><span class="stl_141 stl_115 stl_55" style="word-spacing:0.0024em;">ﬂow of ﬂuid when the gate is fully opened. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:27.4017em;top: 35.8641em; "><span class="stl_160 stl_115 stl_139" style="word-spacing:-0.0033em;">The gate faces can be parallel but are most commonly wedge-shaped (in order &nbsp;</span></div>
					<div class="stl_01" style="left:27.4223em;top: 36.6527em; "><span class="stl_141 stl_115 stl_85" style="word-spacing:0.0006em;">to be able to apply pressure on the sealing surface). &nbsp;</span></div>
					<div class="stl_01" style="left:49.8869em;top: 34.4611em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:24.3075em;top: 39.4362em; "><span class="stl_114 stl_115 stl_76" style="word-spacing:0.0176em;">Table 13.4: Flow control and isolation valves - Table 1 of 2 &nbsp;</span></div>
					<div id="316_0" style="position:absolute;left:8.3812em;top:-277.0614em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_492">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_384.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:70.0833em; height:49.5833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_384.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_493 stl_494">
					<div class="stl_01" style="left:25.4367em;top: 9.3668em; z-index:11; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Butterﬂy </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_30">lve &nbsp;</span></div>
					<div class="stl_01" style="left:57.3785em;top: 9.3668em; "><span class="stl_114 stl_115 stl_12">Use &nbsp;</span></div>
					<div class="stl_01" style="left:49.8869em;top: 10.5671em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:49.8869em;top: 12.1445em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:50.5739em;top: 10.5671em; "><span class="stl_160 stl_115 stl_31" style="word-spacing:0.0032em;">Butterﬂy valves offer some restriction to ﬂow, which &nbsp;</span></div>
					<div class="stl_01" style="left:50.5739em;top: 11.3557em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">increases headloss. &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 10.8306em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.434em;">• Rotary</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_25" style="word-spacing:0.0083em;">stroke type valve &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 11.6192em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:27.4223em;top: 11.6192em; "><span class="stl_160 stl_115 stl_27" style="word-spacing:-0.0011em;">Butterﬂy valves are a family of quarter-turn rotational motion valves that are &nbsp;</span></div>
					<div class="stl_01" style="left:27.4223em;top: 12.408em; z-index:139; "><span class="stl_141 stl_115 stl_33" style="word-spacing:0.01em;">used in pipelines to shut-off ﬂow. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:50.5739em;top: 12.1445em; "><span class="stl_160 stl_115 stl_68" style="word-spacing:0.0029em;">However, they are much easier to open and close in large &nbsp;</span></div>
					<div class="stl_01" style="left:50.5739em;top: 12.9331em; "><span class="stl_141 stl_115 stl_100" style="word-spacing:0.0056em;">lines than gate valves. &nbsp;</span></div>
					<div class="stl_01" style="left:49.8869em;top: 13.7219em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.403em;">• The</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_96" style="word-spacing:0.0041em;">butterﬂy valve is not 100 % watertight when closed. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:50.5533em;top: 14.5106em; "><span class="stl_160 stl_115 stl_25" style="word-spacing:0.0034em;">Typically used as a shut-off valve and not for regulating &nbsp;</span></div>
					<div class="stl_01" style="left:50.5739em;top: 15.2993em; z-index:618; "><span class="stl_141 stl_115 stl_286">ﬂow. &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 13.1966em; z-index:192; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.403em;">• The</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_25" style="word-spacing:0.0084em;">butterﬂy valve has a disc gate to stop or throttle ﬂuid ﬂow. &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 13.9854em; z-index:259; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.387em;">• When</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_63" style="word-spacing:0.0057em;">closed, the disc seats against a rubber-like seal set into the valve body. &nbsp;</span></div>
					<div class="stl_01" style="left:49.8869em;top: 14.5106em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:26.7353em;top: 14.7741em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_220" style="left:27.4223em;top: 14.7741em; "><span class="stl_604 stl_115 stl_139" style="word-spacing:-0.0027em;">In the closed position, the disc blocks the valve bore while in the open position, &nbsp;</span></div>
					<div class="stl_01" style="left:27.4223em;top: 15.5628em; z-index:386; "><span class="stl_141 stl_115 stl_104" style="word-spacing:0.0061em;">the disc is oriented perpendicular to the ﬂow direction to allow ﬂow. &nbsp;</span></div>
					<div class="stl_01" style="left:26.2953em;top: 17.963em; z-index:626; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Ball </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_30">lve &nbsp;</span></div>
					<div class="stl_01" style="left:57.379em;top: 17.963em; "><span class="stl_114 stl_115 stl_12">Use &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 19.4266em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.434em;">• Rotary</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_25" style="word-spacing:0.0083em;">stroke type valve &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 20.2154em; "><span class="stl_141 stl_115 stl_44" style="word-spacing:0.423em;">• Typically</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0.01em;">&nbsp;</span><span class="stl_141 stl_115 stl_31" style="word-spacing:0.0081em;">used as a shut-off valve. &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 21.0041em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:26.7353em;top: 22.5815em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:27.3912em;top: 21.0041em; "><span class="stl_160 stl_115 stl_27" style="word-spacing:-0.001em;">Water ﬂow is controlled through a rotational ball containing a hole through its &nbsp;</span></div>
					<div class="stl_01" style="left:27.4223em;top: 21.7928em; "><span class="stl_141 stl_115 stl_24" style="word-spacing:0.0031em;">centre placed in the middle of the valve. &nbsp;</span></div>
					<div class="stl_01 stl_125" style="left:27.3912em;top: 22.5815em; "><span class="stl_532 stl_115 stl_89" style="word-spacing:0.0072em;">When the ball’s hole is parallel to the water inlet, water can ﬂow through. When &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:27.4223em;top: 23.3702em; "><span class="stl_160 stl_115 stl_12" style="word-spacing:-0.0049em;">the hole is rotated a quarter turn - 90</span><sup style="top: -0.2411em;"><span class="stl_608 stl_210 stl_12" style="word-spacing:0.1666em;">◦ </span></sup><span class="stl_160 stl_115 stl_99" style="word-spacing:-0.0043em;">to the pipe the passage is blocked, and &nbsp;</span></div>
					<div class="stl_01" style="left:27.3985em;top: 24.1589em; "><span class="stl_141 stl_115 stl_27" style="word-spacing:0.0039em;">water cannot ﬂow through. &nbsp;</span></div>
					<div class="stl_01" style="left:49.8869em;top: 21.213em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_135" style="left:50.5739em;top: 21.213em; "><span class="stl_185 stl_115 stl_143" style="word-spacing:0.0006em;">Ball valves are durable, performing well after many cycles, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:50.5739em;top: 22.0017em; "><span class="stl_160 stl_115 stl_64" style="word-spacing:-0.0031em;">and reliable, closing securely even after long periods of &nbsp;</span></div>
					<div class="stl_01" style="left:50.5739em;top: 22.7904em; "><span class="stl_141 stl_115 stl_12">disuse. &nbsp;</span></div>
					<div class="stl_01" style="left:26.2262em;top: 26.8591em; z-index:1060; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.01em;">Foot </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_30">lve &nbsp;</span></div>
					<div class="stl_01" style="left:57.3789em;top: 26.8591em; "><span class="stl_114 stl_115 stl_12">Use &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 28.3227em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.434em;">• Linear</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_25" style="word-spacing:0.0083em;">stroke type valve &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 29.1115em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:27.3912em;top: 29.1115em; "><span class="stl_160 stl_115 stl_29" style="word-spacing:-0.0022em;">While the pump is running, there’s a constant column of water in the pipe as a &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:27.4223em;top: 29.9001em; "><span class="stl_160 stl_115 stl_143" style="word-spacing:0.0025em;">result of the suction that’s created. But when the pump is shut off, the suction &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:27.4223em;top: 30.6889em; z-index:1286; "><span class="stl_160 stl_115 stl_63" style="word-spacing:0.0008em;">disappears, the water will ﬂow downward through the pipe because of gravity, &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:27.4223em;top: 31.4776em; "><span class="stl_602 stl_115 stl_55" style="word-spacing:0.0039em;">back to its original source. The pipe would be left empty of water, instead ﬁlled &nbsp;</span></div>
					<div class="stl_01" style="left:27.3985em;top: 32.2663em; z-index:1361; "><span class="stl_141 stl_115 stl_405" style="word-spacing:0.0183em;">with air. &nbsp;</span></div>
					<div class="stl_01" style="left:49.8869em;top: 31.6865em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:50.5739em;top: 31.6865em; "><span class="stl_160 stl_115 stl_59" style="word-spacing:-0.0014em;">Foot valves are used for suction lift applications, like a &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:50.55em;top: 32.4752em; "><span class="stl_160 stl_115 stl_85" style="word-spacing:0.0031em;">well pump. help keep a pump primed therefor stopping &nbsp;</span></div>
					<div class="stl_01" style="left:50.5573em;top: 33.2639em; "><span class="stl_141 stl_115 stl_88" style="word-spacing:0.0022em;">your pump from burning out. &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 33.055em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:26.7353em;top: 34.6324em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:27.4223em;top: 33.055em; "><span class="stl_160 stl_115 stl_100" style="word-spacing:0.0008em;">Foot valve is a check valve which helps prevent draining of the pump suction &nbsp;</span></div>
					<div class="stl_01" style="left:27.4223em;top: 33.8437em; "><span class="stl_141 stl_115 stl_47" style="word-spacing:0.0019em;">pipe after the pump is turned off keeping the pump primed. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:27.4223em;top: 34.6324em; "><span class="stl_160 stl_115 stl_28" style="word-spacing:-0.0005em;">Foot valves open in one direction and close off when the direction of ﬂow is &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:27.4223em;top: 35.4211em; "><span class="stl_160 stl_115 stl_21" style="word-spacing:0.0012em;">reversed. That means that in an application such as pumping from a well, the &nbsp;</span></div>
					<div class="stl_01" style="left:27.3985em;top: 36.2098em; "><span class="stl_141 stl_115 stl_47" style="word-spacing:0.0019em;">water can only be extracted out of the well. &nbsp;</span></div>
					<div class="stl_01" style="left:24.3075em;top: 38.9982em; "><span class="stl_114 stl_115 stl_76" style="word-spacing:0.0176em;">Table 13.5: Flow control and isolation valves - Table 2 of 2 &nbsp;</span></div>
					<div id="317_0" style="position:absolute;left:8.8333em;top:-277.0614em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_385.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_385.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">318 &nbsp;</span></div>
					<div class="stl_01" style="left:29.5244em;top: 4.9344em; "><span class="stl_20 stl_11 stl_57" style="word-spacing:0.0304em;">Chapter 13. Water Distribution &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 7.0167em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">13.4.2 </span><span class="stl_20 stl_11 stl_12" style="word-spacing:0.03em;">Air </span><span class="stl_20 stl_11 stl_95">V</span><span class="stl_20 stl_11 stl_12">a</span><span class="stl_20 stl_11 stl_98">lves &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.7017em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• Air</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">valves are an essential component of the water supply system &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 10.113em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 10.113em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0021em;">Air and vacuum formed in water mains may lead to serious operating problems and even &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 11.5244em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0079em;">some dramatic consequences. Air can enter piping systems in several ways: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 12.903em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 12.9358em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:0.0062em;">Empty Pipelines: Pipelines not in operations are occupied with air. Most of it is &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 14.3471em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0033em;">evacuated during startup, but some air pockets can remain in the system. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 15.7585em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:0.0013em;">Dissolved air in water: Depending on the temperature and pressure, water can con- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 17.1698em; "><span class="stl_117 stl_115 stl_63" style="word-spacing:0.0051em;">tain trapped or dissolved air. During ﬂuid ﬂow, it separates from the liquid and can &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 18.5813em; "><span class="stl_117 stl_115 stl_100" style="word-spacing:0.0062em;">become trapped at the system’s high points. Also, in pipelines conveying sewage, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 19.9926em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0017em;">the liquid waste can undergo chemical reactions and evolve into gases that can get &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 21.404em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0038em;">trapped in the wastewater system. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 15.7258em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 22.7826em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 22.8153em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0005em;">Mechanical equipment: Air can also get into the pipeline through mechanical sys- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 24.2268em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0067em;">tems like pumps, pipe joints, valves, etc. Leaks or faulty seals in these components. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 25.6381em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Consequences</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0019em;">of air and vacuum in pipelines include: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 27.0168em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 31.2509em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 35.485em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01" style="left:10.4503em;top: 39.7191em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_223" style="left:11.3593em;top: 27.0495em; "><span class="stl_224 stl_115 stl_29" style="word-spacing:0.0031em;">Reduced pumping efﬁciency: Air in pipelines can reduce the efﬁciency of the pump- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 28.4608em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:0.0025em;">ing system. The air trapped at the high points of the system blocks ﬂow, increasing &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 29.8723em; z-index:1052; "><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0048em;">the pressure head and thus the energy required for ﬂow to occur. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 31.2836em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:0.0028em;">Pipeline corrosion: Depending on the pipeline’s temperature, oxygen in the trapped &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 32.695em; z-index:1192; "><span class="stl_117 stl_115 stl_127" style="word-spacing:0.0046em;">air can be a powerful corrosive agent. The oxygen oxidizes the metal gradually, &nbsp;</span></div>
					<div class="stl_01" style="left:11.3266em;top: 34.1063em; "><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">which leads to rusting, blockage, and structural failure of the pipe. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 35.5178em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:0.0037em;">Faulty metering and instrumentation devices: Air pockets and vacuums can cause &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 36.9291em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:0.0027em;">problems for ﬂow measuring and control devices. They affect the ability of the de- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3366em;top: 38.3405em; z-index:1430; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0055em;">vices to accurately measure and control the ﬂow. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 39.7518em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:0.0005em;">Air hammer: When a trapped air pocket is present in a pipe, pressure builds up &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 41.1633em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:0.0002em;">around the blockage. The pressure of the water swirling around this blockage sends &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3366em;top: 42.5746em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:0.0021em;">vibrations throughout the pipe. This vibration, known as an air hammer, can poten- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 43.986em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">tially damage the distribution system components. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 45.3646em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 45.3973em; z-index:1694; "><span class="stl_117 stl_115 stl_64" style="word-spacing:0.0265em;">Pipe failure: </span><span class="stl_117 stl_115 stl_281">V</span><span class="stl_117 stl_115 stl_12">a</span><span class="stl_117 stl_115 stl_57" style="word-spacing:0.001em;">cuums can cause catastrophic failures in pipelines. If there is a sub- &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:11.3593em;top: 46.8088em; "><span class="stl_235 stl_115 stl_64" style="word-spacing:-0.0012em;">stantial vacuum, the pipe can collapse inwards due to the pressure difference on both &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 48.2201em; "><span class="stl_114 stl_115 stl_81" style="word-spacing:0.0076em;">sides of the pipe’s walls. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 49.6315em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 49.6315em; "><span class="stl_117 stl_115 stl_343" style="word-spacing:0.279em;">Table </span><a href="#319_0"><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">13.6 </span></a><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0043em;">summarizes the properties and use of the commonly used distribution system &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 51.0428em; "><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0057em;">air valves and Figure</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2529em;">&nbsp;</span><a href="#320_0"><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">13.3 </span></a><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0031em;">provides a schematic of the air valve applications. &nbsp;</span></div>
					<div id="318_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_492">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_388.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:70.0833em; height:49.5833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_388.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_493 stl_494">
					<div class="stl_01" style="left:25.1453em;top: 7.2735em; "><span class="stl_141 stl_115 stl_70" style="word-spacing:0.0093em;">Air and vacuum valves &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 8.5108em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.403em;">• These</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_29" style="word-spacing:0.0027em;">ﬂoat operated valves allow the escape of air while the line is being ﬁlled. &nbsp;</span></div>
					<div class="stl_01" style="left:57.5691em;top: 7.2735em; "><span class="stl_141 stl_115 stl_12">Use &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 9.2995em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:27.4223em;top: 9.2995em; "><span class="stl_160 stl_115 stl_09" style="word-spacing:-0.0012em;">Once the line is ﬁlled, the pressure in the valve keeps the valve from opening &nbsp;</span></div>
					<div class="stl_01" style="left:27.4223em;top: 10.0882em; "><span class="stl_141 stl_115 stl_52" style="word-spacing:0.0067em;">even if air accumulates in the valve. &nbsp;</span></div>
					<div class="stl_01 stl_145" style="left:27.3912em;top: 10.8769em; "><span class="stl_531 stl_115 stl_18" style="word-spacing:-0.0022em;">When the line is drained and the internal pressure drops below atmospheric, the &nbsp;</span></div>
					<div class="stl_01" style="left:27.4058em;top: 11.6656em; "><span class="stl_141 stl_115 stl_74" style="word-spacing:0.0046em;">valve opens, allowing air in preventing a vacuum and possible pipeline collapse. &nbsp;</span></div>
					<div class="stl_01" style="left:49.8869em;top: 9.4399em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.434em;">• Exhausts</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_121" style="word-spacing:0.0012em;">large quantities of air at system start-up. &nbsp;</span></div>
					<div class="stl_01" style="left:49.8869em;top: 10.2286em; "><span class="stl_141 stl_115 stl_96" style="word-spacing:0.4383em;">• Provides</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_141 stl_115 stl_88" style="word-spacing:0.0023em;">pipeline vacuum protection. &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 10.8769em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:49.8869em;top: 11.0173em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:50.55em;top: 11.0173em; "><span class="stl_160 stl_115 stl_24" style="word-spacing:-0.002em;">Admits large quantities of air to prevent loss of pressure &nbsp;</span></div>
					<div class="stl_01" style="left:50.5739em;top: 11.806em; "><span class="stl_141 stl_115 stl_64" style="word-spacing:0.0021em;">during power failures, line breaks and drainage &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 12.4543em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.403em;">• These</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_86" style="word-spacing:0.005em;">valves are also referred to as air relief valves. &nbsp;</span></div>
					<div class="stl_01" style="left:25.8022em;top: 14.8032em; z-index:559; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">Air Release </span><span class="stl_141 stl_115 stl_173">V</span><span class="stl_141 stl_115 stl_12">a</span><span class="stl_141 stl_115 stl_30">lve &nbsp;</span></div>
					<div class="stl_01" style="left:57.5691em;top: 14.8032em; "><span class="stl_141 stl_115 stl_12">Use &nbsp;</span></div>
					<div class="stl_01" style="left:49.8869em;top: 16.5703em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:49.8869em;top: 18.9365em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:50.55em;top: 16.5703em; "><span class="stl_160 stl_115 stl_121" style="word-spacing:0.0021em;">Air is from: the pipeline itself, air dissolved in the water &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:50.5739em;top: 17.3591em; "><span class="stl_160 stl_115 stl_139" style="word-spacing:-0.0035em;">pumped and drawn in from equipment like pumps, joints &nbsp;</span></div>
					<div class="stl_01" style="left:50.5739em;top: 18.1477em; "><span class="stl_141 stl_115 stl_12">etc. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:50.5739em;top: 18.9365em; "><span class="stl_160 stl_115 stl_102" style="word-spacing:0.0021em;">Prevents pressure surges, water hammer and prevent ﬂow &nbsp;</span></div>
					<div class="stl_01" style="left:50.5739em;top: 19.7251em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">stoppage due to air binding. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:25.1497em;top: 16.8325em; "><span class="stl_160 stl_115 stl_139" style="word-spacing:-0.0036em;">Automatic air release valves are installed at the highest points in a pipeline where air &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:25.1497em;top: 17.6212em; "><span class="stl_160 stl_115 stl_29" style="word-spacing:0.0029em;">naturally collects. Air bubbles enter the valve and displace the liquid inside, lowering &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:25.1497em;top: 18.4099em; "><span class="stl_160 stl_115 stl_96" style="word-spacing:0.0028em;">the liquid level. When the level drops to where it no longer buoys the ﬂoat, the ﬂoat &nbsp;</span></div>
					<div class="stl_01 stl_179" style="left:25.1497em;top: 19.1986em; "><span class="stl_606 stl_115 stl_88" style="word-spacing:0.0027em;">drops. This motion pulls the seat away from the oriﬁce, triggering the valve to open and &nbsp;</span></div>
					<div class="stl_01" style="left:25.133em;top: 19.9873em; "><span class="stl_141 stl_115 stl_18" style="word-spacing:0.0009em;">vent the accumulated air into the atmosphere. &nbsp;</span></div>
					<div class="stl_01" style="left:25.4969em;top: 22.7079em; z-index:1087; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">Combination </span><span class="stl_141 stl_115 stl_173">V</span><span class="stl_141 stl_115 stl_12">a</span><span class="stl_141 stl_115 stl_33">lves &nbsp;</span></div>
					<div class="stl_01" style="left:57.5691em;top: 22.7079em; "><span class="stl_141 stl_115 stl_12">Use &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 23.7498em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.403em;">• There</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_89" style="word-spacing:0.004em;">are two types of combination valves. &nbsp;</span></div>
					<div class="stl_01" style="left:28.4697em;top: 24.5262em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.4034em;">1. </span><span class="stl_160 stl_115 stl_121" style="word-spacing:-0.0038em;">The most common is the combination of air release and vacuum relief &nbsp;</span></div>
					<div class="stl_01" style="left:29.4223em;top: 25.3272em; "><span class="stl_141 stl_115 stl_74" style="word-spacing:0.0046em;">often referred to simply as an air vac valve. &nbsp;</span></div>
					<div class="stl_01" style="left:28.4697em;top: 26.1104em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.4034em;">2. </span><span class="stl_601 stl_115 stl_64" style="word-spacing:-0.0002em;">The second combination valve is one designed with two oriﬁces, one for &nbsp;</span></div>
					<div class="stl_01" style="left:29.4223em;top: 26.9046em; z-index:1319; "><span class="stl_141 stl_115 stl_37" style="word-spacing:0.0127em;">high airﬂow and one for low airﬂow. &nbsp;</span></div>
					<div class="stl_01" style="left:49.8869em;top: 26.1838em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:49.8869em;top: 27.7612em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:50.5739em;top: 26.1838em; "><span class="stl_160 stl_115 stl_86" style="word-spacing:-0.0001em;">Gate valves are used to shut off the ﬂow of liquids rather &nbsp;</span></div>
					<div class="stl_01" style="left:50.5739em;top: 26.9725em; "><span class="stl_141 stl_115 stl_127" style="word-spacing:0.0047em;">than for ﬂow regulation. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:50.5739em;top: 27.7612em; "><span class="stl_160 stl_115 stl_24" style="word-spacing:-0.002em;">Gate valves are mostly used with larger pipe diameters &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:50.552em;top: 28.5499em; "><span class="stl_160 stl_115 stl_21" style="word-spacing:-0.0033em;">(from 2" to the largest pipelines) since they are less com- &nbsp;</span></div>
					<div class="stl_01" style="left:50.5739em;top: 29.3386em; "><span class="stl_141 stl_115 stl_27" style="word-spacing:0.0037em;">plex to construct than other types of valves in large sizes. &nbsp;</span></div>
					<div class="stl_01" style="left:26.7353em;top: 28.3575em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:26.7353em;top: 30.5991em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_145" style="left:27.4223em;top: 28.3575em; "><span class="stl_531 stl_115 stl_59" style="word-spacing:0.0003em;">Combination air vac valves are installed at high points in the line to allow air in &nbsp;</span></div>
					<div class="stl_01" style="left:27.4223em;top: 29.1462em; z-index:1439; "><span class="stl_141 stl_115 stl_24" style="word-spacing:0.003em;">and out of the line to reduce problems due to a blockage by air. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:27.3985em;top: 30.5991em; "><span class="stl_160 stl_115 stl_09" style="word-spacing:-0.0013em;">Allowing air when the line may be being emptied prevents the low internal &nbsp;</span></div>
					<div class="stl_01" style="left:27.4223em;top: 31.3878em; "><span class="stl_141 stl_115 stl_121" style="word-spacing:0.0012em;">pressure from drawing a joint gasket into the pipe and thus causing a leak.. &nbsp;</span></div>
					<div class="stl_01" style="left:28.0647em;top: 33.9428em; "><span class="stl_114 stl_115 stl_32" style="word-spacing:0.0204em;">Table 13.6: Air valves in water system &nbsp;</span></div>
					<div id="319_0" style="position:absolute;left:6.4758em;top:-277.0614em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_492">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_390.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:70.0833em; height:49.5833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_390.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_493 stl_494">
					<div class="stl_01" style="left:26.472em;top: 29.3215em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0124em;">Figure 13.3: Summary of air valve applications &nbsp;</span></div>
					<div id="320_0" style="position:absolute;left:6.4686em;top:-277.0614em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_391.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_391.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12" style="word-spacing:0.207em;">13.4 </span><span class="stl_131 stl_23 stl_97">V</span><span class="stl_131 stl_23 stl_12">a</span><span class="stl_131 stl_23 stl_98">lves</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0337em;">&nbsp;</span><span class="stl_131 stl_23 stl_143" style="word-spacing:0.0303em;">used in Water Distribution &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">321 &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 7.0167em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">13.4.3 </span><span class="stl_20 stl_11 stl_46" style="word-spacing:0.0405em;">Backﬂow Prevention &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 8.7017em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0016em;">Backﬂow means the undesirable reversal of ﬂow of a liquid, gas, or suspended solid into &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 10.113em; z-index:156; "><span class="stl_114 stl_115 stl_25" style="word-spacing:0.0083em;">the potable water supply. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.5244em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0037em;">backﬂow preventer is designed to keep this from happening. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.7017em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 12.9358em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 12.9358em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0043em;">Points at which a potable water system connects with a non-potable water system are &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 14.3471em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0005em;">called cross connections. Such connections occur naturally in appliances such as clothes &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 15.7585em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.0018em;">washers and dishwashers, but they must be carefully designed and installed to prevent &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 17.1698em; z-index:437; "><span class="stl_114 stl_115 stl_41">backﬂow. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 18.5813em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.524em;">• Back-siphonage</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.024em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.524em;">: &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3312em;top: 19.9926em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0035em;">This is when higher pressure ﬂuids, gases, or suspended solids move to an area of &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 19.9599em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 21.404em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:0.0023em;">lower pressure ﬂuids. A signiﬁcant drop of pressure in a water delivery system cre- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 22.8153em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0004em;">ates a similar suction, pulling possibly undesirable material into the system. The &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 24.2268em; z-index:707; "><span class="stl_114 stl_115 stl_52" style="word-spacing:0.0066em;">effect is similar to drinking water through a straw. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 25.6054em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.219em;">– </span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0023em;">This is an example of an</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.275em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.012em;">indirect cross-connection . &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 27.0495em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.524em;">• Back-pressure</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.024em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.524em;">: &nbsp;</span></div>
					<div class="stl_01 stl_179" style="left:11.3593em;top: 28.4608em; "><span class="stl_180 stl_115 stl_99" style="word-spacing:-0.0026em;">Occurs when a ﬂuid under a higher pressure from systems like boilers, heat exchang- &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 28.4281em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 29.8723em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0038em;">ing equipment, power washing equipment, ﬁre sprinklers, or pumps enter potable &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 31.2836em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:0.0056em;">water piping. This is an example of a</span><span class="stl_117 stl_115 stl_12" style="word-spacing:0.2646em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0119em;">direct cross-connection </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">, with undesirable &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 32.695em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">material being pushed into the system. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 34.1063em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 39.7518em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 34.1063em; "><span class="stl_117 stl_115 stl_104" style="word-spacing:0.0052em;">To reduce the risk of contamination, a backﬂow preventer can be ﬁtted. A backﬂow pre- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3366em;top: 35.5178em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0044em;">venter is also important when potentially toxic chemicals are used, for instance for com- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 36.9291em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">mercial/industrial descaling of boilers, or when chemical bleaches are used for residential &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 38.3405em; "><span class="stl_114 stl_115 stl_203" style="word-spacing:0.0064em;">power washing. &nbsp;</span></div>
					<div class="stl_01 stl_125" style="left:9.3266em;top: 39.7518em; "><span class="stl_126 stl_115 stl_88" style="word-spacing:0.0012em;">Another common location for a backﬂow preventer is the connection of a ﬁre sprinkler sys- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 41.1633em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.0016em;">tem to a water main, to prevent pressurized water from ﬂowing from the ﬁre suppression &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 42.5746em; z-index:1430; "><span class="stl_114 stl_115 stl_104" style="word-spacing:0.006em;">system into the public water supply. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 43.986em; "><span class="stl_114 stl_115 stl_25" style="word-spacing:0.2583em;">• Backﬂow</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0042em;">&nbsp;</span><span class="stl_114 stl_115 stl_86" style="word-spacing:0.0118em;">preventers are categorized into three groupings: Assembly, Device or Method. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 45.3973em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 45.3973em; "><span class="stl_117 stl_115 stl_443" style="word-spacing:0.2712em;">Tables </span><a href="#322_0"><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">13.7 </span></a><span class="stl_117 stl_115 stl_12" style="word-spacing:0.24em;">and </span><a href="#323_0"><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">13.8 </span></a><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0035em;">summarize the properties and use of the commonly used backﬂow &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 46.8088em; "><span class="stl_114 stl_115 stl_184">devices. &nbsp;</span></div>
					<div id="321_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_492">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_396.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:70.0833em; height:49.5833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_396.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_493 stl_494">
					<div class="stl_01" style="left:35.5763em;top: 7.0472em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Air Gap &nbsp;</span></div>
					<div class="stl_01" style="left:20.83em;top: 9.2195em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.398em;">• A</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_64" style="word-spacing:0.002em;">physical separation between the free-ﬂowing discharge end of a potable water supply pipeline and an open or non-pressure receiving vessel. &nbsp;</span></div>
					<div class="stl_01" style="left:20.83em;top: 10.0081em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.434em;">• Should</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">not be used in an area with dangerous atmosphere. &nbsp;</span></div>
					<div class="stl_01" style="left:20.83em;top: 10.7969em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:21.4931em;top: 10.7969em; "><span class="stl_160 stl_115 stl_143" style="word-spacing:-0.0017em;">An "approved air gap" shall be at least twice the diameter of the supply pipe measured vertically above the overﬂow rim of the receiving vessel; in no case less than 1 &nbsp;</span></div>
					<div class="stl_01" style="left:21.517em;top: 11.5856em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">inch </span><span class="stl_609 stl_244 stl_60">(</span><span class="stl_141 stl_115 stl_12">2</span><span class="stl_605 stl_244 stl_12">.</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">54 cm</span><span class="stl_609 stl_244 stl_60">)</span><span class="stl_141 stl_115 stl_60">. &nbsp;</span></div>
					<div class="stl_01" style="left:21.517em;top: 12.3504em; z-index:387; "><span class="stl_597 stl_187 stl_47" style="word-spacing:0.0018em;">Common Applications - Lethal hazards (raw sewage, recycled wate</span><span class="stl_597 stl_187 stl_204">r</span><span class="stl_597 stl_187 stl_12" style="word-spacing:0em;">, </span><span class="stl_597 stl_187 stl_12">a</span><span class="stl_597 stl_187 stl_12" style="word-spacing:0em;">uxiliary water supply &nbsp;</span></div>
					<div class="stl_01" style="left:28.3078em;top: 14.3185em; z-index:422; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Atmospheric </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">cuum Breaker Assembly (</span><span class="stl_114 stl_115 stl_550">A</span><span class="stl_114 stl_115 stl_12">V</span><span class="stl_114 stl_115 stl_12">B) &nbsp;</span></div>
					<div class="stl_01" style="left:20.83em;top: 16.4909em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:20.83em;top: 18.0683em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_268" style="left:21.4931em;top: 16.4909em; "><span class="stl_610 stl_115 stl_143" style="word-spacing:0.004em;">Also known as the non-pressure type vacuum breaker, it consists of an air inlet valve, a check seat and an air inlet port(s). (.) The ﬂow of water into the body causes the &nbsp;</span></div>
					<div class="stl_01" style="left:21.517em;top: 17.2796em; "><span class="stl_141 stl_115 stl_56" style="word-spacing:0.0027em;">air inlet valve to close the air inlet port(s). &nbsp;</span></div>
					<div class="stl_01 stl_133" style="left:21.4858em;top: 18.0683em; "><span class="stl_261 stl_115 stl_29" style="word-spacing:0.0008em;">When the ﬂow of water stops the air inlet valve falls and forms a check valve against backsiphonage. At the same time it opens the air inlet port(s) allowing air to enter &nbsp;</span></div>
					<div class="stl_01" style="left:21.517em;top: 18.857em; "><span class="stl_141 stl_115 stl_143" style="word-spacing:0.0031em;">and satisfy the vacuum. &nbsp;</span></div>
					<div class="stl_01" style="left:20.83em;top: 19.6457em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.398em;">• A</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_124" style="word-spacing:0.0053em;">shutoff valve immediately upstream may be an integral part of the assembly, but there shall be no shutoff valves or obstructions downstream. &nbsp;</span></div>
					<div class="stl_01" style="left:20.83em;top: 20.4344em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:21.4931em;top: 20.4344em; "><span class="stl_160 stl_115 stl_85" style="word-spacing:-0.0043em;">An atmospheric vacuum breaker is designed to protect against a non-health hazard (i.e., pollutant) or a health hazard (i.e., contaminant) under a back-siphonage &nbsp;</span></div>
					<div class="stl_01" style="left:21.517em;top: 21.2231em; z-index:1062; "><span class="stl_141 stl_115 stl_342" style="word-spacing:0.0108em;">condition only. &nbsp;</span></div>
					<div class="stl_01" style="left:21.517em;top: 21.9879em; "><span class="stl_597 stl_187 stl_21" style="word-spacing:0.0016em;">Common Applications - Irrigation systems &nbsp;</span></div>
					<div class="stl_01" style="left:31.2627em;top: 23.956em; z-index:1116; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Spill Resistant </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">cuum Breaker &nbsp;</span></div>
					<div class="stl_01" style="left:20.83em;top: 26.3646em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:20.83em;top: 27.942em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_214" style="left:21.517em;top: 26.3646em; "><span class="stl_601 stl_115 stl_21" style="word-spacing:-0.0006em;">Its assembly consists of an independently operating internally loaded check valve and independently operating loaded air inlet valve located on the discharge side of the &nbsp;</span></div>
					<div class="stl_01" style="left:21.517em;top: 27.1532em; "><span class="stl_141 stl_115 stl_36" style="word-spacing:0.0089em;">check valve. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:21.4964em;top: 27.942em; "><span class="stl_160 stl_115 stl_139" style="word-spacing:-0.0036em;">The assembly is to be equipped with a properly located resilient seated test cock, a properly located bleed/vent port, and tightly closing resilient seated shutoff valves &nbsp;</span></div>
					<div class="stl_01" style="left:21.517em;top: 28.7306em; z-index:1464; "><span class="stl_141 stl_115 stl_42" style="word-spacing:0.0054em;">attached at each end of the assembly. &nbsp;</span></div>
					<div class="stl_01" style="left:20.83em;top: 29.5194em; z-index:1602; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.403em;">• This</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_121" style="word-spacing:0.0012em;">assembly is designed to protect against a non-health hazard(i.e., pollutant) or a health hazard (i.e., contaminant) under a backsiphonage condition only. &nbsp;</span></div>
					<div class="stl_01" style="left:21.517em;top: 30.2842em; "><span class="stl_597 stl_187 stl_21" style="word-spacing:0.0016em;">Common Applications - Irrigation systems &nbsp;</span></div>
					<div class="stl_01" style="left:33.4745em;top: 32.2523em; z-index:1652; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Swing Check </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_30">lve &nbsp;</span></div>
					<div class="stl_01" style="left:20.83em;top: 34.6608em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:20.83em;top: 36.2382em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_214" style="left:21.517em;top: 34.6608em; "><span class="stl_601 stl_115 stl_21" style="word-spacing:-0.0006em;">Its assembly consists of an independently operating internally loaded check valve and independently operating loaded air inlet valve located on the discharge side of the &nbsp;</span></div>
					<div class="stl_01" style="left:21.517em;top: 35.4496em; "><span class="stl_141 stl_115 stl_36" style="word-spacing:0.0089em;">check valve. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:21.4964em;top: 36.2382em; "><span class="stl_160 stl_115 stl_139" style="word-spacing:-0.0036em;">The assembly is to be equipped with a properly located resilient seated test cock, a properly located bleed/vent port, and tightly closing resilient seated shutoff valves &nbsp;</span></div>
					<div class="stl_01" style="left:21.517em;top: 37.027em; z-index:1992; "><span class="stl_141 stl_115 stl_42" style="word-spacing:0.0054em;">attached at each end of the assembly. &nbsp;</span></div>
					<div class="stl_01" style="left:20.83em;top: 37.8156em; z-index:2130; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.403em;">• This</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_121" style="word-spacing:0.0012em;">assembly is designed to protect against a non-health hazard(i.e., pollutant) or a health hazard (i.e., contaminant) under a backsiphonage condition only. &nbsp;</span></div>
					<div class="stl_01" style="left:21.517em;top: 38.5805em; "><span class="stl_597 stl_187 stl_21" style="word-spacing:0.0016em;">Common Applications - Irrigation systems &nbsp;</span></div>
					<div class="stl_01" style="left:25.1024em;top: 41.3788em; "><span class="stl_114 stl_115 stl_79" style="word-spacing:0.0214em;">Table 13.7: Backﬂow prevention devices - Table 1 of 2 &nbsp;</span></div>
					<div id="322_0" style="position:absolute;left:6.4967em;top:-277.0614em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_492">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_399.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:70.0833em; height:49.5833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_399.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_493 stl_494">
					<div class="stl_01" style="left:31.3664em;top: 7.0472em; z-index:14; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Double Check </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0033em;">lve Assembly &nbsp;</span></div>
					<div class="stl_01" style="left:20.83em;top: 14.9827em; "><span class="stl_141 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:21.517em;top: 14.9827em; "><span class="stl_160 stl_115 stl_56" style="word-spacing:-0.0024em;">Its assembly is composed of two independently acting, approved check valves, including tightly closing resilient seated shutoff valves attached at each end of the &nbsp;</span></div>
					<div class="stl_01" style="left:21.517em;top: 15.7714em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">assembly and ﬁtted with properly located resilient seated test cocks. &nbsp;</span></div>
					<div class="stl_01" style="left:20.83em;top: 16.5601em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.403em;">• This</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_60" style="word-spacing:0.0002em;">assembly is used to protect against a non-health hazard (i.e., pollutant) &nbsp;</span></div>
					<div class="stl_01" style="left:21.517em;top: 17.3249em; "><span class="stl_597 stl_187 stl_18" style="word-spacing:0.001em;">Common Applications - Fire sprinkler systems, non-hazardous irrigation, combi-boilers, non-health hazards &nbsp;</span></div>
					<div class="stl_01" style="left:30.8296em;top: 23.8723em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Reduced Pressure Zone Assembly &nbsp;</span></div>
					<div class="stl_01" style="left:20.83em;top: 27.9999em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.403em;">• This</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_56" style="word-spacing:0.0026em;">assembly includes two independently acting check valves and an intermediate relief valve that opens to the atmosphere if both check valves should fail. &nbsp;</span></div>
					<div class="stl_01" style="left:20.83em;top: 28.7886em; z-index:677; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.398em;">• Also</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_29" style="word-spacing:0.0027em;">includes properly located resilient seated test cocks and tightly closing resilient seated shutoff valves at each end of the assembly. &nbsp;</span></div>
					<div class="stl_01" style="left:20.83em;top: 29.5773em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.403em;">• This</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_99" style="word-spacing:0.0008em;">is considered suitable for signiﬁcant hazard applications that is, where the consequence of backﬂow into the water supply would cause signiﬁcant harm. &nbsp;</span></div>
					<div class="stl_01" style="left:20.83em;top: 30.3661em; "><span class="stl_141 stl_115 stl_33" style="word-spacing:0.413em;">• They</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0.005em;">&nbsp;</span><span class="stl_141 stl_115 stl_47" style="word-spacing:0.0018em;">are considered suitable because they prevent both back pressure and back-siphonage, &nbsp;</span></div>
					<div class="stl_01" style="left:20.83em;top: 31.1547em; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.434em;">• Its</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_86" style="word-spacing:0.0049em;">redundant design allows it to provide protection even with two check valves broken &nbsp;</span></div>
					<div class="stl_01" style="left:20.83em;top: 31.9435em; z-index:1026; "><span class="stl_141 stl_115 stl_12" style="word-spacing:0.403em;">• This</span><span class="stl_141 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_141 stl_115 stl_42" style="word-spacing:0.0053em;">assembly is not for backﬂow protection of sewage or reclaimed water. &nbsp;</span></div>
					<div class="stl_01" style="left:21.517em;top: 32.7082em; "><span class="stl_597 stl_187 stl_21" style="word-spacing:0.0016em;">Common Applications – Domestic water and irrigation service protection, health hazards &nbsp;</span></div>
					<div class="stl_01" style="left:25.1024em;top: 36.2778em; "><span class="stl_114 stl_115 stl_79" style="word-spacing:0.0214em;">Table 13.8: Backﬂow prevention devices - Table 2 of 2 &nbsp;</span></div>
					<div id="323_0" style="position:absolute;left:6.5001em;top:-277.0614em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_401.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_401.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">324 &nbsp;</span></div>
					<div class="stl_01" style="left:29.5244em;top: 4.9344em; "><span class="stl_20 stl_11 stl_57" style="word-spacing:0.0304em;">Chapter 13. Water Distribution &nbsp;</span></div>
					<div class="stl_01" style="left:4.1377em;top: 6.9295em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">13.5 </span><span class="stl_130 stl_11 stl_99" style="word-spacing:0.0308em;">Fire Hydrants &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 9.1488em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_223" style="left:9.3593em;top: 9.1488em; "><span class="stl_224 stl_115 stl_47" style="word-spacing:-0.0028em;">Fire hydrants is a visible connection pint in the water distribution system to provide water &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 10.5603em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">at a high ﬂow rates primarily for: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 11.9511em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Fire ﬁghting &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 13.3624em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0017em;">Flushing distribution systems &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 14.7739em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">For other utilities, such as street cleaning and sewer cleaning &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 16.2302em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Hydrants</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">can be categorized as: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 17.621em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.203em;">– </span><span class="stl_114 stl_115 stl_216" style="word-spacing:0.0229em;">Wet barrel &nbsp;</span></div>
					<div class="stl_01 stl_226" style="left:13.0593em;top: 19.0773em; "><span class="stl_227 stl_115 stl_24" style="word-spacing:0.0023em;">Have the operating valve in the nozzle section of the hydrant and are operated by &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 19.2783em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:13.0593em;top: 20.4888em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">rotating the operating stem on each of the outlets. &nbsp;</span></div>
					<div class="stl_01" style="left:13.0312em;top: 21.9001em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">These hydrants are used in warm climates where it rarely freezes. &nbsp;</span></div>
					<div class="stl_01" style="left:13.0312em;top: 23.3115em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">Their main advantage is the ease of connecting a second ﬁre truck. &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 24.7228em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0035em;">Each discharge port is independently valved. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 22.101em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 23.5123em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 24.9238em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:10.4503em;top: 26.1137em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Dry barrel &nbsp;</span></div>
					<div class="stl_01" style="left:13.0312em;top: 27.57em; "><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0051em;">These have the operating valve installed below ground. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 27.7709em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 29.1823em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01 stl_116" style="left:13.0312em;top: 28.9814em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:-0.001em;">The hydrant is equipped with a special drain valve that allows the above ground &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 30.3928em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">portion to automatically drain when not in use. &nbsp;</span></div>
					<div class="stl_01" style="left:13.0312em;top: 31.8042em; "><span class="stl_114 stl_115 stl_60" style="word-spacing:0.0003em;">The dry barrel hydrant is widely used in colder climates. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 33.2155em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0032em;">Its main advantage is that it is less likely to freeze and normally not loose water &nbsp;</span></div>
					<div class="stl_01" style="left:13.0266em;top: 34.6269em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0023em;">when hit by a vehicle. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 32.0051em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 33.4164em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:18.4768em;top: 57.2042em; "><span class="stl_114 stl_115 stl_34" style="word-spacing:0.0194em;">Figure 13.4: Types of ﬁre hydrants &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_145" style="left:9.3266em;top: 60.7453em; "><span class="stl_235 stl_115 stl_57" style="word-spacing:-0.0028em;">A ﬂush hydrant sits ﬂush with the surface of the ground and is used in airports, on bridges, &nbsp;</span></div>
					<div class="stl_01 stl_133" style="left:9.3593em;top: 62.1568em; "><span class="stl_134 stl_115 stl_21" style="word-spacing:-0.0024em;">and other places where the exposure of the hydrants is more of a hazard than the difﬁculty &nbsp;</span></div>
					<div id="324_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_402.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_402.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_238" style="word-spacing:0.2213em;">13.6 Water</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0341em;">&nbsp;</span><span class="stl_131 stl_23 stl_84">Meters &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 7.0858em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0031em;">of connecting to a ground-level hydrant. &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">325 &nbsp;</span></div>
					<div class="stl_01" style="left:4.1377em;top: 10.3092em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">13.6 </span><span class="stl_130 stl_11 stl_100" style="word-spacing:0.0356em;">Water Meters &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.5969em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_135" style="left:9.3593em;top: 11.5969em; "><span class="stl_136 stl_115 stl_24" style="word-spacing:0.0004em;">Meters measure, display, and record the amount of water that passes through a distribution &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 13.0083em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">system component. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 13.9651em; "><span class="stl_114 stl_115 stl_239" style="word-spacing:0.2457em;">• Typical</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0133em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">applications of meters in a distribution network include: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 15.3438em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">Measuring the amount of water supplied to the system. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 16.3006em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_220" style="left:11.3593em;top: 16.3333em; "><span class="stl_221 stl_115 stl_57" style="word-spacing:-0.0038em;">Measuring the amount of water supplied to a particular area of the system, including &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 17.7447em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">through a pump station or control valve. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 18.6688em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0021em;">Measuring the amount of water used by a customer, for billing purposes. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 19.6256em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0017em;">Monitoring unaccounted-for water in a distribution network. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 21.0698em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 21.0698em; "><span class="stl_117 stl_115 stl_343" style="word-spacing:0.279em;">Table </span><a href="#326_2"><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">13.9 </span></a><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0043em;">summarizes the properties and use of the commonly used distribution system &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 22.4811em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">water meters. &nbsp;</span></div>
					<div id="325_0" style="position:absolute;left:7.0866em;top:9.7589em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_417.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_417.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">326 &nbsp;</span></div>
					<div class="stl_01" style="left:29.5244em;top: 4.9344em; "><span class="stl_20 stl_11 stl_57" style="word-spacing:0.0304em;">Chapter 13. Water Distribution &nbsp;</span></div>
					<div class="stl_01" style="left:19.2811em;top: 6.996em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0032em;">Positive Displacement (PD) Meter &nbsp;</span></div>
					<div class="stl_01" style="left:17.4725em;top: 8.693em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:18.2453em;top: 8.693em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0024em;">Nutating disc ﬂow meter is the most common types of PD ﬂow me- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:18.2453em;top: 9.8221em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:0.0034em;">ter. A disc mounted to a central ball wobbles (nutates) when ﬂuid &nbsp;</span></div>
					<div class="stl_01" style="left:18.2453em;top: 10.9512em; z-index:229; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.0051em;">enters the chamber, transferring the displaced volume to the register. &nbsp;</span></div>
					<div class="stl_01" style="left:17.4725em;top: 12.0803em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Commonly</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">used as customer service meters. &nbsp;</span></div>
					<div class="stl_01" style="left:17.4725em;top: 13.2094em; "><span class="stl_114 stl_115 stl_44" style="word-spacing:0.239em;">• Typically</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.01em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">has a diameter of 2-inches or less. &nbsp;</span></div>
					<div class="stl_01" style="left:17.4725em;top: 14.3385em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Generally</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0053em;">used to measure low ﬂow rates. &nbsp;</span></div>
					<div class="stl_01" style="left:17.4725em;top: 15.4676em; "><span class="stl_114 stl_115 stl_289" style="word-spacing:0.2733em;">• Have</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0117em;">&nbsp;</span><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0038em;">limitations at very high ﬂows. &nbsp;</span></div>
					<div class="stl_01" style="left:22.8233em;top: 17.759em; z-index:375; "><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">e</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">locity Meter &nbsp;</span></div>
					<div class="stl_01" style="left:17.4725em;top: 19.456em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:18.2453em;top: 19.456em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0037em;">Commonly used in pump stations, industrial facilities, and large &nbsp;</span></div>
					<div class="stl_01" style="left:18.2453em;top: 20.5851em; z-index:483; "><span class="stl_114 stl_115 stl_67" style="word-spacing:0.0062em;">diameter mains to measure high rates of ﬂow. &nbsp;</span></div>
					<div class="stl_01" style="left:17.4725em;top: 21.7142em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Does</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0038em;">not accurately measure low ﬂow rates. &nbsp;</span></div>
					<div class="stl_01" style="left:17.4725em;top: 22.8433em; z-index:534; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Includes</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">the </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">e</span><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0029em;">nturi, Turbine, and Propeller type meters. &nbsp;</span></div>
					<div class="stl_01" style="left:22.3178em;top: 25.1347em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Compound Meter &nbsp;</span></div>
					<div class="stl_01" style="left:17.4725em;top: 27.0678em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:18.2453em;top: 27.0678em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0024em;">Commonly used to measure ﬂow at apartment complexes, schools, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:18.2453em;top: 28.1969em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0029em;">and industries that can typically have high peaks in water use com- &nbsp;</span></div>
					<div class="stl_01" style="left:18.2453em;top: 29.326em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0037em;">pared with daily averages. &nbsp;</span></div>
					<div class="stl_01" style="left:17.4725em;top: 30.4552em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Composite</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">of the displacement and velocity meters. &nbsp;</span></div>
					<div class="stl_01" style="left:17.4725em;top: 31.5843em; z-index:804; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Used</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0088em;">to measure ﬂowrates that vary widely. &nbsp;</span></div>
					<div class="stl_01" style="left:22.4701em;top: 33.8757em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Electronic Meter &nbsp;</span></div>
					<div class="stl_01" style="left:17.4725em;top: 36.8471em; z-index:870; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Measures</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0058em;">ﬂow magnetically (mag meter) or sonically. &nbsp;</span></div>
					<div class="stl_01" style="left:17.4725em;top: 37.9762em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Highly</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">accurate if properly located. &nbsp;</span></div>
					<div class="stl_01" style="left:22.0656em;top: 40.358em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Proportional Meter &nbsp;</span></div>
					<div class="stl_01" style="left:17.4725em;top: 43.2361em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Measures</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0023em;">high ﬂowrates at larger pipes such as ﬁre service lines. &nbsp;</span></div>
					<div class="stl_01" style="left:17.4725em;top: 44.3652em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:18.2453em;top: 44.3652em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.003em;">It has a small bypass meter, located parallel to the main pipe which &nbsp;</span></div>
					<div class="stl_01" style="left:18.2453em;top: 45.4943em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">is calibrated to measure the ﬂow through the main pipe. &nbsp;</span></div>
					<div class="stl_01" style="left:17.4725em;top: 46.6234em; z-index:1117; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Does</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_33" style="word-spacing:0.01em;">not measure low ﬂows accurately. &nbsp;</span></div>
					<div class="stl_01" style="left:18.6033em;top: 49.745em; "><span class="stl_114 stl_115 stl_400" style="word-spacing:0.0275em;">Table 13.9: Types of water meters &nbsp;</span></div>
					<div class="stl_01" style="left:4.1377em;top: 52.5464em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">13.7 </span><span class="stl_130 stl_11 stl_78" style="word-spacing:0.0288em;">Distribution System Operation and Maintenance Elements &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 54.7812em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">13.7.1 </span><span class="stl_20 stl_11 stl_90" style="word-spacing:0.0293em;">Maintaining distribution system pressure &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 56.5113em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 56.5113em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0043em;">Distribution systems must be maintained under pressure at all times to help ensure that &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 57.9226em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">contamination does not enter the system. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 59.334em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 59.334em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0029em;">In the event that the distribution system is de-pressurized, the water system operator must &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 60.7453em; z-index:1510; "><span class="stl_117 stl_115 stl_27" style="word-spacing:-0.0009em;">promptly restore pressure and take corrective action to monitor and restore water quality. &nbsp;</span></div>
					<div class="stl_01" style="left:9.3312em;top: 62.1568em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0017em;">The corrective action should include ﬂushing and disinfection. &nbsp;</span></div>
					<div id="326_0" style="position:absolute;left:7.0866em;top:52.6294em;">&nbsp;</div>
					<div id="326_1" style="position:absolute;left:7.0866em;top:54.1658em;">&nbsp;</div>
					<div id="326_2" style="position:absolute;left:7.0866em;top:6.4479em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_418.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_418.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_49" style="word-spacing:0.2041em;">13.7 Distribution</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0256em;">&nbsp;</span><span class="stl_131 stl_23 stl_139" style="word-spacing:0.0283em;">System Operation and Maintenance Elements &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">327 &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 7.0167em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">13.7.2 </span><span class="stl_20 stl_11 stl_139" style="word-spacing:0.0314em;">System Disinfection Program &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 9.8873em; "><span class="stl_232 stl_11 stl_124" style="word-spacing:0.0352em;">Disinfecting New and Existing Wells &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0439em;top: 12.4636em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0017em;">Well disinfection under the following circumstances should be performed in accordance with &nbsp;</span></div>
					<div class="stl_01 stl_268" style="left:7.0866em;top: 13.875em; "><span class="stl_255 stl_115 stl_74" style="word-spacing:0.0016em;">the American Water Works Association C654-03, and re-sampled for bacteriological quality and &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 15.2863em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0021em;">the test results shall be submitted to the State Board for review and approval before the well is &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 16.6978em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">placed into service: &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 18.1642em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">new or repaired well, or a well that has not been in operation for more than three months &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 19.5755em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">• When</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">coliform bacteria are present in the water &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 20.9869em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• After</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">ﬂooding of the well &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 22.3982em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• After</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.012em;">plumbing installation, e.g. softeners, sinks, ﬁlters &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 23.8097em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• After</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">casing or pump repairs - submersible types or other &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 25.221em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">• When</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0059em;">water taste or odor changes, e.g. from iron or sulfur reducing bacteria &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 26.6324em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• As</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">part of annual maintenance &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 28.0438em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• During</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">startup of seasonal wells &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 29.4552em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Elements</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of well disinfection include: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 30.8889em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_60" style="word-spacing:0.0002em;">Disinfection is accomplished using sodium hypochlorite &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 32.3002em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">A 50 mg/l chlorine concentration is recommended with a 24-hour contact time &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 33.7116em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_176" style="left:11.3266em;top: 33.7443em; "><span class="stl_177 stl_115 stl_18" style="word-spacing:0.0005em;">Application of bleach through the pump column pipe is preferred over the application &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 35.1557em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">using the vent pipe as the chlorine injection point. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 36.5344em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_125" style="left:11.3266em;top: 36.5671em; "><span class="stl_126 stl_115 stl_99" style="word-spacing:-0.0001em;">At the end of the disinfection period, the well is pumped until all evidence of residual &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 37.9784em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">is gone. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 41.2325em; "><span class="stl_232 stl_11 stl_127" style="word-spacing:0.0347em;">Disinfecting Water Mains &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 43.8088em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 43.8088em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Disinfection of repaired mains is not required, if the repairs are done with the line full of &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 45.2203em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0011em;">water and under pressure. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 46.6316em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Utmost</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">care should be taken to prevent contamination during installation or repairs &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 48.043em; z-index:1282; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_33">lves</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.005em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and ﬁttings must be cleaned during installation. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 49.4543em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 49.4543em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0036em;">Sections of pipes, ﬁttings and valves and other items that will not be disinfected by the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 50.8658em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">ﬁlled line must be precleaned and disinfected. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 52.2771em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 52.2771em; "><span class="stl_117 stl_115 stl_27" style="word-spacing:-0.001em;">Prior to use, newly installed water mains, or water mains that have been taken out of ser- &nbsp;</span></div>
					<div class="stl_01 stl_268" style="left:9.3366em;top: 53.6885em; "><span class="stl_255 stl_115 stl_121" style="word-spacing:-0.0017em;">vice for maintenance or repair, shall be disinfected and sampled for bacteriological quality &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 55.0998em; "><span class="stl_114 stl_115 stl_67" style="word-spacing:0.0062em;">in accordance with American Water Works Association Standard C651-05. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 56.5113em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0036em;">Crushed HTH tablets be placed in joints and hydrant branches to improve disinfection of &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 57.9226em; z-index:1786; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0043em;">spaces that are difﬁcult to chlorinate once ﬁlled with water. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 56.5113em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 59.334em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 59.334em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0044em;">Flushing the mains for atleast 30 minutes at a minimum velocity of 2.5 ft/sec is recom- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">mended prior to disinfection &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Common</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">methods for disinfecting water mains are: &nbsp;</span></div>
					<div id="327_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_419.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_419.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">328 &nbsp;</span></div>
					<div class="stl_01" style="left:29.5244em;top: 4.9344em; "><span class="stl_20 stl_11 stl_57" style="word-spacing:0.0304em;">Chapter 13. Water Distribution &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:26.1228em;top: 7.1937em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">MINIMUM CON-</span><span class="stl_117 stl_115 stl_12" style="word-spacing:1.0366em;">&nbsp;</span><span class="stl_117 stl_115 stl_12">MINIMUM &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.8907em;top: 7.1937em; "><span class="stl_117 stl_115 stl_73">CHLORIN</span><span class="stl_117 stl_115 stl_281">A</span><span class="stl_117 stl_115 stl_12">T</span><span class="stl_117 stl_115 stl_12" style="word-spacing:1.0916em;">ION MAXIMUM &nbsp;</span></div>
					<div class="stl_01" style="left:9.8907em;top: 8.605em; "><span class="stl_114 stl_115 stl_12">METHOD &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:18.0068em;top: 8.605em; "><span class="stl_117 stl_115 stl_12">CHLORINE &nbsp;</span></div>
					<div class="stl_01" style="left:26.0947em;top: 8.605em; "><span class="stl_114 stl_115 stl_472" style="word-spacing:0.0333em;">TACT TIME, HR &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:34.2389em;top: 8.605em; "><span class="stl_117 stl_115 stl_12">CHLORINE &nbsp;</span></div>
					<div class="stl_01" style="left:18.0068em;top: 10.0164em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0089em;">DOSAGE, mg/l &nbsp;</span></div>
					<div class="stl_01" style="left:34.2389em;top: 10.0164em; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0073em;">RESIDUAL, mg/l &nbsp;</span></div>
					<div class="stl_01" style="left:9.8907em;top: 11.461em; "><span class="stl_114 stl_115 stl_12">Continuous &nbsp;</span></div>
					<div class="stl_01" style="left:9.8907em;top: 12.9056em; "><span class="stl_114 stl_115 stl_12">Continuous &nbsp;</span></div>
					<div class="stl_01" style="left:9.8907em;top: 14.3502em; "><span class="stl_114 stl_115 stl_229">Tablet &nbsp;</span></div>
					<div class="stl_01" style="left:18.0068em;top: 11.461em; "><span class="stl_114 stl_115 stl_12">50 &nbsp;</span></div>
					<div class="stl_01" style="left:26.1228em;top: 11.461em; "><span class="stl_114 stl_115 stl_12">24 &nbsp;</span></div>
					<div class="stl_01" style="left:26.1228em;top: 12.9056em; "><span class="stl_114 stl_115 stl_12">3</span></div>
					<div class="stl_01" style="left:34.2389em;top: 11.461em; "><span class="stl_114 stl_115 stl_12">25 &nbsp;</span></div>
					<div class="stl_01" style="left:18.0068em;top: 12.9056em; "><span class="stl_114 stl_115 stl_12">500 &nbsp;</span></div>
					<div class="stl_01" style="left:18.0068em;top: 14.3502em; "><span class="stl_114 stl_115 stl_12">50 &nbsp;</span></div>
					<div class="stl_01" style="left:34.2389em;top: 12.9056em; "><span class="stl_114 stl_115 stl_12">300 &nbsp;</span></div>
					<div class="stl_01" style="left:34.2389em;top: 14.3502em; "><span class="stl_114 stl_115 stl_12">25 &nbsp;</span></div>
					<div class="stl_01" style="left:26.1228em;top: 14.3502em; "><span class="stl_114 stl_115 stl_12">24 &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.5062em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Post-disinfection,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">lines must be ﬂushed until chlorine residual is less than 1 mg/l &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 16.9175em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 16.9175em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Bacteriological test - 24-hour membrane ﬁlter test is required to be conducted after disin- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 18.3289em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">fection and prior to placing the line in service. &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 21.3715em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">13.7.3 </span><span class="stl_20 stl_11 stl_21" style="word-spacing:0.0317em;">System Flushing Program &nbsp;</span></div>
					<div class="stl_01 stl_119" style="left:9.3593em;top: 23.2943em; "><span class="stl_120 stl_115 stl_121" style="word-spacing:0.0001em;">Each public water system should ﬂush the water distribution system as necessary to reduce &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 24.7057em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0021em;">stagnant water and sediment build-up. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 26.1171em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Flushing</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0015em;">is normally practiced after receiving water quality complaints. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 23.2943em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 27.5284em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 31.7626em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 27.5284em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:0.0049em;">Advance planning elements include: minimizing inconvenience to customers and trafﬁc &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 28.9398em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">impacts, public notiﬁcations, identifying sections of mains to be ﬂushed and required &nbsp;</span></div>
					<div class="stl_01" style="left:9.3366em;top: 30.3512em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0019em;">valving and resource allocations. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 31.7626em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Unidirectional ﬂushing - where the ﬂushing start point is at or near the source of supply &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 33.1739em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">and working outward into the distribution system is usually practiced. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 34.5853em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">minimum ﬂushing velocity of 2.5 ft/sec is recommended. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 35.9967em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Hydrants</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">are opened for atleast 5 to 10 minutes to stir up deposits. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 37.4081em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 37.4081em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">Usually lines are ﬂushed for atleast 30 minutes while ensuring the system pressure of the &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 38.8194em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0038em;">affected area does not drop below 20 psi. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.2308em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 40.2308em; "><span class="stl_117 stl_115 stl_100" style="word-spacing:0.0006em;">Water samples may be taken at the beginning ad after ﬂushing to determine its effective- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 41.6422em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">ness and to identify need for additional ﬂushing. &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 44.6848em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">13.7.4 </span><span class="stl_20 stl_11 stl_95">V</span><span class="stl_20 stl_11 stl_12">a</span><span class="stl_20 stl_11 stl_139" style="word-spacing:0.0313em;">lves Operation and Maintenance &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 46.6077em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Hydraulic</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0017em;">problems associated with improper operation of valves include: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 47.9983em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_28">Cavitation &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 49.4543em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0027em;">Cavitation is a common occurrence in valves used in throttling or modulating &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 49.6553em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01 stl_176" style="left:13.0593em;top: 50.8658em; "><span class="stl_177 stl_115 stl_139" style="word-spacing:0.0009em;">service during the last few degrees of closure when the supply pressure is greater &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 52.2771em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">than about 100 psig. &nbsp;</span></div>
					<div class="stl_01 stl_268" style="left:13.0593em;top: 53.6885em; "><span class="stl_255 stl_115 stl_55" style="word-spacing:-0.0005em;">Cavitation is the sudden vaporization and violent condensation of a liquid down- &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 55.0998em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0035em;">stream of the valve due to localized low pressure zones. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 53.8894em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 56.7122em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01 stl_268" style="left:13.0166em;top: 56.5113em; "><span class="stl_255 stl_115 stl_59" style="word-spacing:0.0004em;">When ﬂow passes through a throttled valve, a localized low pressure zone forms &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 57.9226em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:0.0042em;">immediately downstream of the valve. If the localized pressure falls below the &nbsp;</span></div>
					<div class="stl_01 stl_135" style="left:13.0366em;top: 59.334em; "><span class="stl_136 stl_115 stl_143" style="word-spacing:0.0007em;">vapor pressure of the ﬂuid, the liquid vaporizes (boils) and forms a vapor pocket. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0266em;top: 60.7453em; "><span class="stl_117 stl_115 stl_42" style="word-spacing:0.0004em;">As the vapor bubbles ﬂow downstream, the pressure recovers, and the bubbles &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0366em;top: 62.1568em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">violently implode causing a popping or rumbling sound similar to tumbling &nbsp;</span></div>
					<div id="328_0" style="position:absolute;left:7.0866em;top:20.664em;">&nbsp;</div>
					<div id="328_1" style="position:absolute;left:7.0866em;top:43.9773em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_421.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_421.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_49" style="word-spacing:0.2041em;">13.7 Distribution</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0256em;">&nbsp;</span><span class="stl_131 stl_23 stl_139" style="word-spacing:0.0283em;">System Operation and Maintenance Elements &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">329 &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 7.0858em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">rocks in a pipe. &nbsp;</span></div>
					<div class="stl_01" style="left:13.0312em;top: 8.4971em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">The sound of cavitation in a pipeline is unmistakable. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 9.9084em; "><span class="stl_117 stl_115 stl_96" style="word-spacing:-0.0007em;">Cavitation can quickly destroy valve internals and even erode through pipe &nbsp;</span></div>
					<div class="stl_01" style="left:13.0266em;top: 11.3198em; "><span class="stl_114 stl_115 stl_89">walls. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 8.698em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 10.1093em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01 stl_116" style="left:13.0312em;top: 12.7312em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0035em;">The condensation of the bubbles not only produces a ringing sound, but also &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 14.1426em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0017em;">creates localized stresses in the pipe walls and valve body that can cause severe &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 15.5539em; "><span class="stl_114 stl_115 stl_12">pitting. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 12.9321em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 17.1663em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 18.5776em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 18.3767em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0026em;">Cavitation may be prevented by ensuring selection of right size, type and loca- &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 19.7881em; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0073em;">tion of the valve. &nbsp;</span></div>
					<div class="stl_01" style="left:19.4132em;top: 31.099em; z-index:426; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">Figure 13.5: </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_203" style="word-spacing:0.0064em;">lve Cavitation &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 33.8965em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.203em;">– </span><span class="stl_114 stl_115 stl_80" style="word-spacing:0.0178em;">Water Hammer &nbsp;</span></div>
					<div class="stl_01 stl_182" style="left:13.0166em;top: 35.3406em; "><span class="stl_222 stl_115 stl_124" style="word-spacing:0.0008em;">Water hammer is the result of a pressure surge, or high-pressure shockwave that &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 35.5415em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 36.752em; "><span class="stl_117 stl_115 stl_60" style="word-spacing:-0.0047em;">propagates through a piping system when a ﬂuid in motion is forced to change &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 38.1633em; z-index:606; "><span class="stl_114 stl_115 stl_52" style="word-spacing:0.0065em;">direction or stop abruptly. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0312em;top: 39.5748em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.003em;">This shockwave is typically characterized by a marked banging or knocking &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 40.9861em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">sound on the pipes immediately after a shutoff. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 39.7757em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 42.5984em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01 stl_116" style="left:13.0166em;top: 42.3975em; "><span class="stl_117 stl_115 stl_124" style="word-spacing:0.0002em;">Water hammer can occur when an open valve suddenly closes, causing the wa- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 43.8088em; "><span class="stl_117 stl_115 stl_89" style="word-spacing:-0.0009em;">ter to slam into it, or when a pump suddenly shuts down and the ﬂow reverses &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 45.2203em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">direction back to the pump. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 46.6316em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0023em;">Since water is incompressible, the impact of the water results in a shock wave &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 48.043em; "><span class="stl_117 stl_115 stl_59" style="word-spacing:-0.0015em;">that propagates at the speed of sound between the valve and the next elbow in &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 49.4543em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">the piping system or within the column of water after the valve. &nbsp;</span></div>
					<div class="stl_01 stl_125" style="left:13.0166em;top: 50.8658em; "><span class="stl_126 stl_115 stl_86" style="word-spacing:0.0039em;">Water hammer, like cavitation, has the potential to cause catastrophic destruction &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 52.2771em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">to the distribution system piping. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 46.8325em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 51.0667em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 53.8894em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 53.6885em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0023em;">Selecting the correct valve and lengthening the valve closure duration help miti- &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 55.0998em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">gate water hammer occurrence. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 56.5113em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 56.5113em; z-index:1242; "><span class="stl_117 stl_115 stl_281">V</span><span class="stl_117 stl_115 stl_12">a</span><span class="stl_117 stl_115 stl_127" style="word-spacing:0.0048em;">lves must be maintained in working order. This necessitates that valves be “exercised” &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 57.9226em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">on a routine basis and visually inspected for leaks on a regular basis. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 59.334em; z-index:1378; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_30">lve</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0075em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0029em;">information including the following should be readily available: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 60.7126em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0029em;">System map showing valve locations and system isolation points &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 62.124em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_128" style="left:11.3593em;top: 62.1568em; "><span class="stl_129 stl_115 stl_29" style="word-spacing:0.0008em;">Information on valve sizing, direction to open the valve, number of turns, model type &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_422.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_422.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">330 &nbsp;</span></div>
					<div class="stl_01" style="left:29.5244em;top: 4.9344em; "><span class="stl_20 stl_11 stl_57" style="word-spacing:0.0304em;">Chapter 13. Water Distribution &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 7.0858em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and installation date &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.4972em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.32em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 8.4972em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0018em;">Adequate inventory of valves and its replaceable parts need to be maintained to ensure &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 9.9087em; "><span class="stl_114 stl_115 stl_31" style="word-spacing:0.0082em;">availability . &nbsp;</span></div>
					<div class="stl_01 stl_133" style="left:9.3593em;top: 11.32em; "><span class="stl_134 stl_115 stl_47" style="word-spacing:-0.0021em;">Detailed records of valve inspections and maintenance activities including inspection logs &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 12.7314em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and service requests must be maintained. &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 15.5864em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">13.7.5 </span><span class="stl_20 stl_11 stl_71" style="word-spacing:0.0256em;">Distribution System Map &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 17.2753em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 20.0981em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 22.9208em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 17.2753em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0039em;">Each water system should maintain an accurate map of the distribution system piping and &nbsp;</span></div>
					<div class="stl_01" style="left:9.3366em;top: 18.6867em; "><span class="stl_114 stl_115 stl_98">valves. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 20.0981em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0039em;">The map should be sufﬁciently detailed to enable maintenance personnel to promptly &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 21.5094em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0005em;">locate facilities for repair or operational purposes. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 22.9208em; "><span class="stl_117 stl_115 stl_42" style="word-spacing:0.0042em;">All valves and pipes are shown on the system’s "as built" plans. They are updated as re- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 24.3322em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0061em;">pairs are made. In addition, the ﬁxed facilities and structures are shown on the map. &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 27.1872em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">13.7.6 </span><span class="stl_20 stl_11 stl_64" style="word-spacing:0.0319em;">Distribution System Record keeping &nbsp;</span></div>
					<div class="stl_01" style="left:7.0584em;top: 28.8761em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0005em;">The minimum record keeping requirements include: &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 30.2897em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Date,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">time and cause of any system pressure loss. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 31.7011em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.2589em;">• Corrective</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0044em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">action taken in response to system pressure loss. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 33.1124em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.2536em;">• Distribution</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0018em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0067em;">system repairs and maintenance: date, location and reason for repairs. &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 35.9674em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">13.7.7 </span><span class="stl_20 stl_11 stl_184" style="word-spacing:0.0373em;">Water Usage Records &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 37.6563em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 37.6563em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0032em;">Each public water system should have production meters and should maintain records on &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 39.0678em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0081em;">water usage throughout the year. These records are kept for future information. &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 41.9227em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">13.7.8 </span><span class="stl_20 stl_11 stl_34" style="word-spacing:0.0374em;">Storage Tank Maintenance &nbsp;</span></div>
					<div class="stl_01 stl_179" style="left:9.3166em;top: 43.6117em; "><span class="stl_180 stl_115 stl_24" style="word-spacing:-0.0004em;">Water storage tanks should be inspected on a regular basis to ensure that the structure is in &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 45.023em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">satisfactory condition and properly secured. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 43.6117em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 46.4344em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Records</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">should be maintained of these inspections. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 47.8458em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• Access</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">hatches should be locked and all openings to the tank should be properly screened. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 49.2572em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Roofs</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">should not allow entry of contaminants. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 50.6685em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 50.6685em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:0.0014em;">The storage tank is visually inspected weekly. A detailed inspection is done on the tank &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 52.0799em; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0053em;">every four (4) months. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 53.4913em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 53.4913em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0031em;">Applying protective coating - painting/coating, the internal and external walls of the tank &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 54.9027em; z-index:1551; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">needs to be conducted periodically. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 56.314em; "><span class="stl_114 stl_115 stl_98" style="word-spacing:0.2633em;">• Several</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0067em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">tank coating related considerations and precautions include: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 57.6929em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_137" style="left:11.3593em;top: 57.7256em; "><span class="stl_138 stl_115 stl_60" style="word-spacing:0.0029em;">Selecting the right paint - paints containing lead, PCBs, trichloroethylene etc. should &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 59.137em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.01em;">be avoided. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 60.5156em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 60.5483em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0044em;">Ensuring appropriate surface preparation and adequate coatings drying times are &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 61.9598em; "><span class="stl_114 stl_115 stl_27">provided. &nbsp;</span></div>
					<div id="330_0" style="position:absolute;left:7.0866em;top:14.9967em;">&nbsp;</div>
					<div id="330_1" style="position:absolute;left:7.0866em;top:26.5974em;">&nbsp;</div>
					<div id="330_2" style="position:absolute;left:7.0866em;top:35.3777em;">&nbsp;</div>
					<div id="330_3" style="position:absolute;left:7.0866em;top:41.333em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_423.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_423.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_49" style="word-spacing:0.2041em;">13.7 Distribution</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0256em;">&nbsp;</span><span class="stl_131 stl_23 stl_139" style="word-spacing:0.0283em;">System Operation and Maintenance Elements &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">331 &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 7.0858em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Periodic,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">visual inspections and detailed cleaning and internal inspections are required. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.4971em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Records</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0015em;">of the inspections are kept and any problems noted. &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 11.3942em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">13.7.9 </span><span class="stl_20 stl_11 stl_12" style="word-spacing:0.03em;">Lead and Copper Sampling &nbsp;</span></div>
					<div class="stl_01" style="left:8.223em;top: 13.1356em; z-index:272; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. Samples</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_100" style="word-spacing:0.0056em;">are collected at customer’s tap usually by the customer. &nbsp;</span></div>
					<div class="stl_01" style="left:8.223em;top: 14.5301em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">2. </span><span class="stl_117 stl_115 stl_59" style="word-spacing:-0.0015em;">Sample needs to be a ﬁrst draw sample - not allowing the water to run and NOT ﬂushing &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 15.9583em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">out the service line. &nbsp;</span></div>
					<div class="stl_01" style="left:8.223em;top: 17.3562em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">3. </span><span class="stl_134 stl_115 stl_57" style="word-spacing:-0.0036em;">Sample is collected early in the morning - no water to be used for a minimum of six hours &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 18.7811em; "><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0005em;">before a sample is collected, no ﬂushing and no opening a faucet. &nbsp;</span></div>
					<div class="stl_01" style="left:8.223em;top: 20.1815em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">4. </span><span class="stl_235 stl_115 stl_57" style="word-spacing:-0.0028em;">Samples are not be be collected from unoccupied home where water has not been used for &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 21.6038em; "><span class="stl_114 stl_115 stl_52" style="word-spacing:0.0067em;">over 24 hours. &nbsp;</span></div>
					<div class="stl_01" style="left:8.223em;top: 23.0152em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">5. Action</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">level for lead is 0.015 mg/L and copper is 1.30 mg/L &nbsp;</span></div>
					<div class="stl_01" style="left:8.223em;top: 24.4098em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2139em;">6. </span><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0035em;">Action level means entailing either service line replacement program or changing water &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 25.8379em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0046em;">quality parameters, or adding chemicals such as polyphosphate to the water to reduce its &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 27.2493em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">corrosion potential. &nbsp;</span></div>
					<div class="stl_01" style="left:3.123em;top: 30.1464em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">13.7.10 </span><span class="stl_20 stl_11 stl_52" style="word-spacing:0.0366em;">Record Keeping Requirements for Water Supplier &nbsp;</span></div>
					<div class="stl_01" style="left:16.0035em;top: 32.4974em; "><span class="stl_186 stl_187 stl_12">Record &nbsp;</span></div>
					<div class="stl_01" style="left:11.2077em;top: 33.6924em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Microbiological analyses &nbsp;</span></div>
					<div class="stl_01" style="left:11.2077em;top: 34.8548em; "><span class="stl_114 stl_115 stl_104" style="word-spacing:0.006em;">Turbidity analyses &nbsp;</span></div>
					<div class="stl_01" style="left:11.2077em;top: 36.0171em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Chemical analyses &nbsp;</span></div>
					<div class="stl_01" style="left:11.2077em;top: 37.1793em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">Sanitary survey documents &nbsp;</span></div>
					<div class="stl_01" style="left:24.6561em;top: 32.4974em; "><span class="stl_186 stl_187 stl_21" style="word-spacing:0.0017em;">Minimum Record Retention Period &nbsp;</span></div>
					<div class="stl_01" style="left:24.6561em;top: 33.6924em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">5 years &nbsp;</span></div>
					<div class="stl_01" style="left:24.6561em;top: 34.8548em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">5 years &nbsp;</span></div>
					<div class="stl_01" style="left:24.6561em;top: 36.0171em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">10 years &nbsp;</span></div>
					<div class="stl_01" style="left:24.6561em;top: 37.1793em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">10 years &nbsp;</span></div>
					<div class="stl_01" style="left:11.2077em;top: 38.3417em; z-index:1004; "><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">riances and exemptions granted</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8836em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">5 years &nbsp;</span></div>
					<div class="stl_01" style="left:11.2077em;top: 39.504em; "><span class="stl_114 stl_115 stl_101" style="word-spacing:0.0117em;">Tier 1, Tier 2 and Tier 3 Notices &nbsp;</span></div>
					<div class="stl_01" style="left:11.2077em;top: 40.6663em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.008em;">Level 1 and Level 2 assessments &nbsp;</span></div>
					<div class="stl_01" style="left:24.6561em;top: 39.504em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">3 years &nbsp;</span></div>
					<div class="stl_01" style="left:24.6561em;top: 40.6663em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">5 years &nbsp;</span></div>
					<div class="stl_01" style="left:14.4196em;top: 42.6588em; "><span class="stl_114 stl_115 stl_100" style="word-spacing:0.0155em;">Table 13.10: Summary of Record Keeping Requirements &nbsp;</span></div>
					<div class="stl_01" style="left:3.123em;top: 47.7072em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">13.7.11 </span><span class="stl_20 stl_11 stl_105" style="word-spacing:0.0297em;">Computer Based Controls and Monitoring &nbsp;</span></div>
					<div class="stl_01" style="left:8.223em;top: 49.4487em; "><span class="stl_114 stl_115 stl_218" style="word-spacing:0.266em;">1. SCADA &nbsp;</span></div>
					<div class="stl_01" style="left:10.5866em;top: 50.8629em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_230" style="left:11.3593em;top: 50.8629em; "><span class="stl_231 stl_115 stl_55" style="word-spacing:0.0008em;">SCADA - Supervisory Control and Data Acquisition is a useful and now widely used &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 52.2743em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">computer based control system &nbsp;</span></div>
					<div class="stl_01" style="left:10.5866em;top: 53.6857em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 53.6857em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0042em;">Distribution system components and operational parameters including - pressures, &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:11.3593em;top: 55.097em; "><span class="stl_138 stl_115 stl_09" style="word-spacing:0.0059em;">ﬂows, meters, pump speed, wetwell levels, valve positions etc. can be monitored and &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 56.5084em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">controlled onsite or from a central location using SCADA. &nbsp;</span></div>
					<div class="stl_01" style="left:10.5866em;top: 57.9198em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 57.9198em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.002em;">SCADA allows for monitoring system operations to identify excursions of operat- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 59.3312em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">ing equipment from normal operating conditions/ranges and help predict/identify &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 60.7425em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">maintenance, repair and replacement requirements. &nbsp;</span></div>
					<div class="stl_01" style="left:8.223em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">2. Automated</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Meter Reading &nbsp;</span></div>
					<div id="331_0" style="position:absolute;left:7.0866em;top:10.778em;">&nbsp;</div>
					<div id="331_1" style="position:absolute;left:7.0866em;top:29.5303em;">&nbsp;</div>
					<div id="331_2" style="position:absolute;left:7.0866em;top:47.0998em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_424.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_424.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">332 &nbsp;</span></div>
					<div class="stl_01" style="left:29.5244em;top: 4.9344em; "><span class="stl_20 stl_11 stl_57" style="word-spacing:0.0304em;">Chapter 13. Water Distribution &nbsp;</span></div>
					<div class="stl_01" style="left:10.5866em;top: 7.0858em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:10.5866em;top: 9.9084em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 7.0858em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0045em;">Automated Meter Reading (AMR) is the communication technology water utilities &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 8.4971em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">use to automatically collect water consumption and status data from water meters. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 9.9084em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">After collection, the meter data is transferred to a database where utilities can mon- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 11.3198em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">itor and analyze usage, troubleshoot issues and bill customers based on actual con- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 12.7312em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0041em;">sumption, rather than predictions that were often required with bi-monthly or quar- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 14.1426em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">terly manual reads. &nbsp;</span></div>
					<div class="stl_01" style="left:8.223em;top: 15.5749em; "><span class="stl_114 stl_115 stl_67" style="word-spacing:0.2202em;">3. Advanced</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0031em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Metering Infrastructure &nbsp;</span></div>
					<div class="stl_01" style="left:10.5866em;top: 17.0072em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 17.0072em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0032em;">Advanced metering infrastructure (AMI) is an integrated system of water meters, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 18.4186em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0038em;">communication networks and data management systems that enables two-way com- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 19.8299em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">munication between meter endpoints and utilities. &nbsp;</span></div>
					<div class="stl_01" style="left:10.5866em;top: 21.2413em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:11.3312em;top: 21.2413em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">The utility can use the data to improve operational efﬁciencies and sustainability by &nbsp;</span></div>
					<div class="stl_01 stl_128" style="left:11.3593em;top: 22.6527em; "><span class="stl_129 stl_115 stl_100" style="word-spacing:0.0036em;">effectively monitoring water usage and system efﬁciency, detecting malfunctions and &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 24.0641em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">recognizing irregularities. &nbsp;</span></div>
					<div class="stl_01" style="left:3.123em;top: 27.2701em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">13.7.12 </span><span class="stl_20 stl_11 stl_96" style="word-spacing:0.0343em;">Corrosion Control &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 29.3706em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Corrosion</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0015em;">control is critical to ensure integrity of the distribution system. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 30.7819em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Corrosion</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">rates are affected by the quality of water and system components design. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 32.1933em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Quality</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">of water parameters which dictate its corrosivity include: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 33.5929em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12">pH &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 35.0043em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">Dissolved minerals - hardness and alkalinity &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 36.4156em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">Dissolved oxygen content &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 37.8807em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• System</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0011em;">components design elements affecting corrosion include: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 39.2802em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">Distribution components material of construction &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 40.6916em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0035em;">Protection of pipes and valving from corrosive soils &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 42.1029em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">High water velocity &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 43.568em; z-index:1316; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.255em;">• Regular</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0025em;">&nbsp;</span><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0046em;">inspections and observations provide indications of corrosion activity. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 44.9794em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Corrosion</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">coupons placed in the system provide quantitative measurement of corrosion. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 46.3908em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Other</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">maintenance and operation elements to control corrosion include: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 47.7904em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">Ensuring integrity of internal and external coatings of pipes and storage tanks &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 49.2017em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Dosing adequate quantities of corrosion inhibitors &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 50.6131em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Ensuring proper operation of cathodic protection systems &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 52.0781em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:-0.0018em;">Cathodic protection involve protecting the system components - pipes and stor- &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 53.4895em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">age tanks from external corrosion using an electrical system. &nbsp;</span></div>
					<div class="stl_01 stl_135" style="left:13.0312em;top: 54.9008em; "><span class="stl_136 stl_115 stl_12" style="word-spacing:-0.0023em;">The concept of cathodic protection is to electrically connect the pipe or tank to a &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 56.3123em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0005em;">sacriﬁcial metal rod made from magnesium, aluminum, and zinc. By doing so, &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 57.7236em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">the sacriﬁcial metal rod will corrode instead of the pipe. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 52.279em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01" style="left:12.1503em;top: 55.1018em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div class="stl_01 stl_116" style="left:13.0593em;top: 59.135em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0043em;">Regular maintenance and monitoring of the cathodic protection system is re- &nbsp;</span></div>
					<div class="stl_01" style="left:13.0593em;top: 60.5463em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">quired to minimize corrosion. &nbsp;</span></div>
					<div class="stl_01" style="left:12.1503em;top: 59.3358em; "><span class="stl_114 stl_115 stl_12">*</span></div>
					<div id="332_0" style="position:absolute;left:7.0866em;top:26.4731em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_425.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_425.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_49" style="word-spacing:0.2041em;">13.7 Distribution</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0256em;">&nbsp;</span><span class="stl_131 stl_23 stl_139" style="word-spacing:0.0283em;">System Operation and Maintenance Elements &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">333 &nbsp;</span></div>
					<div class="stl_01" style="left:8.3858em;top: 7.1432em; "><span class="stl_237 stl_115 stl_12" style="word-spacing:0em;">Chapter Assessment &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 9.0193em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">1. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">tensile strength of a pipe is its ability to &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 10.4307em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.012em;">a. Stretch or pull without breakage &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 11.8421em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0144em;">b. Resist internal pressure without breakage &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 13.2534em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0129em;">c. Resist external pressure without breakage &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 14.6648em; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0193em;">d. Twist or bend without breakage &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 16.0762em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.015em;">e. Resist heating without breakage &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 17.4876em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">2. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0034em;">lowest point of the inside of a pipe is known as the &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 18.8989em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">a Pervert &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 20.3103em; "><span class="stl_114 stl_115 stl_353" style="word-spacing:0.086em;">b. Sofﬁt &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 21.7217em; "><span class="stl_114 stl_115 stl_405" style="word-spacing:0.0783em;">c. Invert &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 23.1331em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">d. Curb stop &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 24.5444em; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0205em;">e. None of the above &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 25.939em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">3. </span><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0031em;">A lightweight type of pipe that has a very smooth interior, is essentially corrosion- &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 27.3672em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0027em;">free, and which is difﬁcult to locate when buried is &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 28.7786em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0319em;">a. Polyvinyl chloride &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 30.1899em; "><span class="stl_114 stl_115 stl_43" style="word-spacing:0.0414em;">b. Cast iron &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 31.6013em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">c. Ductile iron &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 33.0127em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.032em;">d. Concrete cylinder &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 34.424em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">e. Steel &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 35.8354em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">4. An</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0029em;">example of a pipe material that is relatively easy to locate underground is &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 37.2468em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">a. ABS &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 38.6582em; "><span class="stl_114 stl_115 stl_239" style="word-spacing:0.0867em;">b. PVC &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 40.0695em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0608em;">c. Polyethylene &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 41.4809em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0212em;">d. Reinforced concrete cylinder &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 42.8923em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">e. Asbestos-cement &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 44.3037em; "><span class="stl_114 stl_115 stl_12">5. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0118em;top: 44.3037em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.002em;">is a type of valve typically found in a storage tank of a water distribution &nbsp;</span></div>
					<div class="stl_01 stl_119" style="left:10.6586em;top: 45.715em; "><span class="stl_120 stl_115 stl_86" style="word-spacing:0.0038em;">system it closes to prevent the storage tank from overﬂowing when a pre-set level is &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 47.1264em; "><span class="stl_114 stl_115 stl_12">reached &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 48.5378em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.04em;">a. Ball valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 49.9492em; "><span class="stl_114 stl_115 stl_98" style="word-spacing:0.0433em;">b. Altitude valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 51.3605em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.04em;">c. Gate valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 52.7719em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.038em;">d. Spring valve &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 54.1833em; "><span class="stl_114 stl_115 stl_12">6. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:13.0118em;top: 54.1833em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.003em;">is a valve which opens by lifting a round or rectangular gate/ wedge out of &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 55.5947em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">the path of the ﬂuid are designed to fully open or closed service &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 57.006em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.04em;">a. Ball valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 58.4174em; "><span class="stl_114 stl_115 stl_218" style="word-spacing:0.046em;">b. Spring valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 59.8288em; "><span class="stl_114 stl_115 stl_52" style="word-spacing:0.0367em;">c. Altitude valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 61.2402em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.04em;">d. Gate valve &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_426.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_426.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">334 &nbsp;</span></div>
					<div class="stl_01" style="left:29.5244em;top: 4.9344em; "><span class="stl_20 stl_11 stl_57" style="word-spacing:0.0304em;">Chapter 13. Water Distribution &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 7.6156em; "><span class="stl_114 stl_115 stl_12">7. &nbsp;</span></div>
					<div class="stl_01 stl_230" style="left:10.6258em;top: 7.6156em; "><span class="stl_231 stl_115 stl_12">A</span></div>
					<div class="stl_01 stl_230" style="left:13.8673em;top: 7.6156em; "><span class="stl_231 stl_115 stl_74" style="word-spacing:0.0028em;">is a form of quarter turn valve which uses a hollow perforated and pivoting &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 9.027em; "><span class="stl_114 stl_115 stl_100" style="word-spacing:0.0056em;">to control ﬂow through it and is a pivoted 90 degrees by the valve handle. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 10.4383em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.04em;">a. Gate valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 11.8498em; "><span class="stl_114 stl_115 stl_218" style="word-spacing:0.046em;">b. Spring valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 13.2611em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.04em;">c. Ball valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 14.6725em; "><span class="stl_114 stl_115 stl_67" style="word-spacing:0.0462em;">d. d. Altitude valve &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 16.0838em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">8. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0028em;">sudden closure of a check valve will result in &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 17.4952em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.032em;">a. water hammer &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 18.9066em; "><span class="stl_114 stl_115 stl_236" style="word-spacing:0.051em;">b. ﬂow reversal &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 20.318em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.064em;">c. cavitation &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 21.7293em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0317em;">d. water aeration &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 23.1407em; "><span class="stl_114 stl_115 stl_12">9. &nbsp;</span></div>
					<div class="stl_01 stl_214" style="left:10.6258em;top: 23.1407em; "><span class="stl_215 stl_115 stl_12">A</span></div>
					<div class="stl_01 stl_214" style="left:13.8686em;top: 23.1407em; "><span class="stl_215 stl_115 stl_47" style="word-spacing:-0.0003em;">located at the bottom end of suction pipe on a pump this valve opens when &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6586em;top: 24.5521em; "><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0028em;">the pump operates to allow water to enter the suction pipe but closes when the &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 25.9634em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0034em;">pump shuts off water from ﬂowing out of the suction pipe &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 27.3748em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0389em;">a. Check valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 28.7862em; "><span class="stl_114 stl_115 stl_444" style="word-spacing:0.0538em;">b. Foot valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 30.1976em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.038em;">c. Spring valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 31.6089em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.04em;">d. Ball valve &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 33.0035em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">10. </span><span class="stl_117 stl_115 stl_124" style="word-spacing:0.0002em;">A valve that automatically shuts off ﬂow into an elevated storage tank when the &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 34.4317em; "><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0047em;">water level in the tank reaches a preset level is termed a(n) &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 35.8431em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.04em;">a. Gate valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 37.2544em; "><span class="stl_114 stl_115 stl_101" style="word-spacing:0.0267em;">b. Air/ vacuum relief valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 38.6658em; "><span class="stl_114 stl_115 stl_46" style="word-spacing:0.0406em;">c. Wet-barrel hydrant &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 40.0772em; "><span class="stl_114 stl_115 stl_52" style="word-spacing:0.0367em;">d. Altitude valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 41.4886em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0389em;">e. Angle valve &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 42.8831em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">11. </span><span class="stl_117 stl_115 stl_27" style="word-spacing:-0.0011em;">A normally buried valve located on a street water main and leading to a water ser- &nbsp;</span></div>
					<div class="stl_01" style="left:10.6358em;top: 44.3113em; "><span class="stl_114 stl_115 stl_100" style="word-spacing:0.0056em;">vice is known as &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 45.7227em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0389em;">a. Check valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 47.1341em; "><span class="stl_114 stl_115 stl_44" style="word-spacing:0.05em;">b. Gate valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 48.5454em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">c. Corporation stop &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 49.9568em; "><span class="stl_114 stl_115 stl_52" style="word-spacing:0.0367em;">d. Altitude valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 51.3682em; "><span class="stl_114 stl_115 stl_52" style="word-spacing:0.0367em;">e. Butterﬂy valve &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 52.7796em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">12. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0005em;">risk of pipeline damage from water hammer can be reduced by &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 54.1909em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0193em;">a. Installation of gate valves &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 55.6023em; "><span class="stl_114 stl_115 stl_43" style="word-spacing:0.0314em;">b. Air release valves &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 57.0137em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0192em;">c. Repair of defective pipes &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 58.4251em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0237em;">d. Trimming pump impellers &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 59.8364em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0141em;">e. Rapid closing of pump discharge valves &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_427.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_427.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_49" style="word-spacing:0.2041em;">13.7 Distribution</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0256em;">&nbsp;</span><span class="stl_131 stl_23 stl_139" style="word-spacing:0.0283em;">System Operation and Maintenance Elements &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">335 &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 7.6156em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">13. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0026em;">valve type most commonly used for isolation in a water distribution system is: &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 9.027em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.04em;">a. Gate valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 10.4383em; "><span class="stl_114 stl_115 stl_98" style="word-spacing:0.0333em;">b. Air relief valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 11.8498em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0389em;">c. Globe valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 13.2611em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.04em;">d. Ball valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 14.6725em; "><span class="stl_114 stl_115 stl_52" style="word-spacing:0.0367em;">e. Butterﬂy valve &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 16.0838em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">14. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">proper location for air relief valves is &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 17.4952em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0125em;">a. At low points along a pipeline &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 18.9066em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0138em;">b. At high points along a pipeline &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 20.318em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.012em;">c. At the bottom of surge tanks &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 21.7293em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0105em;">d. At the mid-line of water storage reservoirs &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 23.1407em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.01em;">e. At the springline of a pipeline &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 24.5353em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">15. </span><span class="stl_117 stl_115 stl_88" style="word-spacing:-0.0028em;">From a sanitary standpoint, the pressure in a distribution system should never be &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 25.9634em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0035em;">allowed to fall to zero because &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 27.3748em; z-index:519; "><span class="stl_114 stl_115 stl_34" style="word-spacing:0.0174em;">a. low pressure allows bacteria to multiply. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 28.7862em; z-index:565; "><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0125em;">b. ground water may enter and back siphonage may occur. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 30.1976em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0107em;">c. the chlorine residual will drop fast. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 31.6089em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">d the main may collapse. &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 33.0203em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">16. When</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0025em;">fully open, which of the following will have the highest friction loss? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 34.4317em; "><span class="stl_114 stl_115 stl_43" style="word-spacing:0.0114em;">a Gate valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 35.8431em; "><span class="stl_114 stl_115 stl_98" style="word-spacing:0.0433em;">b. Butterﬂy valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 37.2544em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0389em;">c. Globe valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 38.6658em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.04em;">d. Ball valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 40.0772em; "><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0099em;">e. All will have about the same friction loss. &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 41.4886em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">17. A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">nutating disc is found in certain: &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 42.8999em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0307em;">a. Centrifugal pumps &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 44.3113em; "><span class="stl_114 stl_115 stl_118" style="word-spacing:0.027em;">b. Positive displacement pumps &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 45.7227em; "><span class="stl_114 stl_115 stl_52" style="word-spacing:0.0267em;">c. Main line valves &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 47.1341em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">d. Chemical feeder &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 48.5454em; "><span class="stl_114 stl_115 stl_218" style="word-spacing:0.046em;">e. Water meters &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 49.9568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">18. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">drain hole in a ﬁre hydrant is designed to &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 51.3682em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0133em;">a. Release air upon closing the valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 52.7796em; "><span class="stl_114 stl_115 stl_342" style="word-spacing:0.0207em;">b. Relieve vacuum upon opening the valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 54.1909em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0138em;">c. Allow access for interior inspection &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 55.6023em; "><span class="stl_114 stl_115 stl_31" style="word-spacing:0.0232em;">d. Relieve excess water. pressure when closing the valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 57.0137em; "><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0123em;">e. Remove water from the riser to prevent freezing &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 58.4251em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">19. A</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">typical installation site for a compound meter is &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 59.8364em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.018em;">a. Any small commercial business &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_428.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_428.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">336 &nbsp;</span></div>
					<div class="stl_01" style="left:29.5244em;top: 4.9344em; "><span class="stl_20 stl_11 stl_57" style="word-spacing:0.0304em;">Chapter 13. Water Distribution &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 7.6156em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0081em;">b. A common single location with as many as 12 separate customers &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 9.027em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0171em;">c. A large industrial user &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 10.4383em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0077em;">d. Any location that requires the electronic monitoring of peak ﬂows &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 11.8498em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0126em;">e. A typical residential water ﬂow meter &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 13.2443em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">20. </span><span class="stl_117 stl_115 stl_47" style="word-spacing:-0.0032em;">A main break may cause low pressure in the distributions system, which in turn &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 14.6725em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">may result in &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 16.0838em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.01em;">a. Contamination of the system by backsiphonage &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 17.4953em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.016em;">b. "ice" formation in the pipes &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 18.9066em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.015em;">c. Increase in chlorine residual &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 20.3179em; "><span class="stl_114 stl_115 stl_218" style="word-spacing:0.046em;">d. Water hammer &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 21.7293em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">21. Check</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_310" style="word-spacing:0.0094em;">valves are used to prevent &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 23.1407em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0242em;">a. Excessive pump pressure &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 24.5521em; "><span class="stl_114 stl_115 stl_43" style="word-spacing:0.0714em;">b. Priming &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 25.9634em; "><span class="stl_114 stl_115 stl_70" style="word-spacing:0.0192em;">c. Water from ﬂowing in two directions &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 27.3748em; "><span class="stl_114 stl_115 stl_218" style="word-spacing:0.046em;">d. Water hammer &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 28.7862em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">22. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">water table is deﬁned as the &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 30.1976em; "><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0153em;">a. Pumping water level in a well &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 31.6089em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.017em;">b. Upper surface of the groundwater &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 33.0203em; "><span class="stl_114 stl_115 stl_267" style="word-spacing:0.0276em;">c. Water level in a reservoir &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 34.4317em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.015em;">d. Bottom of the aquifer &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 35.8431em; "><span class="stl_114 stl_115 stl_225" style="word-spacing:0.2723em;">23. To</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0267em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0011em;">protect stored water from contamination, a ground storage reservoir should &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 37.2544em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">a. Be totally airtight &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 38.6658em; "><span class="stl_114 stl_115 stl_181" style="word-spacing:0.0172em;">b. Have both the overﬂow pipe and vent screened &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 40.0772em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0235em;">c. Have cathodic protection &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 41.4886em; "><span class="stl_114 stl_115 stl_61" style="word-spacing:0.0165em;">d. Have its interior surface coated with an AW</span><span class="stl_114 stl_115 stl_178">W</span><span class="stl_114 stl_115 stl_12">A</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0035em;">-approved paint system &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 42.8999em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">24. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">peak capacity of water mains is often reduced by &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 44.3113em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">a. High pressure &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 45.7227em; "><span class="stl_114 stl_115 stl_43" style="word-spacing:0.0714em;">b. Looping &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 47.1341em; "><span class="stl_114 stl_115 stl_118" style="word-spacing:0.0669em;">c. Tuberculation &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 48.5454em; z-index:924; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">d. </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">a</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">cuum breakers &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 49.9568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">25. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0005em;">least amount of head loss in a pipeline would be caused by a fully open &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 51.3682em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0389em;">a. Angle valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 52.7796em; "><span class="stl_114 stl_115 stl_80" style="word-spacing:0.0478em;">b. Check valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 54.1909em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.04em;">c. Gate valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 55.6023em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0389em;">d. Globe valve &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 57.0137em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">26. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0018em;">variation in water demand during the course of a day is termed &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 58.4251em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0331em;">a. Seasonal variation &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 59.8364em; "><span class="stl_114 stl_115 stl_81" style="word-spacing:0.0276em;">b. Fire ﬂow requirements &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_429.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_429.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_49" style="word-spacing:0.2041em;">13.7 Distribution</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0256em;">&nbsp;</span><span class="stl_131 stl_23 stl_139" style="word-spacing:0.0283em;">System Operation and Maintenance Elements &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">337 &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 7.6156em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.025em;">c. Emergency storage variation &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 9.027em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.012em;">d. The straight line equalization method &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 10.4383em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0333em;">e. Diurnal variation &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02" />
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_431.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_431.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:8.1149em;top: 20.0865em; "><span class="stl_10 stl_11 stl_12" style="word-spacing:0.03em;">14. Safety &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 31.3358em; "><span class="stl_186 stl_187 stl_203" style="word-spacing:0.0065em;">Expected Range of Knowledge for Water Safety &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 32.5308em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_21" style="word-spacing:0.0016em;">ter Distribution System Operator License Exams (Continued) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 33.6931em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of Cal-OSHA trenching and shoring requirements &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 34.8223em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D1-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to recognize a conﬁned space &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 35.9513em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of chemical handling safety equipment and procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 37.0804em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of conﬁned space safety equipment and procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 38.2095em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of electrical safety equipment and procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 39.3386em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of ﬁre safety equipment and procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 40.4677em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of hazardous material safety equipment and handling &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 41.5968em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of personal safety equipment and procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 42.7259em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0129em;">of safety regulation requirements (e.g. IIPP) &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:12.1683em;top: 43.855em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:0.002em;">Knowledge of the elements of a safety program (e.g. policy statement, train- &nbsp;</span></div>
					<div class="stl_01" style="left:12.1683em;top: 44.9841em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0029em;">ing, promotion, accident investigation, reporting) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 44.4196em; "><span class="stl_114 stl_115 stl_12">D1-D5 &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 46.1132em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">of trafﬁc control procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 47.2423em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D1-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of trenching safety equipment and procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 48.3714em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8866em;">D3-D5 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0005em;">of recordkeeping/reporting requirements to OSHA &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 49.5005em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">D4-D5 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0032em;">to develop and implement a safety plan &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 50.6628em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.0079em;">Water Treatment Operator License Exams &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 51.8251em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">to demonstrate safe work habits &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 52.9542em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to identify potential safety hazards &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 54.0833em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">to recognize unsafe working conditions &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 55.2124em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.1044em;">T1-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to select and utilize safety equipment &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 56.3415em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">of compressed gas safety procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 57.4706em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of conﬁned space safety procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 58.5997em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of electrical safety &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 59.7288em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of hazardous chemical handling &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 60.8579em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:1.1086em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of incompatible chemicals &nbsp;</span></div>
					<div id="339_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_432.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_432.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">340 &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 6.9633em; "><span class="stl_186 stl_187 stl_203" style="word-spacing:0.0065em;">Expected Range of Knowledge for Water Safety &nbsp;</span></div>
					<div class="stl_01" style="left:34.4107em;top: 4.9344em; "><span class="stl_20 stl_11 stl_93" style="word-spacing:0.0269em;">Chapter 14. Safety &nbsp;</span></div>
					<div class="stl_01" style="left:7.6179em;top: 8.1583em; "><span class="stl_07 stl_08 stl_204">W</span><span class="stl_07 stl_08 stl_12">a</span><span class="stl_07 stl_08 stl_63" style="word-spacing:0.0058em;">ter Treatment Operator License Exams (Continued) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 9.3207em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of lock-out/tag-out procedures &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 10.4498em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of Material Safety Data (MSD) sheets &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 11.5788em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0028em;">of personal protective equipment (PPE) &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 12.7079em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of proper chemical handling techniques &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 13.8371em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0011em;">of safe working practices &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 14.9662em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T1-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of the use of safety equipment &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 16.0953em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.8865em;">T2-T4 Knowledge</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0021em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">of HAZWOPER guidelines &nbsp;</span></div>
					<div class="stl_01" style="left:8.6143em;top: 17.2243em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.8824em;">T3-T4 Ability</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">to generate a written safety plan &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_433.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_433.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_21" style="word-spacing:0.2085em;">14.1 Hazard</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0277em;">&nbsp;</span><span class="stl_131 stl_23 stl_42" style="word-spacing:0.0313em;">Control Approaches &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">341 &nbsp;</span></div>
					<div class="stl_01" style="left:4.1377em;top: 6.9295em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">14.1 </span><span class="stl_130 stl_11 stl_09" style="word-spacing:0.0336em;">Hazard Control Approaches &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.9067em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_226" style="left:9.3312em;top: 8.9068em; "><span class="stl_227 stl_115 stl_56" style="word-spacing:0.002em;">Treatment plant operators face a variety of workplace safety hazards ranging from physical &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 10.3182em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">injuries to hazardous material exposure. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.7295em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">three principal approaches for hazard control are: &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 13.1241em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">1. </span><span class="stl_117 stl_115 stl_12" style="word-spacing:0.0034em;">Engineering Controls: Engineering controls include incorporating safety elements &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 14.5523em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0048em;">during engineering design and include considerations related to selecting a less haz- &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 15.9637em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0017em;">ardous alternatives, establishing physical barriers and elements related to ventilation. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 17.3583em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.2139em;">2. </span><span class="stl_117 stl_115 stl_59" style="word-spacing:0.0053em;">Administrative Controls: Administrative controls are used to improve safety within &nbsp;</span></div>
					<div class="stl_01 stl_205" style="left:11.3593em;top: 18.7864em; "><span class="stl_206 stl_115 stl_57" style="word-spacing:-0.0032em;">the workplace by putting in place policies and rules that reduce the occupational risk &nbsp;</span></div>
					<div class="stl_01 stl_137" style="left:11.3593em;top: 20.1978em; "><span class="stl_138 stl_115 stl_47" style="word-spacing:0.0081em;">faced by workers via altering the way their work is performed. These include: house- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 21.6092em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0037em;">keeping, materials handling and transfer procedures, training, providing facilities to &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 23.0206em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">support personal hygiene practices and medical surveillance. &nbsp;</span></div>
					<div class="stl_01" style="left:10.223em;top: 24.4151em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">3. </span><span class="stl_117 stl_115 stl_55" style="word-spacing:0.0059em;">Personal Protective Equipment: Personal protective equipment (PPE)is equipment &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 25.8433em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0038em;">worn to minimize exposure to hazards that cause serious workplace injuries and &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 27.2547em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:0.0022em;">illnesses. PPE includes respiratory protection and protective clothing - hard hats, &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 28.666em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0023em;">safety glasses/goggles, work gloves, chemical resistant gloves and safety shoes. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 30.0774em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 30.0774em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.005em;">The Occupational Safety and Health Administration</span><span class="stl_117 stl_115 stl_12" style="word-spacing:0.2639em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0239em;">OSHA </span><span class="stl_117 stl_115 stl_09" style="word-spacing:0.0183em;">, a. Federal Government &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 31.4888em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0037em;">agency is responsible for establishing and enforcing workplace safety and health regula- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 32.9002em; "><span class="stl_114 stl_115 stl_12">tions. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1377em;top: 36.1256em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">14.2 </span><span class="stl_130 stl_11 stl_36" style="word-spacing:0.0389em;">Water Treatment Hazards &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 38.3161em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">14.2.1 </span><span class="stl_20 stl_11 stl_99" style="word-spacing:0.0308em;">Hazardous Chemicals &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 40.0017em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 40.0017em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.004em;">Hazardous chemicals are used throughout water treatment plants and in distribution sys- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 41.4131em; "><span class="stl_114 stl_115 stl_12">tems. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 42.8244em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 42.8244em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.0019em;">To understand the dangers of these chemicals and to take adequate steps OSHA requires &nbsp;</span></div>
					<div class="stl_01 stl_214" style="left:9.3593em;top: 44.2358em; "><span class="stl_215 stl_115 stl_27" style="word-spacing:0.0014em;">that the chemical manufacturer, distributor, or importer provide Safety Data Sheets (SDSs) &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3293em;top: 45.6472em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.004em;">(formerly MSDSs or Material Safety Data Sheets) for each hazardous chemical to down- &nbsp;</span></div>
					<div class="stl_01 stl_220" style="left:9.3593em;top: 47.0586em; "><span class="stl_221 stl_115 stl_12" style="word-spacing:-0.0042em;">stream users to communicate information on hazards related to that particular chemical or &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 48.4699em; "><span class="stl_114 stl_115 stl_12">product. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 49.8813em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_119" style="left:9.3593em;top: 49.8813em; "><span class="stl_120 stl_115 stl_88" style="word-spacing:0.001em;">Employers must ensure that the SDSs are available and readily accessible to employees for &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 51.2927em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">all hazardous chemicals in their workplace. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 52.7041em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_60" style="word-spacing:0.0002em;">SDS includes information such as the properties of each chemical; the physical, health, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 54.1154em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:-0.0026em;">and environmental health hazards; protective measures; and safety precautions for han- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 55.5268em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">dling, storing, and transporting the chemical. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 57.8496em; "><span class="stl_232 stl_11 stl_56" style="word-spacing:0.0326em;">Effects of Chemical Hazards &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 59.3337em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Hazardous chemicals can cause: &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Headaches,</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">rashes and burns &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Respiratory</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">problems &nbsp;</span></div>
					<div id="341_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
					<div id="341_1" style="position:absolute;left:7.0866em;top:35.3872em;">&nbsp;</div>
					<div id="341_2" style="position:absolute;left:7.0866em;top:37.5442em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_434.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_434.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">342 &nbsp;</span></div>
					<div class="stl_01" style="left:34.4107em;top: 4.9344em; "><span class="stl_20 stl_11 stl_93" style="word-spacing:0.0269em;">Chapter 14. Safety &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 7.0858em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Lung</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0073em;">and liver damage &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.4971em; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.2573em;">• Reproductive</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0036em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">damage &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 9.9084em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Cancer &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.3198em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Death &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 13.6422em; "><span class="stl_232 stl_11 stl_24" style="word-spacing:0.033em;">Protection from chemicals &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 15.1256em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0037em;">Chemical manufacturers, distributors, or importers are required to provide Safety Data Sheets &nbsp;</span></div>
					<div class="stl_01 stl_205" style="left:7.0566em;top: 16.537em; "><span class="stl_206 stl_115 stl_99" style="word-spacing:-0.0029em;">(SDSs) (formerly MSDSs or Material Safety Data Sheets) for each hazardous chemical to down- &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 17.9483em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">stream users to communicate information on these hazards. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 19.3598em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Reading</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and understanding the associated Safety Data Sheets &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 20.7711em; "><span class="stl_114 stl_115 stl_239" style="word-spacing:0.2297em;">• Wearing</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0133em;">&nbsp;</span><span class="stl_114 stl_115 stl_55" style="word-spacing:0.0024em;">appropriate Personal Protective Equipment &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 22.1825em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Implementing</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">safe work practices by: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 23.5611em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_145" style="left:11.3593em;top: 23.5611em; "><span class="stl_276 stl_187 stl_12" style="word-spacing:-0.0032em;">NEVER: </span><span class="stl_235 stl_115 stl_57" style="word-spacing:-0.0027em;">Eating, drinking or smoking when working with hazardous chemicals, and &nbsp;</span></div>
					<div class="stl_01" style="left:11.3266em;top: 25.0053em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">washing or storing PPE with personal clothing. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 26.3839em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3266em;top: 26.3839em; "><span class="stl_211 stl_187 stl_611">ALWAYS:</span><span class="stl_117 stl_115 stl_28" style="word-spacing:-0.0004em;">Washing hands, arms and face with soap and water after use, ensuring &nbsp;</span></div>
					<div class="stl_01 stl_220" style="left:11.3593em;top: 27.828em; "><span class="stl_221 stl_115 stl_18" style="word-spacing:-0.0031em;">integrity of PPE before and after use and also very importantly ensuring readiness to &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 29.2393em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">deal with chemical exposure or spill. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_435.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_435.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_238" style="word-spacing:0.2213em;">14.2 Water</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0341em;">&nbsp;</span><span class="stl_131 stl_23 stl_63" style="word-spacing:0.0317em;">Treatment Hazards &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">343 &nbsp;</span></div>
					<div class="stl_01" style="left:14.3378em;top: 34.6213em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Safety Data Sheets Content - OSHA Guidance Document &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_436.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_436.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">344 &nbsp;</span></div>
					<div class="stl_01" style="left:34.4107em;top: 4.9344em; "><span class="stl_20 stl_11 stl_93" style="word-spacing:0.0269em;">Chapter 14. Safety &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_438.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_438.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:14.8595em;top: 8.8214em; "><span class="stl_612 stl_153 stl_58" style="font-weight:bold; word-spacing:-0.0002em;">Occupational Safety and Health Administration &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 12.3215em; "><span class="stl_613 stl_614 stl_09" style="word-spacing:0em;">Hazard Communication Standard: Safety Data &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 14.5403em; "><span class="stl_613 stl_614 stl_57">Sheets &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 17.3531em; "><span class="stl_615 stl_614 stl_94" style="word-spacing:-0.0003em;">The Hazard Communication Standard (HCS) (29 CFR 1910.1200(g)), revised in 2012, requires that the &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 18.336em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:0.0001em;">chemical manufacturer, distributor, or importer provide Safety Data Sheets (SDSs) (formerly MSDSs or &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 19.3091em; "><span class="stl_615 stl_614 stl_48" style="word-spacing:0.0005em;">Material Safety Data Sheets) for each hazardous chemical to downstream users to communicate information &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 20.292em; "><span class="stl_615 stl_614 stl_49" style="word-spacing:-0.0008em;">on these hazards. The information contained in the SDS is largely the same as the MSDS, except now the &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 21.2748em; "><span class="stl_615 stl_614 stl_307" style="word-spacing:-0.0001em;">SDSs are required to be presented in a consistent user-friendly, 16-section format. This brief provides &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 22.248em; "><span class="stl_615 stl_614 stl_93" style="word-spacing:0.0025em;">guidance to help workers who handle hazardous chemicals to become familiar with the format and understand &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 23.2235em; "><span class="stl_615 stl_614 stl_307" style="word-spacing:-0.0029em;">the contents of the SDSs. &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 24.8195em; "><span class="stl_615 stl_614 stl_77" style="word-spacing:-0.0027em;">The SDS includes information such as the properties of each chemical; the physical, health, and environmental &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 25.7926em; "><span class="stl_615 stl_614 stl_93" style="word-spacing:0.0015em;">health hazards; protective measures; and safety precautions for handling, storing, and transporting the &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 26.7754em; "><span class="stl_615 stl_614 stl_364" style="word-spacing:-0.0025em;">chemical. The information contained in the SDS must be in English (although it may be in other languages as &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 27.7583em; "><span class="stl_615 stl_614 stl_94" style="word-spacing:-0.0022em;">well). In addition, OSHA requires that SDS preparers provide specific minimum information as detailed in &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 28.7314em; "><span class="stl_615 stl_614 stl_93" style="word-spacing:0em;">Appendix D of 29 CFR 1910.1200. The SDS preparers may also include additional information in various &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 29.7046em; "><span class="stl_615 stl_614 stl_12">section(s). &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 31.3005em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:0em;">Sections 1 through 8 contain general information about the chemical, identification, hazards, composition, safe &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 32.2736em; "><span class="stl_615 stl_614 stl_94" style="word-spacing:0.0002em;">handling practices, and emergency control measures (e.g., fire fighting). This information should be helpful to &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 33.2565em; "><span class="stl_615 stl_614 stl_94" style="word-spacing:-0.0024em;">those that need to get the information quickly. Sections 9 through 11 and 16 contain other technical and &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 34.2394em; "><span class="stl_615 stl_614 stl_53" style="word-spacing:-0.0038em;">scientific information, such as physical and chemical properties, stability and reactivity information, &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 35.2125em; "><span class="stl_615 stl_614 stl_93" style="word-spacing:-0.0007em;">toxicological information, exposure control information, and other information including the date of &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 36.1953em; "><span class="stl_615 stl_614 stl_40" style="word-spacing:0.0007em;">preparation or last revision. The SDS must also state that no applicable information was found when the &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 37.1701em; "><span class="stl_615 stl_614 stl_366" style="word-spacing:-0.0028em;">preparer does not find relevant information for any required element. &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 38.7563em; "><span class="stl_615 stl_614 stl_40" style="word-spacing:0.0031em;">The SDS must also contain Sections 12 through 15, to be consistent with the UN Globally Harmonized System &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 39.7392em; "><span class="stl_615 stl_614 stl_77" style="word-spacing:-0.0024em;">of Classification and Labeling of Chemicals (GHS), but OSHA will not enforce the content of these sections &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 40.7123em; "><span class="stl_615 stl_614 stl_48" style="word-spacing:0.003em;">because they concern matters handled by other agencies. &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 42.2985em; "><span class="stl_615 stl_614 stl_94" style="word-spacing:-0.0013em;">A description of all 16 sections of the SDS, along with their contents, is presented below: &nbsp;</span></div>
					<div class="stl_01" style="left:17.1488em;top: 43.8839em; "><span class="stl_616 stl_617 stl_24" style="word-spacing:0.0013em;">Section 1: Identification &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 46.1132em; "><span class="stl_615 stl_614 stl_77" style="word-spacing:-0.0002em;">This section identifies the chemical on the SDS as well as the recommended uses. It also provides the &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 47.0863em; "><span class="stl_615 stl_614 stl_93" style="word-spacing:-0.0017em;">essential contact information of the supplier. The required information consists of: &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 49.5233em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 51.9586em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 54.3914em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 49.4413em; "><span class="stl_615 stl_614 stl_77" style="word-spacing:-0.0022em;">Product identifier used on the label and any other common names or synonyms by which the substance is &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 50.6577em; "><span class="stl_615 stl_614 stl_72">known. &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 51.8765em; "><span class="stl_615 stl_614 stl_94" style="word-spacing:-0.0008em;">Name, address, phone number of the manufacturer, importer, or other responsible party, and emergency &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 53.0929em; "><span class="stl_615 stl_614 stl_139" style="word-spacing:0.0156em;">phone number. &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 54.3094em; "><span class="stl_615 stl_614 stl_364" style="word-spacing:-0.0033em;">Recommended use of the chemical (e.g., a brief description of what it actually does, such as flame &nbsp;</span></div>
					<div class="stl_01" style="left:38.0362em;top: 55.7206em; "><span class="stl_620 stl_614 stl_12">1</span></div>
					<div class="stl_01" style="left:5.5956em;top: 55.5258em; "><span class="stl_615 stl_614 stl_94" style="word-spacing:-0.0028em;">retardant) and any restrictions on use (including recommendations given by the supplier). &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_439.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_439.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:14.1296em;top: 6.9771em; "><span class="stl_616 stl_617 stl_89" style="word-spacing:0.0028em;">Section 2: Hazard(s) Identification &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 9.1983em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:-0.0002em;">This section identifies the hazards of the chemical presented on the SDS and the appropriate warning &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 10.1714em; "><span class="stl_615 stl_614 stl_93" style="word-spacing:-0.0004em;">information associated with those hazards. The required information consists of: &nbsp;</span></div>
					<div class="stl_01" style="left:31.942em;top: 12.7309em; "><span class="stl_620 stl_614 stl_12">1</span></div>
					<div class="stl_01" style="left:4.134em;top: 12.6182em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 13.8346em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 15.051em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 16.2674em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 12.5361em; "><span class="stl_615 stl_614 stl_48" style="word-spacing:0em;">The hazard classification of the chemical (e.g., flammable liquid, category ). &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 13.7525em; "><span class="stl_615 stl_614 stl_90" style="word-spacing:0.0001em;">Signal word. &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 14.969em; "><span class="stl_615 stl_614 stl_366" style="word-spacing:-0.0032em;">Hazard statement(s). &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 16.1854em; "><span class="stl_615 stl_614 stl_307" style="word-spacing:-0.0013em;">Pictograms (the pictograms or hazard symbols may be presented as graphical reproductions of the &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 17.4018em; "><span class="stl_615 stl_614 stl_93" style="word-spacing:-0.0012em;">symbols in black and white or be a description of the name of the symbol (e.g., skull and crossbones, &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 18.6182em; "><span class="stl_615 stl_614 stl_72">flame). &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 19.9166em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 21.133em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 22.3495em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 19.8346em; "><span class="stl_615 stl_614 stl_103" style="word-spacing:0.0077em;">Precautionary statement(s). &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 21.051em; "><span class="stl_615 stl_614 stl_40" style="word-spacing:0.0029em;">Description of any hazards not otherwise classified. &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 22.2674em; "><span class="stl_615 stl_614 stl_40" style="word-spacing:0.0014em;">For a mixture that contains an ingredient(s) with unknown toxicity, a statement describing how much &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 23.4863em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:-0.0003em;">(percentage) of the mixture consists of ingredient(s) with unknown acute toxicity. Please note that this is &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 24.7027em; "><span class="stl_615 stl_614 stl_93" style="word-spacing:-0.0015em;">a total percentage of the mixture and not tied to the individual ingredient(s). &nbsp;</span></div>
					<div class="stl_01" style="left:9.264em;top: 26.8038em; "><span class="stl_616 stl_617 stl_143" style="word-spacing:-0.0003em;">Section 3: Composition/Information on Ingredients &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 29.0331em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:-0.0004em;">This section identifies the ingredient(s) contained in the product indicated on the SDS, including impurities and &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 30.0062em; "><span class="stl_615 stl_614 stl_364" style="word-spacing:-0.0031em;">stabilizing additives. This section includes information on substances, mixtures, and all chemicals where a &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 30.9794em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:0.0016em;">trade secret is claimed. The required information consists of: &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 32.5656em; "><span class="stl_621 stl_614 stl_58">Substances &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 35.0123em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 36.2287em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 37.4468em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 38.6632em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 34.9303em; "><span class="stl_615 stl_614 stl_58" style="word-spacing:-0.001em;">Chemical name. &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 36.1467em; "><span class="stl_615 stl_614 stl_307" style="word-spacing:0.0005em;">Common name and synonyms. &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 37.3647em; "><span class="stl_615 stl_614 stl_48" style="word-spacing:0.004em;">Chemical Abstracts Service (CAS) number and other unique identifiers. &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 38.5811em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:-0.001em;">Impurities and stabilizing additives, which are themselves classified and which contribute to the &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 39.7975em; "><span class="stl_615 stl_614 stl_94" style="word-spacing:-0.0016em;">classification of the chemical. &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 41.8995em; "><span class="stl_621 stl_614 stl_58">Mixtures &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 44.3462em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 45.5627em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 44.2642em; "><span class="stl_615 stl_614 stl_40" style="word-spacing:0.0015em;">Same information required for substances. &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 45.4806em; "><span class="stl_615 stl_614 stl_93" style="word-spacing:0em;">The chemical name and concentration (i.e., exact percentage) of all ingredients which are classified as &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 46.697em; "><span class="stl_615 stl_614 stl_307" style="word-spacing:-0.0039em;">health hazards and are: &nbsp;</span></div>
					<div class="stl_01" style="left:5.6637em;top: 48.0491em; "><span class="stl_622 stl_623 stl_12">o</span></div>
					<div class="stl_01" style="left:5.6637em;top: 49.2655em; "><span class="stl_622 stl_623 stl_12">o</span></div>
					<div class="stl_01" style="left:7.1234em;top: 47.9135em; "><span class="stl_615 stl_614 stl_48" style="word-spacing:0.0004em;">Present above their cut-off/concentration limits or &nbsp;</span></div>
					<div class="stl_01" style="left:7.1234em;top: 49.1299em; "><span class="stl_615 stl_614 stl_77" style="word-spacing:-0.001em;">Present a health risk below the cut-off/concentration limits. &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 50.4283em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 50.3463em; "><span class="stl_615 stl_614 stl_366" style="word-spacing:-0.0025em;">The concentration (exact percentages) of each ingredient must be specified except concentration ranges &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 51.5651em; "><span class="stl_615 stl_614 stl_307" style="word-spacing:-0.002em;">may be used in the following situations: &nbsp;</span></div>
					<div class="stl_01" style="left:5.6637em;top: 52.9172em; "><span class="stl_622 stl_623 stl_12">o</span></div>
					<div class="stl_01" style="left:5.6637em;top: 54.1336em; "><span class="stl_622 stl_623 stl_12">o</span></div>
					<div class="stl_01" style="left:5.6637em;top: 55.35em; "><span class="stl_622 stl_623 stl_12">o</span></div>
					<div class="stl_01" style="left:7.1234em;top: 52.7815em; "><span class="stl_615 stl_614 stl_93" style="word-spacing:-0.001em;">A trade secret claim is made, &nbsp;</span></div>
					<div class="stl_01" style="left:7.1234em;top: 53.9979em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:0.0008em;">There is batch-to-batch variation, or &nbsp;</span></div>
					<div class="stl_01" style="left:7.1234em;top: 55.2144em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:0em;">The SDS is used for a group of substantially similar mixtures. &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 57.3261em; "><span class="stl_621 stl_614 stl_53" style="word-spacing:-0.0012em;">Chemicals where a trade secret is claimed </span><span class="stl_615 stl_614 stl_49" style="word-spacing:0.0006em;">A statement that the specific chemical identity and/or exact &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 58.2989em; "><span class="stl_615 stl_614 stl_49" style="word-spacing:-0.0011em;">percentage (concentration) of composition has been withheld as a trade secret is required. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_440.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_440.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:15.5699em;top: 6.9771em; "><span class="stl_616 stl_617 stl_29" style="word-spacing:0.0019em;">Section 4: First-Aid Measures &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 9.1983em; "><span class="stl_615 stl_614 stl_93" style="word-spacing:0.0012em;">This section describes the initial care that should be given by untrained responders to an individual who has &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 10.1714em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:-0.0008em;">been exposed to the chemical. The required information consists of: &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 12.6182em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 12.5361em; "><span class="stl_615 stl_614 stl_49" style="word-spacing:-0.0013em;">Necessary first-aid instructions by relevant routes of exposure (inhalation, skin and eye contact, and &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 13.7525em; "><span class="stl_615 stl_614 stl_57">ingestion). &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 15.051em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 16.2674em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 14.969em; "><span class="stl_615 stl_614 stl_307" style="word-spacing:-0.0013em;">Description of the most important symptoms or effects, and any symptoms that are acute or delayed. &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 16.1854em; "><span class="stl_615 stl_614 stl_49" style="word-spacing:-0.0006em;">Recommendations for immediate medical care and special treatment needed, when necessary. &nbsp;</span></div>
					<div class="stl_01" style="left:14.3632em;top: 18.2865em; "><span class="stl_616 stl_617 stl_55" style="word-spacing:-0.0001em;">Section 5: Fire-Fighting Measures &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 20.5158em; "><span class="stl_615 stl_614 stl_58" style="word-spacing:0.0047em;">This section provides recommendations for fighting a fire caused by the chemical. The required information &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 21.4889em; "><span class="stl_615 stl_614 stl_58" style="word-spacing:-0.0018em;">consists of: &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 23.9284em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 26.3612em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 28.794em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 23.8463em; "><span class="stl_615 stl_614 stl_93" style="word-spacing:-0.0009em;">Recommendations of suitable extinguishing equipment, and information about extinguishing equipment &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 25.0627em; "><span class="stl_615 stl_614 stl_48" style="word-spacing:-0.0008em;">that is not appropriate for a particular situation. &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 26.2792em; "><span class="stl_615 stl_614 stl_366" style="word-spacing:-0.0016em;">Advice on specific hazards that develop from the chemical during the fire, such as any hazardous &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 27.4956em; "><span class="stl_615 stl_614 stl_93" style="word-spacing:-0.0014em;">combustion products created when the chemical burns. &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 28.712em; "><span class="stl_615 stl_614 stl_103" style="word-spacing:0.0042em;">Recommendations on special protective equipment or precautions for firefighters. &nbsp;</span></div>
					<div class="stl_01" style="left:12.7575em;top: 30.8228em; "><span class="stl_616 stl_617 stl_29" style="word-spacing:-0.0006em;">Section 6: Accidental Release Measures &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 33.0424em; "><span class="stl_615 stl_614 stl_77" style="word-spacing:-0.0023em;">This section provides recommendations on the appropriate response to spills, leaks, or releases, including &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 34.0253em; "><span class="stl_615 stl_614 stl_94" style="word-spacing:-0.0019em;">containment and cleanup practices to prevent or minimize exposure to people, properties, or the environment. &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 34.9984em; "><span class="stl_615 stl_614 stl_307" style="word-spacing:0.0024em;">It may also include recommendations distinguishing between responses for large and small spills where the &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 35.9813em; "><span class="stl_615 stl_614 stl_307" style="word-spacing:-0.0016em;">spill volume has a significant impact on the hazard. The required information may consist of recommendations &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 36.956em; "><span class="stl_615 stl_614 stl_27">for: &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 39.393em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 41.8258em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 39.311em; "><span class="stl_615 stl_614 stl_77" style="word-spacing:-0.0033em;">Use of personal precautions (such as removal of ignition sources or providing sufficient ventilation) and &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 40.5274em; "><span class="stl_615 stl_614 stl_48" style="word-spacing:0.0005em;">protective equipment to prevent the contamination of skin, eyes, and clothing. &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 41.7438em; "><span class="stl_615 stl_614 stl_49" style="word-spacing:-0.002em;">Emergency procedures, including instructions for evacuations, consulting experts when needed, and &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 42.9602em; "><span class="stl_615 stl_614 stl_48" style="word-spacing:0.0008em;">appropriate protective clothing. &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 44.2587em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 45.4751em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 44.1766em; "><span class="stl_615 stl_614 stl_49" style="word-spacing:0.002em;">Methods and materials used for containment (e.g., covering the drains and capping procedures). &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 45.393em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:-0.0016em;">Cleanup procedures (e.g., appropriate techniques for neutralization, decontamination, cleaning or &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 46.6095em; "><span class="stl_615 stl_614 stl_307" style="word-spacing:-0.0021em;">vacuuming; adsorbent materials; and/or equipment required for containment/clean up) &nbsp;</span></div>
					<div class="stl_01" style="left:14.8497em;top: 48.7203em; "><span class="stl_616 stl_617 stl_143" style="word-spacing:0.0014em;">Section 7: Handling and Storage &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 50.9423em; "><span class="stl_615 stl_614 stl_48" style="word-spacing:0.0013em;">This section provides guidance on the safe handling practices and conditions for safe storage of chemicals. &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 51.9155em; "><span class="stl_615 stl_614 stl_58" style="word-spacing:0.0043em;">The required information consists of: &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 54.3525em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 54.2704em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:0.0005em;">Precautions for safe handling, including recommendations for handling incompatible chemicals, minimizing &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 55.4966em; "><span class="stl_615 stl_614 stl_40" style="word-spacing:0.0018em;">the release of the chemical into the environment, and providing advice on general hygiene practices (e.g., &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 56.713em; "><span class="stl_615 stl_614 stl_83" style="word-spacing:-0.0045em;">eating, drinking, and smoking in work areas is prohibited). &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 58.0114em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 57.9294em; "><span class="stl_615 stl_614 stl_93" style="word-spacing:0.0035em;">Recommendations on the conditions for safe storage, including any incompatibilities. Provide advice on &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 59.1455em; "><span class="stl_615 stl_614 stl_93" style="word-spacing:-0.0042em;">specific storage requirements (e.g., ventilation requirements) &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_441.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_441.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:9.7311em;top: 6.9771em; "><span class="stl_616 stl_617 stl_29" style="word-spacing:-0.0006em;">Section 8: Exposure Controls/Personal Protection &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 9.1983em; "><span class="stl_615 stl_614 stl_49" style="word-spacing:0.0003em;">This section indicates the exposure limits, engineering controls, and personal protective measures that can be &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 10.1714em; "><span class="stl_615 stl_614 stl_94" style="word-spacing:-0.0017em;">used to minimize worker exposure. The required information consists of: &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 12.6182em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 12.5361em; "><span class="stl_615 stl_614 stl_49" style="word-spacing:0.0003em;">OSHA Permissible Exposure Limits (PELs), American Conference of Governmental Industrial Hygienists &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 13.7525em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:0.0007em;">(ACGIH) Threshold Limit Values (TLVs), and any other exposure limit used or recommended by the &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 14.969em; "><span class="stl_615 stl_614 stl_307" style="word-spacing:-0.0019em;">chemical manufacturer, importer, or employer preparing the safety data sheet, where available. &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 16.1854em; "><span class="stl_615 stl_614 stl_40" style="word-spacing:0.0002em;">Appropriate engineering controls (e.g., use local exhaust ventilation, or use only in an enclosed system). &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 17.4018em; "><span class="stl_615 stl_614 stl_307" style="word-spacing:0.0006em;">Recommendations for personal protective measures to prevent illness or injury from exposure to &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 18.6182em; "><span class="stl_615 stl_614 stl_49" style="word-spacing:-0.0007em;">chemicals, such as personal protective equipment (PPE) (e.g., appropriate types of eye, face, skin or &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 19.8346em; "><span class="stl_615 stl_614 stl_307" style="word-spacing:-0.0037em;">respiratory protection needed based on hazards and potential exposure). &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 16.2674em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 17.4838em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 21.133em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 21.051em; "><span class="stl_615 stl_614 stl_94" style="word-spacing:-0.0014em;">Any special requirements for PPE, protective clothing or respirators (e.g., type of glove material, such as &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 22.2674em; "><span class="stl_615 stl_614 stl_93" style="word-spacing:-0.0017em;">PVC or nitrile rubber gloves; and breakthrough time of the glove material). &nbsp;</span></div>
					<div class="stl_01" style="left:11.4827em;top: 24.371em; "><span class="stl_616 stl_617 stl_88" style="word-spacing:-0.0006em;">Section 9: Physical and Chemical Properties &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 26.6003em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:0.0038em;">This section identifies physical and chemical properties associated with the substance or mixture. The &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 27.5734em; "><span class="stl_615 stl_614 stl_40" style="word-spacing:0.0011em;">minimum required information consists of: &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 30.0104em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 31.2268em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 32.4432em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 33.6597em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 34.8761em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 36.0925em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 37.3105em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 38.5269em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 39.7433em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 40.9598em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 42.1762em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 43.3926em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 44.609em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 45.8254em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 47.0418em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 48.2582em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 49.4746em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 50.6911em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 29.9284em; "><span class="stl_615 stl_614 stl_40" style="word-spacing:0.0014em;">Appearance (physical state, color, etc.); &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 31.1448em; "><span class="stl_615 stl_614 stl_49" style="word-spacing:-0.0001em;">Upper/lower flammability or explosive limits; &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 32.3612em; "><span class="stl_615 stl_614 stl_103">Odor; &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 33.5776em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:-0.0024em;">Vapor pressure; &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 34.794em; "><span class="stl_615 stl_614 stl_48" style="word-spacing:-0.0023em;">Odor threshold; &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 36.0104em; "><span class="stl_615 stl_614 stl_72" style="word-spacing:-0.0012em;">Vapor density; &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 37.2285em; "><span class="stl_615 stl_614 stl_12">pH; &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 38.4449em; "><span class="stl_615 stl_614 stl_72" style="word-spacing:0.0018em;">Relative density; &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 39.6613em; "><span class="stl_615 stl_614 stl_77" style="word-spacing:-0.0027em;">Melting point/freezing point; &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 40.8777em; "><span class="stl_615 stl_614 stl_72">Solubility(ies); &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 42.0941em; "><span class="stl_615 stl_614 stl_58" style="word-spacing:0.0016em;">Initial boiling point and boiling range; &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 43.3105em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:-0.0057em;">Flash point; &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 44.527em; "><span class="stl_615 stl_614 stl_307" style="word-spacing:-0.0073em;">Evaporation rate; &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 45.7434em; "><span class="stl_615 stl_614 stl_94" style="word-spacing:-0.0047em;">Flammability (solid, gas); &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 46.9598em; "><span class="stl_615 stl_614 stl_93" style="word-spacing:-0.0015em;">Partition coefficient: n-octanol/water; &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 48.1762em; "><span class="stl_615 stl_614 stl_49" style="word-spacing:-0.0069em;">Auto-ignition temperature; &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 49.3926em; "><span class="stl_615 stl_614 stl_94" style="word-spacing:-0.0075em;">Decomposition temperature; and &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 50.609em; "><span class="stl_615 stl_614 stl_40">Viscosity. &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 52.7231em; "><span class="stl_615 stl_614 stl_77" style="word-spacing:-0.002em;">The SDS may not contain every item on the above list because information may not be relevant or is not &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 53.706em; "><span class="stl_615 stl_614 stl_49" style="word-spacing:-0.001em;">available. When this occurs, a notation to that effect must be made for that chemical property. Manufacturers &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 54.6889em; "><span class="stl_615 stl_614 stl_51" style="word-spacing:-0.0047em;">may also add other relevant properties, such as the dust deflagration index (Kst) for combustible dust, used to &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 55.662em; "><span class="stl_615 stl_614 stl_58" style="word-spacing:0.0035em;">evaluate a dust's explosive potential &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_442.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_442.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:14.0226em;top: 6.9771em; "><span class="stl_616 stl_617 stl_27" style="word-spacing:0.0036em;">Section 10: Stability and Reactivity &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 9.1983em; "><span class="stl_615 stl_614 stl_48" style="word-spacing:0.0007em;">This section describes the reactivity hazards of the chemical and the chemical stability information. This &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 10.1812em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:0.0015em;">section is broken into three parts: reactivity, chemical stability, and other. The required information consists &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 11.1543em; "><span class="stl_615 stl_614 stl_203">of: &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 12.7405em; "><span class="stl_621 stl_614 stl_54">Reactivity &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 15.1775em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 15.0955em; "><span class="stl_615 stl_614 stl_364" style="word-spacing:-0.0028em;">Description of the specific test data for the chemical(s). This data can be for a class or family of the &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 16.3119em; "><span class="stl_615 stl_614 stl_71" style="word-spacing:-0.0038em;">chemical if such data adequately represent the anticipated hazard of the chemical(s), where available. &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 18.4236em; "><span class="stl_621 stl_614 stl_364" style="word-spacing:-0.0084em;">Chemical stability &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 20.8606em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 20.7785em; "><span class="stl_615 stl_614 stl_48" style="word-spacing:0.0001em;">Indication of whether the chemical is stable or unstable under normal ambient temperature and conditions &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 21.9949em; "><span class="stl_615 stl_614 stl_58" style="word-spacing:0.0018em;">while in storage and being handled. &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 23.2958em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 24.5122em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 23.2138em; "><span class="stl_615 stl_614 stl_364" style="word-spacing:-0.0036em;">Description of any stabilizers that may be needed to maintain chemical stability. &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 24.4302em; "><span class="stl_615 stl_614 stl_366" style="word-spacing:-0.0043em;">Indication of any safety issues that may arise should the product change in physical appearance. &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 26.5419em; "><span class="stl_621 stl_614 stl_90">Other &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 28.9789em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 28.8969em; "><span class="stl_615 stl_614 stl_49" style="word-spacing:-0.0012em;">Indication of the possibility of hazardous reactions, including a statement whether the chemical will react &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 30.1133em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:0.0006em;">or polymerize, which could release excess pressure or heat, or create other hazardous conditions. Also, a &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 31.3297em; "><span class="stl_615 stl_614 stl_48" style="word-spacing:-0.0001em;">description of the conditions under which hazardous reactions may occur. &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 32.6281em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 35.061em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 37.4954em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 32.5461em; "><span class="stl_615 stl_614 stl_364" style="word-spacing:-0.0024em;">List of all conditions that should be avoided (e.g., static discharge, shock, vibrations, or environmental &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 33.7625em; "><span class="stl_615 stl_614 stl_48" style="word-spacing:-0.0008em;">conditions that may lead to hazardous conditions). &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 34.9789em; "><span class="stl_615 stl_614 stl_77" style="word-spacing:-0.0039em;">List of all classes of incompatible materials (e.g., classes of chemicals or specific substances) with which &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 36.1953em; "><span class="stl_615 stl_614 stl_54" style="word-spacing:0.003em;">the chemical could react to produce a hazardous situation. &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 37.4134em; "><span class="stl_615 stl_614 stl_366" style="word-spacing:-0.0023em;">List of any known or anticipated hazardous decomposition products that could be produced because of &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 38.6298em; "><span class="stl_615 stl_614 stl_53" style="word-spacing:-0.0021em;">use, storage, or heating. (Hazardous combustion products should also be included in Section 5 (Fire- &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 39.8462em; "><span class="stl_615 stl_614 stl_78" style="word-spacing:0.0044em;">Fighting Measures) of the SDS.) &nbsp;</span></div>
					<div class="stl_01" style="left:13.2538em;top: 41.9571em; "><span class="stl_616 stl_617 stl_143" style="word-spacing:0.0002em;">Section 11: Toxicological Information &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 44.1766em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:-0.0001em;">This section identifies toxicological and health effects information or indicates that such data are not available. &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 45.1498em; "><span class="stl_615 stl_614 stl_58" style="word-spacing:0.0043em;">The required information consists of: &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 47.5868em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 47.5047em; "><span class="stl_615 stl_614 stl_53" style="word-spacing:-0.0021em;">Information on the likely routes of exposure (inhalation, ingestion, skin and eye contact). The SDS should &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 48.7309em; "><span class="stl_615 stl_614 stl_93" style="word-spacing:-0.0035em;">indicate if the information is unknown. &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 50.0293em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 51.2482em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 49.9473em; "><span class="stl_615 stl_614 stl_366" style="word-spacing:-0.003em;">Description of the delayed, immediate, or chronic effects from short- and long-term exposure. &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 51.1661em; "><span class="stl_615 stl_614 stl_49" style="word-spacing:-0.0014em;">The numerical measures of toxicity (e.g., acute toxicity estimates such as the LD50 (median lethal dose)) &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 52.3826em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:-0.0001em;">- the estimated amount [of a substance] expected to kill 50% of test animals in a single dose. &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 53.599em; "><span class="stl_615 stl_614 stl_77" style="word-spacing:-0.0029em;">Description of the symptoms. This description includes the symptoms associated with exposure to the &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 54.8154em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:0.0004em;">chemical including symptoms from the lowest to the most severe exposure. &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 53.681em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 56.1138em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 56.0318em; "><span class="stl_615 stl_614 stl_93" style="word-spacing:-0.0013em;">Indication of whether the chemical is listed in the National Toxicology Program (NTP) Report on &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 57.2482em; "><span class="stl_615 stl_614 stl_58" style="word-spacing:0.0019em;">Carcinogens (latest edition) or has been found to be a potential carcinogen in the International Agency for &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 58.4643em; "><span class="stl_615 stl_614 stl_364" style="word-spacing:-0.0027em;">Research on Cancer (IARC) Monographs (latest editions) or found to be a potential carcinogen by OSHA &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_443.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_443.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:9.0012em;top: 6.9771em; "><span class="stl_616 stl_617 stl_24" style="word-spacing:-0.0014em;">Section 12: Ecological Information (non-mandatory) &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 9.1983em; "><span class="stl_615 stl_614 stl_49" style="word-spacing:-0.0007em;">This section provides information to evaluate the environmental impact of the chemical(s) if it were released &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 10.1714em; "><span class="stl_615 stl_614 stl_374" style="word-spacing:-0.0055em;">to the environment. The information may include: &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 12.6182em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 12.5361em; "><span class="stl_615 stl_614 stl_49" style="word-spacing:-0.0011em;">Data from toxicity tests performed on aquatic and/or terrestrial organisms, where available (e.g., acute or &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 13.7525em; "><span class="stl_615 stl_614 stl_77" style="word-spacing:-0.0033em;">chronic aquatic toxicity data for fish, algae, crustaceans, and other plants; toxicity data on birds, bees, &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 14.969em; "><span class="stl_615 stl_614 stl_66">plants). &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 16.2674em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 18.7002em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 21.133em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 23.5683em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 16.1854em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:0.0012em;">Whether there is a potential for the chemical to persist and degrade in the environment either through &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 17.4018em; "><span class="stl_615 stl_614 stl_53" style="word-spacing:-0.0053em;">biodegradation or other processes, such as oxidation or hydrolysis. &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 18.6182em; "><span class="stl_615 stl_614 stl_364" style="word-spacing:-0.0027em;">Results of tests of bioaccumulation potential, making reference to the octanol-water partition coefficient &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 19.8346em; "><span class="stl_615 stl_614 stl_94" style="word-spacing:-0.0017em;">(Kow) and the bioconcentration factor (BCF), where available. &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 21.051em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:0.0009em;">The potential for a substance to move from the soil to the groundwater (indicate results from adsorption &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 22.2674em; "><span class="stl_615 stl_614 stl_77" style="word-spacing:-0.0033em;">studies or leaching studies). &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 23.4863em; "><span class="stl_615 stl_614 stl_307" style="word-spacing:-0.0006em;">Other adverse effects (e.g., environmental fate, ozone layer depletion potential, photochemical ozone &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 24.7027em; "><span class="stl_615 stl_614 stl_94" style="word-spacing:-0.003em;">creation potential, endocrine disrupting potential, and/or global warming potential). &nbsp;</span></div>
					<div class="stl_01" style="left:8.5925em;top: 26.8038em; "><span class="stl_616 stl_617 stl_24" style="word-spacing:-0.0005em;">Section 13: Disposal Considerations (non-mandatory) &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 29.0331em; "><span class="stl_615 stl_614 stl_53" style="word-spacing:-0.0035em;">This section provides guidance on proper disposal practices, recycling or reclamation of the chemical(s) or its &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 30.0062em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:0.0013em;">container, and safe handling practices. To minimize exposure, this section should also refer the reader to &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 30.9794em; "><span class="stl_615 stl_614 stl_49" style="word-spacing:-0.0003em;">Section 8 (Exposure Controls/Personal Protection) of the SDS. The information may include: &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 33.4164em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 34.6425em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 35.8589em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 37.077em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 38.2934em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 33.3343em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:0.0023em;">Description of appropriate disposal containers to use. &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 34.5605em; "><span class="stl_615 stl_614 stl_40" style="word-spacing:0.0011em;">Recommendations of appropriate disposal methods to employ. &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 35.7769em; "><span class="stl_615 stl_614 stl_307" style="word-spacing:-0.0023em;">Description of the physical and chemical properties that may affect disposal activities. &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 36.9949em; "><span class="stl_615 stl_614 stl_307" style="word-spacing:-0.0005em;">Language discouraging sewage disposal. &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 38.2113em; "><span class="stl_615 stl_614 stl_48" style="word-spacing:0.0022em;">Any special precautions for landfills or incineration activities &nbsp;</span></div>
					<div class="stl_01" style="left:9.0012em;top: 40.3125em; "><span class="stl_616 stl_617 stl_143" style="word-spacing:-0.0004em;">Section 14: Transport Information (non-mandatory) &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 42.5418em; "><span class="stl_615 stl_614 stl_77" style="word-spacing:-0.0037em;">This section provides guidance on classification information for shipping and transporting of hazardous &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 43.5149em; "><span class="stl_615 stl_614 stl_49" style="word-spacing:-0.0007em;">chemical(s) by road, air, rail, or sea. The information may include: &nbsp;</span></div>
					<div class="stl_01" style="left:29.9568em;top: 46.0647em; "><span class="stl_620 stl_614 stl_12">1</span></div>
					<div class="stl_01" style="left:4.134em;top: 45.9519em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 47.1683em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 48.3847em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 49.6011em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 50.8176em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 45.8699em; "><span class="stl_615 stl_614 stl_93" style="word-spacing:-0.0021em;">UN number (i.e., four-figure identification number of the substance) . &nbsp;</span></div>
					<div class="stl_01" style="left:14.7427em;top: 47.2811em; "><span class="stl_620 stl_614 stl_12">1</span></div>
					<div class="stl_01" style="left:5.5956em;top: 47.0863em; "><span class="stl_615 stl_614 stl_94" style="word-spacing:-0.0084em;">UN proper shipping name . &nbsp;</span></div>
					<div class="stl_01" style="left:15.0736em;top: 48.4975em; "><span class="stl_620 stl_614 stl_12">1</span></div>
					<div class="stl_01" style="left:5.5956em;top: 48.3027em; "><span class="stl_615 stl_614 stl_66" style="word-spacing:-0.0042em;">Transport hazard class(es) . &nbsp;</span></div>
					<div class="stl_01" style="left:29.9178em;top: 49.7139em; "><span class="stl_620 stl_614 stl_12">2</span></div>
					<div class="stl_01" style="left:5.5956em;top: 49.5191em; "><span class="stl_615 stl_614 stl_364" style="word-spacing:-0.0033em;">Packing group number, if applicable, based on the degree of hazard . &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 50.7355em; "><span class="stl_615 stl_614 stl_94" style="word-spacing:-0.0031em;">Environmental hazards (e.g., identify if it is a marine pollutant according to the International Maritime &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 51.9544em; "><span class="stl_615 stl_614 stl_384" style="word-spacing:-0.0044em;">Dangerous Goods Code (IMDG Code)). &nbsp;</span></div>
					<div class="stl_01" style="left:31.0661em;top: 53.3656em; "><span class="stl_620 stl_614 stl_12">3</span></div>
					<div class="stl_01" style="left:4.134em;top: 53.2528em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:4.134em;top: 56.9021em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 53.1708em; "><span class="stl_615 stl_614 stl_71" style="word-spacing:-0.0029em;">Guidance on transport in bulk (according to Annex II of MARPOL 73/78</span><span class="stl_615 stl_614 stl_12" style="word-spacing:0.2819em;">&nbsp;</span><span class="stl_615 stl_614 stl_132" style="word-spacing:0.0078em;">and the International Code for &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 54.3872em; "><span class="stl_615 stl_614 stl_93" style="word-spacing:-0.0006em;">the Construction and Equipment of Ships Carrying Dangerous Chemicals in Bulk (International Bulk &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 55.6036em; "><span class="stl_615 stl_614 stl_93" style="word-spacing:0em;">Chemical Code (IBC Code)). &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 56.82em; "><span class="stl_615 stl_614 stl_77" style="word-spacing:-0.0025em;">Any special precautions which an employee should be aware of or needs to comply with, in connection &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 58.0364em; "><span class="stl_615 stl_614 stl_40" style="word-spacing:-0.0005em;">with transport or conveyance either within or outside their premises (indicate when information is not &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 59.2525em; "><span class="stl_615 stl_614 stl_49">available). &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_444.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_444.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:8.7482em;top: 6.9771em; "><span class="stl_616 stl_617 stl_59" style="word-spacing:0.0025em;">Section 15: Regulatory Information (non-mandatory) &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 9.1983em; "><span class="stl_615 stl_614 stl_307" style="word-spacing:-0.0019em;">This section identifies the safety, health, and environmental regulations specific for the product that is not &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 10.1714em; "><span class="stl_615 stl_614 stl_58" style="word-spacing:0.0018em;">indicated anywhere else on the SDS. The information may include: &nbsp;</span></div>
					<div class="stl_01" style="left:4.134em;top: 12.6182em; "><span class="stl_618 stl_619 stl_12">▪</span></div>
					<div class="stl_01" style="left:5.5956em;top: 12.5361em; "><span class="stl_615 stl_614 stl_93" style="word-spacing:0.0014em;">Any national and/or regional regulatory information of the chemical or mixtures (including any OSHA, &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 13.7525em; "><span class="stl_615 stl_614 stl_49" style="word-spacing:-0.0012em;">Department of Transportation, Environmental Protection Agency, or Consumer Product Safety Commission &nbsp;</span></div>
					<div class="stl_01" style="left:5.5956em;top: 14.969em; "><span class="stl_615 stl_614 stl_66">regulations) &nbsp;</span></div>
					<div class="stl_01" style="left:15.385em;top: 17.0701em; "><span class="stl_616 stl_617 stl_55" style="word-spacing:-0.0002em;">Section 16: Other Information &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 19.2994em; "><span class="stl_615 stl_614 stl_364" style="word-spacing:0.0007em;">This section indicates when the SDS was prepared or when the last known revision was made. The SDS may &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 20.2725em; "><span class="stl_615 stl_614 stl_48" style="word-spacing:0.0004em;">also state where the changes have been made to the previous version. You may wish to contact the supplier &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 21.2456em; "><span class="stl_615 stl_614 stl_94" style="word-spacing:-0.0013em;">for an explanation of the changes. Other useful information also may be included here. &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 22.8828em; "><span class="stl_624 stl_614 stl_27" style="word-spacing:0.004em;">Employer Responsibilities &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 24.8195em; "><span class="stl_615 stl_614 stl_49" style="word-spacing:0.0003em;">Employers must ensure that the SDSs are readily accessible to employees for all hazardous chemicals in their &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 25.7926em; "><span class="stl_615 stl_614 stl_307" style="word-spacing:-0.0005em;">workplace. This may be done in many ways. For example, employers may keep the SDSs in a binder or on &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 26.7754em; "><span class="stl_615 stl_614 stl_83" style="word-spacing:-0.0038em;">computers as long as the employees have immediate access to the information without leaving their work &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 27.7486em; "><span class="stl_615 stl_614 stl_53" style="word-spacing:-0.0023em;">area when needed and a back-up is available for rapid access to the SDS in the case of a power outage or &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 28.7314em; "><span class="stl_615 stl_614 stl_92" style="word-spacing:-0.0002em;">other emergency. Furthermore, employers may want to designate a person(s) responsible for obtaining and &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 29.7046em; "><span class="stl_615 stl_614 stl_307" style="word-spacing:-0.0014em;">maintaining the SDSs. If the employer does not have an SDS, the employer or designated person(s) should &nbsp;</span></div>
					<div class="stl_01" style="left:4.0756em;top: 30.6777em; "><span class="stl_615 stl_614 stl_307" style="word-spacing:-0.0026em;">contact the manufacturer to obtain one. &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_445.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_445.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">352 &nbsp;</span></div>
					<div class="stl_01" style="left:34.4107em;top: 4.9344em; "><span class="stl_20 stl_11 stl_93" style="word-spacing:0.0269em;">Chapter 14. Safety &nbsp;</span></div>
					<div class="stl_01" style="left:22.4923em;top: 34.6213em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Sample SDS &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_446.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_446.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_238" style="word-spacing:0.2213em;">14.2 Water</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0341em;">&nbsp;</span><span class="stl_131 stl_23 stl_63" style="word-spacing:0.0317em;">Treatment Hazards &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">353 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_448.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_448.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01 stl_189" style="left:10.3158em;top: 2.6828em; "><span class="stl_625 stl_626 stl_139" style="word-spacing:-0.0001em;">SAFETY DATA SHEET &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:18.8719em;top: 5.4432em; "><span class="stl_627 stl_626 stl_628">Ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 8.0842em; "><span class="stl_629 stl_626 stl_132" style="word-spacing:0.0046em;">Section 1. Identification &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 10.1103em; "><span class="stl_630 stl_626 stl_94" style="word-spacing:-0.0047em;">GHS product identifier &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 10.1103em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_632">Ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 11.3598em; "><span class="stl_630 stl_626 stl_99" style="word-spacing:-0.0009em;">Chemical name &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 11.3598em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_571">ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 12.6092em; "><span class="stl_630 stl_626 stl_72" style="word-spacing:-0.0023em;">Other means of &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 13.5987em; "><span class="stl_630 stl_626 stl_92">identification &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 12.6092em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_53" style="word-spacing:-0.0055em;">ammonia; anhydrous ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 14.8482em; "><span class="stl_630 stl_626 stl_99" style="word-spacing:0em;">Product type &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 16.1076em; "><span class="stl_630 stl_626 stl_40" style="word-spacing:-0.0031em;">Product use &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 14.8482em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_87">Gas. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9841em;top: 16.1076em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4253em;">: </span><span class="stl_631 stl_626 stl_52" style="word-spacing:0.0056em;">Synthetic/Analytical chemistry. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 17.357em; "><span class="stl_630 stl_626 stl_184">Synonym &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 18.3666em; "><span class="stl_630 stl_626 stl_121" style="word-spacing:-0.0007em;">SDS # &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9841em;top: 17.357em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4253em;">: </span><span class="stl_631 stl_626 stl_53" style="word-spacing:-0.0055em;">ammonia; anhydrous ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9841em;top: 18.3666em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4253em;">: </span><span class="stl_631 stl_626 stl_57">001003 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 19.4761em; "><span class="stl_630 stl_626 stl_132" style="word-spacing:-0.0011em;">Supplier's details &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 19.4761em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_121" style="word-spacing:0.0002em;">Airgas USA, LLC and its affiliates &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 20.4257em; "><span class="stl_631 stl_626 stl_57" style="word-spacing:-0.0006em;">259 North Radnor-Chester Road &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 21.3752em; "><span class="stl_631 stl_626 stl_96" style="word-spacing:0.0032em;">Suite 100 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 22.3248em; "><span class="stl_631 stl_626 stl_21" style="word-spacing:-0.0001em;">Radnor, PA 19087-5283 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 23.2744em; "><span class="stl_631 stl_626 stl_60">1-610-687-5253 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 25.3135em; "><span class="stl_630 stl_626 stl_92" style="word-spacing:-0.0035em;">24-hour telephone &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 25.3135em; "><span class="stl_630 stl_626 stl_12">:</span></div>
					<div class="stl_01 stl_189" style="left:14.8637em;top: 25.3634em; "><span class="stl_631 stl_626 stl_60">1-866-734-3438 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 27.7253em; "><span class="stl_629 stl_626 stl_99" style="word-spacing:0.0037em;">Section 2. Hazards identification &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 29.7515em; "><span class="stl_630 stl_626 stl_104" style="word-spacing:0.0043em;">OSHA/HCS status &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 29.7515em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_132" style="word-spacing:-0.0051em;">This material is considered hazardous by the OSHA Hazard Communication Standard &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 30.701em; "><span class="stl_631 stl_626 stl_57" style="word-spacing:-0.0005em;">(29 CFR 1910.1200). &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 31.9205em; "><span class="stl_630 stl_626 stl_90" style="word-spacing:0.003em;">Classification of the &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 32.91em; "><span class="stl_630 stl_626 stl_90" style="word-spacing:-0.0018em;">substance or mixture &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 31.9205em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_88" style="word-spacing:-0.0089em;">FLAMMABLE GASES - Category 2 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 32.8701em; "><span class="stl_631 stl_626 stl_47" style="word-spacing:-0.0017em;">GASES UNDER PRESSURE - Liquefied gas &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 33.8196em; "><span class="stl_631 stl_626 stl_58" style="word-spacing:-0.0109em;">ACUTE TOXICITY (inhalation) - Category 4 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 34.7692em; "><span class="stl_631 stl_626 stl_105" style="word-spacing:-0.0077em;">SKIN CORROSION - Category 1 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 35.7188em; "><span class="stl_631 stl_626 stl_96" style="word-spacing:-0.0023em;">SERIOUS EYE DAMAGE - Category 1 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 36.6684em; "><span class="stl_631 stl_626 stl_40" style="word-spacing:-0.0083em;">AQUATIC HAZARD (ACUTE) - Category 1 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 39.0773em; "><span class="stl_630 stl_626 stl_90" style="word-spacing:-0.0026em;">GHS label elements &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 40.3268em; "><span class="stl_630 stl_626 stl_66" style="word-spacing:-0.0027em;">Hazard pictograms &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 40.3268em; "><span class="stl_630 stl_626 stl_12">:</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 45.3046em; "><span class="stl_630 stl_626 stl_53" style="word-spacing:-0.0058em;">Signal word &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 45.3046em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_57">Danger &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 46.554em; "><span class="stl_630 stl_626 stl_78" style="word-spacing:-0.0028em;">Hazard statements &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 46.554em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_380" style="word-spacing:-0.0184em;">Flammable gas. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 47.5036em; "><span class="stl_631 stl_626 stl_54" style="word-spacing:-0.0063em;">May form explosive mixtures with air. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 48.4531em; "><span class="stl_631 stl_626 stl_90" style="word-spacing:-0.0047em;">Contains gas under pressure; may explode if heated. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 49.4027em; "><span class="stl_631 stl_626 stl_132" style="word-spacing:-0.0101em;">May displace oxygen and cause rapid suffocation. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 50.3523em; "><span class="stl_631 stl_626 stl_58" style="word-spacing:0.0026em;">Harmful if inhaled. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 51.3019em; "><span class="stl_631 stl_626 stl_65" style="word-spacing:-0.0015em;">Causes severe skin burns and eye damage. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 52.2514em; "><span class="stl_631 stl_626 stl_85" style="word-spacing:-0.0079em;">Very toxic to aquatic life. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 53.4809em; "><span class="stl_630 stl_626 stl_65" style="word-spacing:-0.0157em;">Precautionary statements &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 54.7303em; "><span class="stl_630 stl_626 stl_99">General &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 54.7303em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_121" style="word-spacing:-0.0051em;">Read and follow all Safety Data Sheets (SDS’S) before use.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2759em;">&nbsp;</span><span class="stl_631 stl_626 stl_85" style="word-spacing:-0.0003em;">Close valve after each use &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 55.6799em; "><span class="stl_631 stl_626 stl_102" style="word-spacing:0.0058em;">and when empty.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2787em;">&nbsp;</span><span class="stl_631 stl_626 stl_85" style="word-spacing:0.002em;">Use equipment rated for cylinder pressure.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2757em;">&nbsp;</span><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0048em;">Do not open valve until &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 56.6295em; "><span class="stl_631 stl_626 stl_78" style="word-spacing:-0.0024em;">connected to equipment prepared for use.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2747em;">&nbsp;</span><span class="stl_631 stl_626 stl_64" style="word-spacing:0.002em;">Use a back flow preventative device in the &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 57.579em; "><span class="stl_631 stl_626 stl_27" style="word-spacing:0.2791em;">piping. Use</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.0009em;">&nbsp;</span><span class="stl_631 stl_626 stl_40" style="word-spacing:-0.0068em;">only equipment of compatible materials of construction.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2742em;">&nbsp;</span><span class="stl_631 stl_626 stl_31" style="word-spacing:0.0074em;">Always keep &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 58.5286em; "><span class="stl_631 stl_626 stl_139" style="word-spacing:-0.0031em;">container in upright position.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2761em;">&nbsp;</span><span class="stl_631 stl_626 stl_121" style="word-spacing:0.0002em;">Approach suspected leak area with caution. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 59.7281em; "><span class="stl_630 stl_626 stl_58">Prevention &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 59.7281em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_71" style="word-spacing:-0.0053em;">Wear protective gloves.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2731em;">&nbsp;</span><span class="stl_631 stl_626 stl_307" style="word-spacing:-0.0042em;">Wear eye or face protection.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2737em;">&nbsp;</span><span class="stl_631 stl_626 stl_364" style="word-spacing:-0.0047em;">Wear protective clothing.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2734em;">&nbsp;</span><span class="stl_631 stl_626 stl_99">Keep &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 60.6776em; "><span class="stl_631 stl_626 stl_58" style="word-spacing:-0.0039em;">away from heat, hot surfaces, sparks, open flames and other ignition sources. No &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 61.6272em; "><span class="stl_631 stl_626 stl_633" style="word-spacing:0.2655em;">smoking. Use</span><span class="stl_631 stl_626 stl_12" style="word-spacing:-0.0059em;">&nbsp;</span><span class="stl_631 stl_626 stl_09" style="word-spacing:-0.0039em;">only outdoors or in a well-ventilated area.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2772em;">&nbsp;</span><span class="stl_631 stl_626 stl_27" style="word-spacing:0.0028em;">Avoid release to the &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 62.5768em; "><span class="stl_631 stl_626 stl_18" style="word-spacing:0.2763em;">environment. Avoid</span><span class="stl_631 stl_626 stl_12" style="word-spacing:-0.0005em;">&nbsp;</span><span class="stl_631 stl_626 stl_28" style="word-spacing:0.0034em;">breathing gas.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2775em;">&nbsp;</span><span class="stl_631 stl_626 stl_77" style="word-spacing:-0.0143em;">Wash hands thoroughly after handling. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 67.4931em; "><span class="stl_634 stl_626 stl_78" style="word-spacing:-0.0022em;">Date of issue/Date of revision &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.5543em;top: 67.4931em; "><span class="stl_635 stl_626 stl_12" style="word-spacing:-0.0957em;">: </span><span class="stl_636 stl_626 stl_49">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:19.8015em;top: 67.4931em; "><span class="stl_634 stl_626 stl_85" style="word-spacing:-0.0003em;">Date of previous issue &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:29.5971em;top: 67.4931em; "><span class="stl_634 stl_626 stl_12" style="word-spacing:-0.0805em;">: </span><span class="stl_636 stl_626 stl_49">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:38.2132em;top: 67.4931em; "><span class="stl_634 stl_626 stl_40" style="word-spacing:0.8784em;">Version :</span><span class="stl_634 stl_626 stl_12" style="word-spacing:-0.0817em;">&nbsp;</span><span class="stl_636 stl_626 stl_99">1.04 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:46.1097em;top: 67.4931em; "><span class="stl_636 stl_626 stl_99">1/12 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_449.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_449.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01 stl_189" style="left:2.0895em;top: 2.8222em; "><span class="stl_636 stl_626 stl_307">Ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 4.4958em; "><span class="stl_629 stl_626 stl_99" style="word-spacing:0.0037em;">Section 2. Hazards identification &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 6.362em; "><span class="stl_630 stl_626 stl_40">Response &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 6.362em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_09" style="word-spacing:0.0019em;">Collect spillage.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2771em;">&nbsp;</span><span class="stl_631 stl_626 stl_18" style="word-spacing:-0.0006em;">IF INHALED:</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2759em;">&nbsp;</span><span class="stl_631 stl_626 stl_53" style="word-spacing:-0.0051em;">Remove person to fresh air and keep comfortable for &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 7.3116em; "><span class="stl_631 stl_626 stl_58" style="word-spacing:0.2734em;">breathing. Immediately</span><span class="stl_631 stl_626 stl_12" style="word-spacing:-0.0378em;">&nbsp;</span><span class="stl_631 stl_626 stl_88" style="word-spacing:0.0013em;">call a POISON CENTER or physician.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2765em;">&nbsp;</span><span class="stl_631 stl_626 stl_340" style="word-spacing:-0.0229em;">IF SWALLOWED: &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 8.2611em; "><span class="stl_631 stl_626 stl_105" style="word-spacing:-0.0071em;">Immediately call a POISON CENTER or physician.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2752em;">&nbsp;</span><span class="stl_631 stl_626 stl_366" style="word-spacing:-0.005em;">Rinse mouth.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2733em;">&nbsp;</span><span class="stl_631 stl_626 stl_57" style="word-spacing:0.0081em;">Do NOT induce &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 9.2107em; "><span class="stl_631 stl_626 stl_105" style="word-spacing:0.275em;">vomiting. IF</span><span class="stl_631 stl_626 stl_12" style="word-spacing:-0.0018em;">&nbsp;</span><span class="stl_631 stl_626 stl_99" style="word-spacing:0.0032em;">ON SKIN (or hair):</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2757em;">&nbsp;</span><span class="stl_631 stl_626 stl_307" style="word-spacing:-0.01em;">Take off immediately all contaminated clothing.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2737em;">&nbsp;</span><span class="stl_631 stl_626 stl_60">Rinse &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 10.1603em; "><span class="stl_631 stl_626 stl_47" style="word-spacing:0.0009em;">skin with water or shower.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2762em;">&nbsp;</span><span class="stl_631 stl_626 stl_374" style="word-spacing:-0.012em;">Wash contaminated clothing before reuse.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2726em;">&nbsp;</span><span class="stl_631 stl_626 stl_383" style="word-spacing:-0.0411em;">Immediately call &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 11.1099em; "><span class="stl_631 stl_626 stl_64" style="word-spacing:0.0011em;">a POISON CENTER or physician.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2764em;">&nbsp;</span><span class="stl_631 stl_626 stl_102" style="word-spacing:0.0055em;">IF IN EYES:</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2788em;">&nbsp;</span><span class="stl_631 stl_626 stl_88" style="word-spacing:-0.0052em;">Rinse cautiously with water for several &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 12.0594em; "><span class="stl_631 stl_626 stl_637" style="word-spacing:0.269em;">minutes. Remove</span><span class="stl_631 stl_626 stl_12" style="word-spacing:-0.0042em;">&nbsp;</span><span class="stl_631 stl_626 stl_121" style="word-spacing:-0.003em;">contact lenses, if present and easy to do. Continue rinsing. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 13.009em; "><span class="stl_631 stl_626 stl_105" style="word-spacing:-0.0071em;">Immediately call a POISON CENTER or physician.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2752em;">&nbsp;</span><span class="stl_631 stl_626 stl_105" style="word-spacing:-0.0016em;">Leaking gas fire: Do not extinguish, &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 13.9586em; "><span class="stl_631 stl_626 stl_143" style="word-spacing:0.0067em;">unless leak can be stopped safely.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.277em;">&nbsp;</span><span class="stl_631 stl_626 stl_132" style="word-spacing:-0.0021em;">Eliminate all ignition sources if safe to do so. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 15.168em; "><span class="stl_630 stl_626 stl_18">Storage &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 15.168em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_40" style="word-spacing:-0.0032em;">Store locked up.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2742em;">&nbsp;</span><span class="stl_631 stl_626 stl_85" style="word-spacing:0.0119em;">Protect from sunlight.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2757em;">&nbsp;</span><span class="stl_631 stl_626 stl_143" style="word-spacing:-0.003em;">Store in a well-ventilated place. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 16.4175em; "><span class="stl_630 stl_626 stl_99">Disposal &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 16.4175em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_64" style="word-spacing:0.0008em;">Dispose of contents and container in accordance with all local, regional, national and &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 17.367em; "><span class="stl_631 stl_626 stl_29" style="word-spacing:-0.0083em;">international regulations. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 18.5665em; "><span class="stl_630 stl_626 stl_83" style="word-spacing:-0.0055em;">Hazards not otherwise &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 19.5561em; "><span class="stl_630 stl_626 stl_99">classified &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 18.5665em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_139" style="word-spacing:-0.0056em;">In addition to any other important health or physical hazards, this product may displace &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 19.5161em; "><span class="stl_631 stl_626 stl_12" style="word-spacing:-0.0034em;">oxygen and cause rapid suffocation. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 21.0983em; "><span class="stl_629 stl_626 stl_66" style="word-spacing:0.0037em;">Section 3. Composition/information on ingredients &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 23.1245em; "><span class="stl_630 stl_626 stl_105">Substance/mixture &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 23.1245em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_85">Substance &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 24.3739em; "><span class="stl_630 stl_626 stl_99" style="word-spacing:-0.0009em;">Chemical name &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 24.3739em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_571">ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 25.6033em; "><span class="stl_630 stl_626 stl_72" style="word-spacing:-0.0023em;">Other means of &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 26.5929em; "><span class="stl_630 stl_626 stl_92">identification &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 25.6033em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_53" style="word-spacing:-0.0055em;">ammonia; anhydrous ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 27.8223em; "><span class="stl_630 stl_626 stl_72" style="word-spacing:-0.0023em;">Product code &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 27.8223em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_57">001003 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 30.1613em; "><span class="stl_630 stl_626 stl_47" style="word-spacing:0.0005em;">CAS number/other identifiers &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 31.3807em; "><span class="stl_630 stl_626 stl_184" style="word-spacing:0.0054em;">CAS number &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 31.3807em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_60">7664-41-7 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.3294em;top: 32.8501em; "><span class="stl_630 stl_626 stl_90" style="word-spacing:-0.0016em;">Ingredient name &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:31.1264em;top: 32.8501em; "><span class="stl_630 stl_626 stl_12">%</span></div>
					<div class="stl_01 stl_189" style="left:39.1528em;top: 32.8501em; "><span class="stl_630 stl_626 stl_184" style="word-spacing:0.0054em;">CAS number &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.3294em;top: 34.2195em; "><span class="stl_631 stl_626 stl_571">ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:31.0764em;top: 34.2195em; "><span class="stl_631 stl_626 stl_57">100 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:39.1828em;top: 34.2195em; "><span class="stl_631 stl_626 stl_60">7664-41-7 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 35.8687em; "><span class="stl_631 stl_626 stl_121" style="word-spacing:-0.0053em;">Any concentration shown as a range is to protect confidentiality or is due to batch variation. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 37.0982em; "><span class="stl_638 stl_626 stl_366" style="word-spacing:-0.0043em;">There are no additional ingredients present which, within the current knowledge of the supplier and in the &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 38.0877em; "><span class="stl_638 stl_626 stl_66" style="word-spacing:-0.0004em;">concentrations applicable, are classified as hazardous to health or the environment and hence require reporting &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 39.0773em; "><span class="stl_638 stl_626 stl_72" style="word-spacing:-0.0027em;">in this section. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 40.3068em; "><span class="stl_638 stl_626 stl_105" style="word-spacing:-0.0005em;">Occupational exposure limits, if available, are listed in Section 8. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 41.829em; "><span class="stl_629 stl_626 stl_47" style="word-spacing:0.0069em;">Section 4. First aid measures &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 43.8552em; "><span class="stl_630 stl_626 stl_57" style="word-spacing:-0.0022em;">Description of necessary first aid measures &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 45.1047em; "><span class="stl_630 stl_626 stl_86" style="word-spacing:0.0041em;">Eye contact &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 45.1047em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_85" style="word-spacing:-0.0006em;">Get medical attention immediately.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2757em;">&nbsp;</span><span class="stl_631 stl_626 stl_143" style="word-spacing:0em;">Call a poison center or physician.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2769em;">&nbsp;</span><span class="stl_631 stl_626 stl_87" style="word-spacing:-0.0439em;">Immediately flush &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 46.0542em; "><span class="stl_631 stl_626 stl_63" style="word-spacing:-0.0005em;">eyes with plenty of water, occasionally lifting the upper and lower eyelids.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2782em;">&nbsp;</span><span class="stl_631 stl_626 stl_92" style="word-spacing:0.0096em;">Check for and &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 47.0038em; "><span class="stl_631 stl_626 stl_72" style="word-spacing:-0.0131em;">remove any contact lenses.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2747em;">&nbsp;</span><span class="stl_631 stl_626 stl_90" style="word-spacing:-0.0003em;">Continue to rinse for at least 10 minutes.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.275em;">&nbsp;</span><span class="stl_631 stl_626 stl_49" style="word-spacing:-0.0039em;">Chemical burns &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 47.9534em; "><span class="stl_631 stl_626 stl_132" style="word-spacing:-0.0128em;">must be treated promptly by a physician. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 49.1428em; "><span class="stl_630 stl_626 stl_66">Inhalation &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 49.1428em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_85" style="word-spacing:-0.0006em;">Get medical attention immediately.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2757em;">&nbsp;</span><span class="stl_631 stl_626 stl_143" style="word-spacing:0em;">Call a poison center or physician.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2769em;">&nbsp;</span><span class="stl_631 stl_626 stl_105" style="word-spacing:0.0081em;">Remove victim to &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 50.0924em; "><span class="stl_631 stl_626 stl_103" style="word-spacing:-0.003em;">fresh air and keep at rest in a position comfortable for breathing.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2744em;">&nbsp;</span><span class="stl_631 stl_626 stl_66" style="word-spacing:-0.0023em;">If it is suspected that &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 51.042em; "><span class="stl_631 stl_626 stl_72" style="word-spacing:-0.0006em;">fumes are still present, the rescuer should wear an appropriate mask or self-contained &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 51.9916em; "><span class="stl_631 stl_626 stl_57" style="word-spacing:-0.0116em;">breathing apparatus.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2755em;">&nbsp;</span><span class="stl_631 stl_626 stl_18" style="word-spacing:-0.0003em;">If not breathing, if breathing is irregular or if respiratory arrest &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 52.9411em; "><span class="stl_631 stl_626 stl_21" style="word-spacing:-0.004em;">occurs, provide artificial respiration or oxygen by trained personnel.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2762em;">&nbsp;</span><span class="stl_631 stl_626 stl_378" style="word-spacing:-0.0282em;">It may be &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 53.8907em; "><span class="stl_631 stl_626 stl_57" style="word-spacing:-0.0005em;">dangerous to the person providing aid to give mouth-to-mouth resuscitation.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2756em;">&nbsp;</span><span class="stl_631 stl_626 stl_21">If &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 54.8403em; "><span class="stl_631 stl_626 stl_99" style="word-spacing:-0.0049em;">unconscious, place in recovery position and get medical attention immediately.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2757em;">&nbsp;</span><span class="stl_631 stl_626 stl_09">Maintain &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 55.7898em; "><span class="stl_631 stl_626 stl_70" style="word-spacing:0.0028em;">an open airway.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.28em;">&nbsp;</span><span class="stl_631 stl_626 stl_21" style="word-spacing:-0.0007em;">Loosen tight clothing such as a collar, tie, belt or waistband.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2762em;">&nbsp;</span><span class="stl_631 stl_626 stl_57" style="word-spacing:-0.0005em;">In case of &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 56.7394em; "><span class="stl_631 stl_626 stl_132" style="word-spacing:-0.0045em;">inhalation of decomposition products in a fire, symptoms may be delayed.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2753em;">&nbsp;</span><span class="stl_631 stl_626 stl_307" style="word-spacing:-0.0041em;">The exposed &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 57.689em; "><span class="stl_631 stl_626 stl_72" style="word-spacing:-0.0053em;">person may need to be kept under medical surveillance for 48 hours. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 58.8885em; "><span class="stl_630 stl_626 stl_54" style="word-spacing:-0.0032em;">Skin contact &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 58.8885em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_85" style="word-spacing:-0.0006em;">Get medical attention immediately.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2757em;">&nbsp;</span><span class="stl_631 stl_626 stl_143" style="word-spacing:0em;">Call a poison center or physician.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2769em;">&nbsp;</span><span class="stl_631 stl_626 stl_85">Flush &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 59.838em; "><span class="stl_631 stl_626 stl_18" style="word-spacing:-0.0048em;">contaminated skin with plenty of water.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2758em;">&nbsp;</span><span class="stl_631 stl_626 stl_58" style="word-spacing:-0.0085em;">Remove contaminated clothing and shoes.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2743em;">&nbsp;</span><span class="stl_631 stl_626 stl_639">To &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 60.7876em; "><span class="stl_631 stl_626 stl_99" style="word-spacing:0.0037em;">avoid the risk of static discharges and gas ignition, soak contaminated clothing &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 61.7372em; "><span class="stl_631 stl_626 stl_21" style="word-spacing:-0.0053em;">thoroughly with water before removing it.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2761em;">&nbsp;</span><span class="stl_631 stl_626 stl_132" style="word-spacing:-0.0028em;">Continue to rinse for at least 10 minutes. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 62.6867em; "><span class="stl_631 stl_626 stl_78" style="word-spacing:-0.0108em;">Chemical burns must be treated promptly by a physician.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2747em;">&nbsp;</span><span class="stl_631 stl_626 stl_383" style="word-spacing:-0.0062em;">Wash clothing before reuse. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 63.6363em; "><span class="stl_631 stl_626 stl_85" style="word-spacing:-0.0078em;">Clean shoes thoroughly before reuse. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 64.8458em; "><span class="stl_630 stl_626 stl_48">Ingestion &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 64.8458em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_85" style="word-spacing:-0.0005em;">As this product is a gas, refer to the inhalation section. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 67.4931em; "><span class="stl_634 stl_626 stl_78" style="word-spacing:-0.0022em;">Date of issue/Date of revision &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.5543em;top: 67.4931em; "><span class="stl_635 stl_626 stl_12" style="word-spacing:-0.0957em;">: </span><span class="stl_636 stl_626 stl_49">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:19.8015em;top: 67.4931em; "><span class="stl_634 stl_626 stl_85" style="word-spacing:-0.0003em;">Date of previous issue &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:29.5971em;top: 67.4931em; "><span class="stl_634 stl_626 stl_12" style="word-spacing:-0.0805em;">: </span><span class="stl_636 stl_626 stl_49">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:38.2132em;top: 67.4931em; "><span class="stl_634 stl_626 stl_40" style="word-spacing:0.8784em;">Version :</span><span class="stl_634 stl_626 stl_12" style="word-spacing:-0.0817em;">&nbsp;</span><span class="stl_636 stl_626 stl_99">1.04 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:46.1097em;top: 67.4931em; "><span class="stl_636 stl_626 stl_99">2/12 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_450.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_450.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01 stl_189" style="left:2.0895em;top: 2.8222em; "><span class="stl_636 stl_626 stl_307">Ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 4.4958em; "><span class="stl_629 stl_626 stl_47" style="word-spacing:0.0069em;">Section 4. First aid measures &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 7.5715em; "><span class="stl_630 stl_626 stl_92" style="word-spacing:-0.0038em;">Most important symptoms/effects, acute and delayed &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 8.8209em; "><span class="stl_630 stl_626 stl_105" style="word-spacing:0.0022em;">Potential acute health effects &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 10.0703em; "><span class="stl_630 stl_626 stl_86" style="word-spacing:0.0041em;">Eye contact &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 11.3298em; "><span class="stl_630 stl_626 stl_66">Inhalation &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 12.5792em; "><span class="stl_630 stl_626 stl_54" style="word-spacing:-0.0032em;">Skin contact &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 13.8286em; "><span class="stl_640 stl_626 stl_58">Frostbite &nbsp;</span></div>
