					<div class="stl_01 stl_189" style="left:13.9941em;top: 10.0703em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_60" style="word-spacing:-0.0007em;">Causes serious eye damage. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 11.3298em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_58" style="word-spacing:0.0026em;">Harmful if inhaled. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 12.5792em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_54" style="word-spacing:-0.0026em;">Causes severe burns. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9641em;top: 13.8286em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_99" style="word-spacing:0.0022em;">Try to warm up the frozen tissues and seek medical attention. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 15.0281em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_85" style="word-spacing:-0.0005em;">As this product is a gas, refer to the inhalation section. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 15.0281em; "><span class="stl_630 stl_626 stl_48">Ingestion &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 16.2875em; "><span class="stl_630 stl_626 stl_72" style="word-spacing:-0.0023em;">Over-exposure signs/symptoms &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 17.537em; "><span class="stl_630 stl_626 stl_86" style="word-spacing:0.0041em;">Eye contact &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 18.7864em; "><span class="stl_630 stl_626 stl_66">Inhalation &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 17.537em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_18" style="word-spacing:-0.0057em;">Adverse symptoms may include the following:, pain, watering, redness &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.0141em;top: 18.7864em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.3892em;">: </span><span class="stl_631 stl_626 stl_58" style="word-spacing:-0.0029em;">No specific data. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.079em;top: 20.0358em; "><span class="stl_630 stl_626 stl_54" style="word-spacing:-0.0032em;">Skin contact &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 20.0358em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_132" style="word-spacing:-0.0052em;">Adverse symptoms may include the following:, pain or irritation, redness, blistering may &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 20.9854em; "><span class="stl_631 stl_626 stl_384">occur &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 22.2049em; "><span class="stl_630 stl_626 stl_48">Ingestion &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9441em;top: 22.2049em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_103" style="word-spacing:-0.0089em;">Adverse symptoms may include the following:, stomach pains &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 24.6438em; "><span class="stl_630 stl_626 stl_54" style="word-spacing:-0.0018em;">Indication of immediate medical attention and special treatment needed, if necessary &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 25.8732em; "><span class="stl_630 stl_626 stl_66" style="word-spacing:-0.0022em;">Notes to physician &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 25.8732em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_105" style="word-spacing:-0.0034em;">In case of inhalation of decomposition products in a fire, symptoms may be delayed. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 26.8228em; "><span class="stl_631 stl_626 stl_103" style="word-spacing:-0.0053em;">The exposed person may need to be kept under medical surveillance for 48 hours. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 28.0222em; "><span class="stl_630 stl_626 stl_90" style="word-spacing:-0.0018em;">Specific treatments &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 28.0222em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_53" style="word-spacing:-0.0051em;">No specific treatment. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 29.2417em; "><span class="stl_630 stl_626 stl_65" style="word-spacing:0.0042em;">Protection of first-aiders &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 29.2417em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_55" style="word-spacing:-0.0011em;">No action shall be taken involving any personal risk or without suitable training.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2766em;">&nbsp;</span><span class="stl_631 stl_626 stl_99" style="word-spacing:-0.0009em;">If it is &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 30.1913em; "><span class="stl_631 stl_626 stl_58" style="word-spacing:-0.0034em;">suspected that fumes are still present, the rescuer should wear an appropriate mask or &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 31.1408em; "><span class="stl_631 stl_626 stl_121" style="word-spacing:0.0002em;">self-contained breathing apparatus.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2759em;">&nbsp;</span><span class="stl_631 stl_626 stl_99" style="word-spacing:-0.0037em;">It may be dangerous to the person providing aid to &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 32.0904em; "><span class="stl_631 stl_626 stl_58" style="word-spacing:-0.003em;">give mouth-to-mouth resuscitation.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2743em;">&nbsp;</span><span class="stl_631 stl_626 stl_54" style="word-spacing:-0.0132em;">Wash contaminated clothing thoroughly with water &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 33.04em; "><span class="stl_631 stl_626 stl_57" style="word-spacing:-0.0006em;">before removing it, or wear gloves. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 35.4289em; "><span class="stl_638 stl_626 stl_105" style="word-spacing:0.0039em;">See toxicological information (Section 11) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 36.9712em; "><span class="stl_629 stl_626 stl_85" style="word-spacing:0.007em;">Section 5. Fire-fighting measures &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 38.9673em; "><span class="stl_630 stl_626 stl_105" style="word-spacing:0.011em;">Extinguishing media &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 40.2269em; "><span class="stl_630 stl_626 stl_78" style="word-spacing:-0.0023em;">Suitable extinguishing &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 41.2164em; "><span class="stl_630 stl_626 stl_18">media &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 40.2269em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_99" style="word-spacing:-0.0017em;">Use an extinguishing agent suitable for the surrounding fire. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 42.4658em; "><span class="stl_630 stl_626 stl_40" style="word-spacing:-0.0032em;">Unsuitable extinguishing &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 43.4554em; "><span class="stl_630 stl_626 stl_18">media &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 42.4658em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_60" style="word-spacing:-0.0007em;">None known. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 45.8843em; "><span class="stl_630 stl_626 stl_18" style="word-spacing:0em;">Specific hazards arising &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 46.8739em; "><span class="stl_630 stl_626 stl_78" style="word-spacing:-0.0023em;">from the chemical &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 45.8843em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_60" style="word-spacing:-0.0007em;">Contains gas under pressure.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2754em;">&nbsp;</span><span class="stl_631 stl_626 stl_641" style="word-spacing:-0.0199em;">Flammable gas.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2709em;">&nbsp;</span><span class="stl_631 stl_626 stl_103" style="word-spacing:-0.0029em;">In a fire or if heated, a pressure &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 46.8339em; "><span class="stl_631 stl_626 stl_12" style="word-spacing:-0.0026em;">increase will occur and the container may burst, with the risk of a subsequent explosion. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 47.7835em; "><span class="stl_631 stl_626 stl_58" style="word-spacing:-0.0091em;">This material is very toxic to aquatic life.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2743em;">&nbsp;</span><span class="stl_631 stl_626 stl_65" style="word-spacing:-0.0037em;">Fire water contaminated with this material &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 48.733em; "><span class="stl_631 stl_626 stl_47" style="word-spacing:-0.0012em;">must be contained and prevented from being discharged to any waterway, sewer or &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 49.6826em; "><span class="stl_631 stl_626 stl_60">drain. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 50.8921em; "><span class="stl_630 stl_626 stl_78" style="word-spacing:-0.0022em;">Hazardous thermal &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 50.8921em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_54" style="word-spacing:-0.0113em;">Decomposition products may include the following materials: &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 51.8416em; "><span class="stl_631 stl_626 stl_88" style="word-spacing:0.0012em;">nitrogen oxides &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 51.8816em; "><span class="stl_630 stl_626 stl_364" style="word-spacing:-0.0054em;">decomposition products &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 54.3205em; "><span class="stl_630 stl_626 stl_90" style="word-spacing:-0.0021em;">Special protective actions &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 55.3101em; "><span class="stl_630 stl_626 stl_307" style="word-spacing:-0.0042em;">for fire-fighters &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 54.3205em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_12" style="word-spacing:-0.0064em;">Promptly isolate the scene by removing all persons from the vicinity of the incident if &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 55.2701em; "><span class="stl_631 stl_626 stl_103" style="word-spacing:-0.0028em;">there is a fire.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2744em;">&nbsp;</span><span class="stl_631 stl_626 stl_56" style="word-spacing:-0.0008em;">No action shall be taken involving any personal risk or without suitable &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 56.2197em; "><span class="stl_631 stl_626 stl_64" style="word-spacing:0.2774em;">training. Contact</span><span class="stl_631 stl_626 stl_12" style="word-spacing:-0.0006em;">&nbsp;</span><span class="stl_631 stl_626 stl_66" style="word-spacing:-0.0113em;">supplier immediately for specialist advice.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2749em;">&nbsp;</span><span class="stl_631 stl_626 stl_58" style="word-spacing:0.0058em;">Move containers from fire &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 57.1692em; "><span class="stl_631 stl_626 stl_60" style="word-spacing:-0.0009em;">area if this can be done without risk.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2755em;">&nbsp;</span><span class="stl_631 stl_626 stl_72" style="word-spacing:-0.0068em;">Use water spray to keep fire-exposed containers &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 58.1188em; "><span class="stl_631 stl_626 stl_85" style="word-spacing:0.2759em;">cool. If</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.0086em;">&nbsp;</span><span class="stl_631 stl_626 stl_78" style="word-spacing:-0.0063em;">involved in fire, shut off flow immediately if it can be done without risk.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2748em;">&nbsp;</span><span class="stl_631 stl_626 stl_99" style="word-spacing:0.0061em;">If this is &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 59.0684em; "><span class="stl_631 stl_626 stl_132" style="word-spacing:-0.0026em;">impossible, withdraw from area and allow fire to burn.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2752em;">&nbsp;</span><span class="stl_631 stl_626 stl_105" style="word-spacing:0.0047em;">Fight fire from protected location &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 60.0179em; "><span class="stl_631 stl_626 stl_93" style="word-spacing:0.0032em;">or maximum possible distance.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2739em;">&nbsp;</span><span class="stl_631 stl_626 stl_90" style="word-spacing:-0.0025em;">Eliminate all ignition sources if safe to do so. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 61.2074em; "><span class="stl_630 stl_626 stl_72" style="word-spacing:-0.0031em;">Special protective &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 61.2074em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_99" style="word-spacing:-0.0002em;">Fire-fighters should wear appropriate protective equipment and self-contained breathing &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 62.157em; "><span class="stl_631 stl_626 stl_105" style="word-spacing:-0.0036em;">apparatus (SCBA) with a full face-piece operated in positive pressure mode. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 62.197em; "><span class="stl_630 stl_626 stl_48" style="word-spacing:0.0018em;">equipment for fire-fighters &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 67.4931em; "><span class="stl_634 stl_626 stl_78" style="word-spacing:-0.0022em;">Date of issue/Date of revision &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.5543em;top: 67.4931em; "><span class="stl_635 stl_626 stl_12" style="word-spacing:-0.0957em;">: </span><span class="stl_636 stl_626 stl_49">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:19.8015em;top: 67.4931em; "><span class="stl_634 stl_626 stl_85" style="word-spacing:-0.0003em;">Date of previous issue &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:29.5971em;top: 67.4931em; "><span class="stl_634 stl_626 stl_12" style="word-spacing:-0.0805em;">: </span><span class="stl_636 stl_626 stl_49">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:38.2132em;top: 67.4931em; "><span class="stl_634 stl_626 stl_40" style="word-spacing:0.8784em;">Version :</span><span class="stl_634 stl_626 stl_12" style="word-spacing:-0.0817em;">&nbsp;</span><span class="stl_636 stl_626 stl_99">1.04 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:46.1097em;top: 67.4931em; "><span class="stl_636 stl_626 stl_99">3/12 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_451.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_451.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01 stl_189" style="left:2.0895em;top: 2.8222em; "><span class="stl_636 stl_626 stl_307">Ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 4.6857em; "><span class="stl_629 stl_626 stl_24" style="word-spacing:0.0048em;">Section 6. Accidental release measures &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 6.7118em; "><span class="stl_630 stl_626 stl_72" style="word-spacing:-0.0036em;">Personal precautions, protective equipment and emergency procedures &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 7.9613em; "><span class="stl_630 stl_626 stl_48" style="word-spacing:-0.0033em;">For non-emergency &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 8.9508em; "><span class="stl_630 stl_626 stl_103">personnel &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 7.9613em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_18" style="word-spacing:0em;">Accidental releases pose a serious fire or explosion hazard.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2758em;">&nbsp;</span><span class="stl_631 stl_626 stl_72" style="word-spacing:-0.0053em;">No action shall be taken &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 8.9108em; "><span class="stl_631 stl_626 stl_27" style="word-spacing:0.0011em;">involving any personal risk or without suitable training.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2773em;">&nbsp;</span><span class="stl_631 stl_626 stl_21" style="word-spacing:0.0005em;">Evacuate surrounding areas. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 9.8604em; "><span class="stl_631 stl_626 stl_60" style="word-spacing:-0.0018em;">Keep unnecessary and unprotected personnel from entering.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2754em;">&nbsp;</span><span class="stl_631 stl_626 stl_28" style="word-spacing:0.0059em;">Shut off all ignition &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 10.81em; "><span class="stl_631 stl_626 stl_93" style="word-spacing:0.2722em;">sources. No</span><span class="stl_631 stl_626 stl_12" style="word-spacing:-0.0025em;">&nbsp;</span><span class="stl_631 stl_626 stl_53" style="word-spacing:-0.0052em;">flares, smoking or flames in hazard area.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2733em;">&nbsp;</span><span class="stl_631 stl_626 stl_64" style="word-spacing:0.0008em;">Do not breathe gas.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2764em;">&nbsp;</span><span class="stl_631 stl_626 stl_57">Provide &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 11.7596em; "><span class="stl_631 stl_626 stl_124" style="word-spacing:0.0042em;">adequate ventilation.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2779em;">&nbsp;</span><span class="stl_631 stl_626 stl_12" style="word-spacing:-0.0025em;">Wear appropriate respirator when ventilation is inadequate.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2754em;">&nbsp;</span><span class="stl_631 stl_626 stl_76">Put &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 12.7091em; "><span class="stl_631 stl_626 stl_121" style="word-spacing:0.0001em;">on appropriate personal protective equipment. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 13.9386em; "><span class="stl_630 stl_626 stl_18" style="word-spacing:0em;">For emergency responders</span><span class="stl_630 stl_626 stl_12" style="word-spacing:0.6236em;">&nbsp;</span><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_21" style="word-spacing:-0.002em;">If specialized clothing is required to deal with the spillage, take note of any information in &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 14.8882em; "><span class="stl_631 stl_626 stl_47" style="word-spacing:-0.0011em;">Section 8 on suitable and unsuitable materials.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2762em;">&nbsp;</span><span class="stl_631 stl_626 stl_105" style="word-spacing:-0.0031em;">See also the information in "For non- &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 15.8377em; "><span class="stl_631 stl_626 stl_66" style="word-spacing:-0.0277em;">emergency personnel". &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 18.2267em; "><span class="stl_630 stl_626 stl_40" style="word-spacing:-0.0038em;">Environmental precautions</span><span class="stl_630 stl_626 stl_12" style="word-spacing:1.1574em;">&nbsp;</span><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_57" style="word-spacing:-0.0035em;">Ensure emergency procedures to deal with accidental gas releases are in place to avoid &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 19.1762em; "><span class="stl_631 stl_626 stl_78" style="word-spacing:-0.0024em;">contamination of the environment.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2747em;">&nbsp;</span><span class="stl_631 stl_626 stl_121" style="word-spacing:0.0032em;">Inform the relevant authorities if the product has &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 20.1258em; "><span class="stl_631 stl_626 stl_56" style="word-spacing:-0.0003em;">caused environmental pollution (sewers, waterways, soil or air).</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2766em;">&nbsp;</span><span class="stl_631 stl_626 stl_386" style="word-spacing:-0.0084em;">Water polluting &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 21.0754em; "><span class="stl_631 stl_626 stl_103" style="word-spacing:0.2735em;">material. May</span><span class="stl_631 stl_626 stl_12" style="word-spacing:-0.0348em;">&nbsp;</span><span class="stl_631 stl_626 stl_60" style="word-spacing:-0.001em;">be harmful to the environment if released in large quantities.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2754em;">&nbsp;</span><span class="stl_631 stl_626 stl_96">Collect &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 22.025em; "><span class="stl_631 stl_626 stl_24">spillage. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 24.4139em; "><span class="stl_630 stl_626 stl_49" style="word-spacing:-0.0007em;">Methods and materials for containment and cleaning up &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 25.6633em; "><span class="stl_630 stl_626 stl_121" style="word-spacing:-0.0005em;">Small spill &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 25.6633em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_94" style="word-spacing:-0.0252em;">Immediately contact emergency personnel.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2736em;">&nbsp;</span><span class="stl_631 stl_626 stl_60" style="word-spacing:0.0003em;">Stop leak if without risk.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2755em;">&nbsp;</span><span class="stl_631 stl_626 stl_383" style="word-spacing:-0.0062em;">Use spark-proof &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 26.6129em; "><span class="stl_631 stl_626 stl_60" style="word-spacing:0.0028em;">tools and explosion-proof equipment. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 27.8423em; "><span class="stl_630 stl_626 stl_121" style="word-spacing:0.0002em;">Large spill &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 27.8423em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_94" style="word-spacing:-0.0252em;">Immediately contact emergency personnel.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2736em;">&nbsp;</span><span class="stl_631 stl_626 stl_60" style="word-spacing:0.0003em;">Stop leak if without risk.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2755em;">&nbsp;</span><span class="stl_631 stl_626 stl_383" style="word-spacing:-0.0062em;">Use spark-proof &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 28.7919em; "><span class="stl_631 stl_626 stl_60" style="word-spacing:0.0028em;">tools and explosion-proof equipment.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2755em;">&nbsp;</span><span class="stl_631 stl_626 stl_58" style="word-spacing:-0.0095em;">Note: see Section 1 for emergency contact &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 29.7415em; "><span class="stl_631 stl_626 stl_65" style="word-spacing:-0.0033em;">information and Section 13 for waste disposal. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 31.2437em; "><span class="stl_629 stl_626 stl_132" style="word-spacing:0.0044em;">Section 7. Handling and storage &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 33.2699em; "><span class="stl_630 stl_626 stl_72" style="word-spacing:-0.0023em;">Precautions for safe handling &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 34.5193em; "><span class="stl_630 stl_626 stl_66" style="word-spacing:-0.002em;">Protective measures &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 34.5193em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_121" style="word-spacing:0em;">Put on appropriate personal protective equipment (see Section 8).</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2759em;">&nbsp;</span><span class="stl_631 stl_626 stl_88" style="word-spacing:0.0013em;">Contains gas under &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 35.4689em; "><span class="stl_631 stl_626 stl_49" style="word-spacing:0.2726em;">pressure. Do</span><span class="stl_631 stl_626 stl_12" style="word-spacing:-0.0023em;">&nbsp;</span><span class="stl_631 stl_626 stl_29" style="word-spacing:0.0018em;">not get in eyes or on skin or clothing.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2768em;">&nbsp;</span><span class="stl_631 stl_626 stl_64" style="word-spacing:0.0008em;">Do not breathe gas.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2764em;">&nbsp;</span><span class="stl_631 stl_626 stl_127" style="word-spacing:0.0038em;">Avoid release &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 36.4185em; "><span class="stl_631 stl_626 stl_12" style="word-spacing:-0.001em;">to the environment.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2753em;">&nbsp;</span><span class="stl_631 stl_626 stl_124" style="word-spacing:-0.0048em;">Use only with adequate ventilation.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2779em;">&nbsp;</span><span class="stl_631 stl_626 stl_384" style="word-spacing:-0.0057em;">Wear appropriate respirator &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 37.368em; "><span class="stl_631 stl_626 stl_28" style="word-spacing:-0.0002em;">when ventilation is inadequate.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2775em;">&nbsp;</span><span class="stl_631 stl_626 stl_12" style="word-spacing:-0.001em;">Do not enter storage areas and confined spaces unless &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 38.3176em; "><span class="stl_631 stl_626 stl_96" style="word-spacing:-0.0335em;">adequately ventilated.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2775em;">&nbsp;</span><span class="stl_631 stl_626 stl_103" style="word-spacing:-0.0065em;">Store and use away from heat, sparks, open flame or any other &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 39.2672em; "><span class="stl_631 stl_626 stl_56" style="word-spacing:0.0015em;">ignition source.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2766em;">&nbsp;</span><span class="stl_631 stl_626 stl_85" style="word-spacing:-0.0044em;">Empty containers retain product residue and can be hazardous.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2757em;">&nbsp;</span><span class="stl_631 stl_626 stl_57" style="word-spacing:-0.0007em;">Do not &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 40.2169em; "><span class="stl_631 stl_626 stl_121" style="word-spacing:0.0002em;">puncture or incinerate container.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2759em;">&nbsp;</span><span class="stl_631 stl_626 stl_85" style="word-spacing:0.0019em;">Use equipment rated for cylinder pressure.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2756em;">&nbsp;</span><span class="stl_631 stl_626 stl_60">Close &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 41.1664em; "><span class="stl_631 stl_626 stl_59" style="word-spacing:0.0025em;">valve after each use and when empty.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2771em;">&nbsp;</span><span class="stl_631 stl_626 stl_29" style="word-spacing:0.0058em;">Protect cylinders from physical damage; do not &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 42.116em; "><span class="stl_631 stl_626 stl_21" style="word-spacing:0.0002em;">drag, roll, slide, or drop.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2762em;">&nbsp;</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.0021em;">Use a suitable hand truck for cylinder movement. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 44.315em; "><span class="stl_630 stl_626 stl_56" style="word-spacing:0.0012em;">Advice on general &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 45.3046em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:-0.0017em;">occupational hygiene &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 44.315em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_132" style="word-spacing:-0.0031em;">Eating, drinking and smoking should be prohibited in areas where this material is &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 45.2646em; "><span class="stl_631 stl_626 stl_60" style="word-spacing:-0.001em;">handled, stored and processed.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2754em;">&nbsp;</span><span class="stl_631 stl_626 stl_51" style="word-spacing:-0.0076em;">Workers should wash hands and face before eating, &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 46.2142em; "><span class="stl_631 stl_626 stl_379" style="word-spacing:-0.0065em;">drinking and smoking.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2726em;">&nbsp;</span><span class="stl_631 stl_626 stl_90" style="word-spacing:-0.0057em;">Remove contaminated clothing and protective equipment before &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 47.1637em; "><span class="stl_631 stl_626 stl_47" style="word-spacing:-0.0048em;">entering eating areas.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2762em;">&nbsp;</span><span class="stl_631 stl_626 stl_139" style="word-spacing:-0.0035em;">See also Section 8 for additional information on hygiene &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 48.1133em; "><span class="stl_631 stl_626 stl_374">measures. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 50.5022em; "><span class="stl_630 stl_626 stl_49" style="word-spacing:-0.0038em;">Conditions for safe storage,</span><span class="stl_630 stl_626 stl_12" style="word-spacing:0.7643em;">&nbsp;</span><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_29" style="word-spacing:0.0019em;">Store in accordance with local regulations.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2768em;">&nbsp;</span><span class="stl_631 stl_626 stl_64" style="word-spacing:0.001em;">Store in a segregated and approved area. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 51.4518em; "><span class="stl_631 stl_626 stl_09" style="word-spacing:-0.0013em;">Store away from direct sunlight in a dry, cool and well-ventilated area, away from &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 52.4014em; "><span class="stl_631 stl_626 stl_78" style="word-spacing:-0.0022em;">incompatible materials (see Section 10).</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2747em;">&nbsp;</span><span class="stl_631 stl_626 stl_72" style="word-spacing:-0.0025em;">Store locked up.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2746em;">&nbsp;</span><span class="stl_631 stl_626 stl_139" style="word-spacing:-0.0069em;">Eliminate all ignition sources. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 53.3509em; "><span class="stl_631 stl_626 stl_21" style="word-spacing:-0.0074em;">Keep container tightly closed and sealed until ready for use.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2762em;">&nbsp;</span><span class="stl_631 stl_626 stl_27" style="word-spacing:0.0028em;">Cylinders should be stored &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 54.3005em; "><span class="stl_631 stl_626 stl_21" style="word-spacing:-0.002em;">upright, with valve protection cap in place, and firmly secured to prevent falling or being &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 55.2501em; "><span class="stl_631 stl_626 stl_65" style="word-spacing:-0.0029em;">knocked over. Cylinder temperatures should not exceed 52 °C (125 °F). &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 51.4918em; "><span class="stl_630 stl_626 stl_77" style="word-spacing:-0.0053em;">including any &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 52.4813em; "><span class="stl_630 stl_626 stl_40">incompatibilities &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 56.1997em; "><span class="stl_631 stl_626 stl_85" style="word-spacing:-0.0005em;">Refer to ANSI/CGA G-2.1, Section 5.13 for electrical classification of anhydrous &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 57.1492em; "><span class="stl_631 stl_626 stl_78" style="word-spacing:-0.0047em;">ammonia storage and handling areas.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.5518em;">&nbsp;</span><span class="stl_631 stl_626 stl_384" style="word-spacing:-0.0076em;">Where anhydrous ammonia is stored indoors, &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 58.0988em; "><span class="stl_631 stl_626 stl_64" style="word-spacing:-0.0012em;">use electrical (ventilating, lighting and material handling) equipment with the appropriate &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 59.0484em; "><span class="stl_631 stl_626 stl_60" style="word-spacing:-0.0058em;">electrical classification rating and use only non-sparking tools. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 67.4931em; "><span class="stl_634 stl_626 stl_78" style="word-spacing:-0.0022em;">Date of issue/Date of revision &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.5543em;top: 67.4931em; "><span class="stl_635 stl_626 stl_12" style="word-spacing:-0.0957em;">: </span><span class="stl_636 stl_626 stl_49">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:19.8015em;top: 67.4931em; "><span class="stl_634 stl_626 stl_85" style="word-spacing:-0.0003em;">Date of previous issue &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:29.5971em;top: 67.4931em; "><span class="stl_634 stl_626 stl_12" style="word-spacing:-0.0805em;">: </span><span class="stl_636 stl_626 stl_49">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:38.2132em;top: 67.4931em; "><span class="stl_634 stl_626 stl_40" style="word-spacing:0.8784em;">Version :</span><span class="stl_634 stl_626 stl_12" style="word-spacing:-0.0817em;">&nbsp;</span><span class="stl_636 stl_626 stl_99">1.04 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:46.1097em;top: 67.4931em; "><span class="stl_636 stl_626 stl_99">4/12 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_452.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_452.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01 stl_189" style="left:2.0895em;top: 2.8222em; "><span class="stl_636 stl_626 stl_307">Ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 4.6857em; "><span class="stl_629 stl_626 stl_132" style="word-spacing:0.0015em;">Section 8. Exposure controls/personal protection &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 6.7118em; "><span class="stl_630 stl_626 stl_78" style="word-spacing:-0.0029em;">Control parameters &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 7.9613em; "><span class="stl_630 stl_626 stl_66" style="word-spacing:-0.0023em;">Occupational exposure limits &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 9.4506em; "><span class="stl_630 stl_626 stl_90" style="word-spacing:-0.0016em;">Ingredient name &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:29.9469em;top: 9.4506em; "><span class="stl_630 stl_626 stl_121" style="word-spacing:0.0001em;">Exposure limits &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 10.82em; "><span class="stl_631 stl_626 stl_571">ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:29.857em;top: 10.82em; "><span class="stl_638 stl_626 stl_78" style="word-spacing:-0.0009em;">California PEL for Chemical Contaminants ( &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:29.857em;top: 11.8095em; "><span class="stl_642 stl_626 stl_132" style="word-spacing:0.0048em;">Table AC-1</span><span class="stl_638 stl_626 stl_54" style="word-spacing:-0.0009em;">) (United States). &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:30.3166em;top: 12.8191em; "><span class="stl_631 stl_626 stl_85" style="word-spacing:0.0014em;">PEL: 25 ppm 8 hours. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:30.3166em;top: 13.7687em; "><span class="stl_631 stl_626 stl_40" style="word-spacing:0.0025em;">STEL: 35 ppm 15 minutes. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:29.857em;top: 14.6982em; "><span class="stl_638 stl_626 stl_121" style="word-spacing:0.0016em;">ACGIH TLV (United States, 3/2017). &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:30.3166em;top: 15.7078em; "><span class="stl_631 stl_626 stl_330" style="word-spacing:-0.0108em;">TWA: 25 ppm 8 hours. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:30.3166em;top: 16.6574em; "><span class="stl_631 stl_626 stl_643" style="word-spacing:-0.0178em;">TWA: 17 mg/m³ 8 hours. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:30.3166em;top: 17.6069em; "><span class="stl_631 stl_626 stl_40" style="word-spacing:0.0025em;">STEL: 35 ppm 15 minutes. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:30.3166em;top: 18.5565em; "><span class="stl_631 stl_626 stl_644" style="word-spacing:-0.0089em;">STEL: 24 mg/m³ 15 minutes. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:29.857em;top: 19.4861em; "><span class="stl_638 stl_626 stl_85" style="word-spacing:-0.007em;">OSHA PEL 1989 (United States, 3/1989). &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:30.3166em;top: 20.4956em; "><span class="stl_631 stl_626 stl_364" style="word-spacing:-0.0021em;">STEL: 35 ppm 15 minutes. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:30.3166em;top: 21.4452em; "><span class="stl_631 stl_626 stl_644" style="word-spacing:-0.0089em;">STEL: 27 mg/m³ 15 minutes. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:29.857em;top: 22.3748em; "><span class="stl_638 stl_626 stl_132" style="word-spacing:-0.0005em;">NIOSH REL (United States, 10/2016). &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:30.3166em;top: 23.3843em; "><span class="stl_631 stl_626 stl_645" style="word-spacing:-0.0097em;">TWA: 25 ppm 10 hours. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:30.3166em;top: 24.3339em; "><span class="stl_631 stl_626 stl_560" style="word-spacing:-0.0166em;">TWA: 18 mg/m³ 10 hours. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:30.3166em;top: 25.2835em; "><span class="stl_631 stl_626 stl_40" style="word-spacing:0.0025em;">STEL: 35 ppm 15 minutes. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:30.3166em;top: 26.2331em; "><span class="stl_631 stl_626 stl_644" style="word-spacing:-0.0089em;">STEL: 27 mg/m³ 15 minutes. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:29.857em;top: 27.1626em; "><span class="stl_638 stl_626 stl_132" style="word-spacing:-0.0095em;">OSHA PEL (United States, 6/2016). &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:30.3166em;top: 28.1722em; "><span class="stl_631 stl_626 stl_330" style="word-spacing:-0.0108em;">TWA: 50 ppm 8 hours. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:30.3166em;top: 29.1218em; "><span class="stl_631 stl_626 stl_643" style="word-spacing:-0.0178em;">TWA: 35 mg/m³ 8 hours. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 32.3003em; "><span class="stl_630 stl_626 stl_143" style="word-spacing:0.0022em;">Appropriate engineering &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 33.2899em; "><span class="stl_630 stl_626 stl_58">controls &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 32.3003em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_124" style="word-spacing:-0.0043em;">Use only with adequate ventilation.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2779em;">&nbsp;</span><span class="stl_631 stl_626 stl_60" style="word-spacing:-0.0007em;">Use process enclosures, local exhaust ventilation or &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 33.2499em; "><span class="stl_631 stl_626 stl_105" style="word-spacing:-0.0025em;">other engineering controls to keep worker exposure to airborne contaminants below any &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 34.1995em; "><span class="stl_631 stl_626 stl_83" style="word-spacing:-0.0156em;">recommended or statutory limits.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.273em;">&nbsp;</span><span class="stl_631 stl_626 stl_132" style="word-spacing:-0.0011em;">The engineering controls also need to keep gas, &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 35.149em; "><span class="stl_631 stl_626 stl_121" style="word-spacing:-0.0053em;">vapor or dust concentrations below any lower explosive limits.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.276em;">&nbsp;</span><span class="stl_631 stl_626 stl_12" style="word-spacing:-0.0009em;">Use explosion-proof &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 36.0986em; "><span class="stl_631 stl_626 stl_56" style="word-spacing:0.0016em;">ventilation equipment. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 37.3081em; "><span class="stl_630 stl_626 stl_92" style="word-spacing:-0.0042em;">Environmental exposure &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 38.2976em; "><span class="stl_630 stl_626 stl_58">controls &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 37.3081em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_66" style="word-spacing:0.0022em;">Emissions from ventilation or work process equipment should be checked to ensure &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 38.2576em; "><span class="stl_631 stl_626 stl_12" style="word-spacing:-0.0094em;">they comply with the requirements of environmental protection legislation.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2753em;">&nbsp;</span><span class="stl_631 stl_626 stl_646" style="word-spacing:-0.0115em;">In some &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 39.2072em; "><span class="stl_631 stl_626 stl_48" style="word-spacing:-0.0011em;">cases, fume scrubbers, filters or engineering modifications to the process equipment &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 40.1569em; "><span class="stl_631 stl_626 stl_85" style="word-spacing:-0.0037em;">will be necessary to reduce emissions to acceptable levels. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 42.5458em; "><span class="stl_630 stl_626 stl_48" style="word-spacing:-0.0041em;">Individual protection measures &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 43.7952em; "><span class="stl_630 stl_626 stl_29" style="word-spacing:0.0017em;">Hygiene measures &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 43.7952em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_71" style="word-spacing:-0.0092em;">Wash hands, forearms and face thoroughly after handling chemical products, before &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 44.7448em; "><span class="stl_631 stl_626 stl_85" style="word-spacing:-0.0033em;">eating, smoking and using the lavatory and at the end of the working period. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 45.6944em; "><span class="stl_631 stl_626 stl_57" style="word-spacing:-0.0074em;">Appropriate techniques should be used to remove potentially contaminated clothing. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 46.644em; "><span class="stl_631 stl_626 stl_374" style="word-spacing:-0.0121em;">Wash contaminated clothing before reusing.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2727em;">&nbsp;</span><span class="stl_631 stl_626 stl_24" style="word-spacing:0.0018em;">Ensure that eyewash stations and safety &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 47.5935em; "><span class="stl_631 stl_626 stl_57" style="word-spacing:-0.0005em;">showers are close to the workstation location. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 48.803em; "><span class="stl_630 stl_626 stl_139" style="word-spacing:0.0004em;">Eye/face protection &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 48.803em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_89" style="word-spacing:-0.0007em;">Safety eyewear complying with an approved standard should be used when a risk &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 49.7526em; "><span class="stl_631 stl_626 stl_72" style="word-spacing:-0.0053em;">assessment indicates this is necessary to avoid exposure to liquid splashes, mists, &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 50.7021em; "><span class="stl_631 stl_626 stl_58" style="word-spacing:-0.0029em;">gases or dusts.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2743em;">&nbsp;</span><span class="stl_631 stl_626 stl_139" style="word-spacing:-0.0002em;">If contact is possible, the following protection should be worn, unless &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 51.6517em; "><span class="stl_631 stl_626 stl_65" style="word-spacing:-0.0001em;">the assessment indicates a higher degree of protection:</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2751em;">&nbsp;</span><span class="stl_631 stl_626 stl_90" style="word-spacing:-0.0017em;">chemical splash goggles and/ &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 52.6013em; "><span class="stl_631 stl_626 stl_92" style="word-spacing:-0.0035em;">or face shield.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.274em;">&nbsp;</span><span class="stl_631 stl_626 stl_60" style="word-spacing:-0.0041em;">If inhalation hazards exist, a full-face respirator may be required instead. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 53.8107em; "><span class="stl_630 stl_626 stl_65" style="word-spacing:-0.0024em;">Skin protection &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 55.0602em; "><span class="stl_630 stl_626 stl_307" style="word-spacing:-0.0048em;">Hand protection &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 55.0602em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_99" style="word-spacing:-0.0013em;">Chemical-resistant, impervious gloves complying with an approved standard should be &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 56.0098em; "><span class="stl_631 stl_626 stl_78" style="word-spacing:-0.0017em;">worn at all times when handling chemical products if a risk assessment indicates this is &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 56.9593em; "><span class="stl_631 stl_626 stl_21" style="word-spacing:0.277em;">necessary. Considering</span><span class="stl_631 stl_626 stl_12" style="word-spacing:-0.0001em;">&nbsp;</span><span class="stl_631 stl_626 stl_58" style="word-spacing:-0.0074em;">the parameters specified by the glove manufacturer, check &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 57.9089em; "><span class="stl_631 stl_626 stl_88" style="word-spacing:0.0001em;">during use that the gloves are still retaining their protective properties.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2764em;">&nbsp;</span><span class="stl_631 stl_626 stl_57" style="word-spacing:-0.0009em;">It should be &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 58.8585em; "><span class="stl_631 stl_626 stl_92" style="word-spacing:-0.0083em;">noted that the time to breakthrough for any glove material may be different for different &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 59.808em; "><span class="stl_631 stl_626 stl_93" style="word-spacing:-0.0039em;">glove manufacturers.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2739em;">&nbsp;</span><span class="stl_631 stl_626 stl_48" style="word-spacing:-0.0032em;">In the case of mixtures, consisting of several substances, the &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 60.7576em; "><span class="stl_631 stl_626 stl_54" style="word-spacing:-0.0085em;">protection time of the gloves cannot be accurately estimated. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 61.9771em; "><span class="stl_630 stl_626 stl_90" style="word-spacing:-0.0019em;">Body protection &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 61.9771em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_121" style="word-spacing:-0.0006em;">Personal protective equipment for the body should be selected based on the task being &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 62.9266em; "><span class="stl_631 stl_626 stl_105" style="word-spacing:-0.0053em;">performed and the risks involved and should be approved by a specialist before &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 63.8762em; "><span class="stl_631 stl_626 stl_143" style="word-spacing:0.0022em;">handling this product.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2769em;">&nbsp;</span><span class="stl_631 stl_626 stl_85" style="word-spacing:0.0056em;">When there is a risk of ignition from static electricity, wear anti- &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 64.8258em; "><span class="stl_631 stl_626 stl_21" style="word-spacing:0.0006em;">static protective clothing.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2761em;">&nbsp;</span><span class="stl_631 stl_626 stl_105" style="word-spacing:0.0027em;">For the greatest protection from static discharges, clothing &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 65.7754em; "><span class="stl_631 stl_626 stl_29" style="word-spacing:0.0017em;">should include anti-static overalls, boots and gloves. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 67.4931em; "><span class="stl_634 stl_626 stl_78" style="word-spacing:-0.0022em;">Date of issue/Date of revision &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.5543em;top: 67.4931em; "><span class="stl_635 stl_626 stl_12" style="word-spacing:-0.0957em;">: </span><span class="stl_636 stl_626 stl_49">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:19.8015em;top: 67.4931em; "><span class="stl_634 stl_626 stl_85" style="word-spacing:-0.0003em;">Date of previous issue &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:29.5971em;top: 67.4931em; "><span class="stl_634 stl_626 stl_12" style="word-spacing:-0.0805em;">: </span><span class="stl_636 stl_626 stl_49">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:38.2132em;top: 67.4931em; "><span class="stl_634 stl_626 stl_40" style="word-spacing:0.8784em;">Version :</span><span class="stl_634 stl_626 stl_12" style="word-spacing:-0.0817em;">&nbsp;</span><span class="stl_636 stl_626 stl_99">1.04 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:46.1097em;top: 67.4931em; "><span class="stl_636 stl_626 stl_99">5/12 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_453.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_453.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01 stl_189" style="left:2.0895em;top: 2.8222em; "><span class="stl_636 stl_626 stl_307">Ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 4.4958em; "><span class="stl_629 stl_626 stl_132" style="word-spacing:0.0015em;">Section 8. Exposure controls/personal protection &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 6.362em; "><span class="stl_630 stl_626 stl_103" style="word-spacing:-0.0031em;">Other skin protection &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 6.362em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_57" style="word-spacing:-0.0043em;">Appropriate footwear and any additional skin protection measures should be selected &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 7.3116em; "><span class="stl_631 stl_626 stl_105" style="word-spacing:-0.0042em;">based on the task being performed and the risks involved and should be approved by a &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 8.2611em; "><span class="stl_631 stl_626 stl_47" style="word-spacing:0.0006em;">specialist before handling this product. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 9.4806em; "><span class="stl_630 stl_626 stl_132" style="word-spacing:-0.0133em;">Respiratory protection &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 9.4806em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_60" style="word-spacing:-0.0019em;">Based on the hazard and potential for exposure, select a respirator that meets the &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 10.4302em; "><span class="stl_631 stl_626 stl_132" style="word-spacing:-0.0012em;">appropriate standard or certification.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2752em;">&nbsp;</span><span class="stl_631 stl_626 stl_54" style="word-spacing:-0.0006em;">Respirators must be used according to a &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 11.3797em; "><span class="stl_631 stl_626 stl_57" style="word-spacing:-0.0008em;">respiratory protection program to ensure proper fitting, training, and other important &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 12.3293em; "><span class="stl_631 stl_626 stl_57" style="word-spacing:0.0111em;">aspects of use.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2755em;">&nbsp;</span><span class="stl_631 stl_626 stl_90" style="word-spacing:-0.0029em;">Respirator selection must be based on known or anticipated exposure &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 13.2789em; "><span class="stl_631 stl_626 stl_18" style="word-spacing:0.002em;">levels, the hazards of the product and the safe working limits of the selected respirator. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 14.7711em; "><span class="stl_629 stl_626 stl_18" style="word-spacing:0.0019em;">Section 9. Physical and chemical properties &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 16.7973em; "><span class="stl_630 stl_626 stl_50">Appearance &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 18.0467em; "><span class="stl_630 stl_626 stl_24" style="word-spacing:0.0014em;">Physical state &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 19.2762em; "><span class="stl_630 stl_626 stl_139">Color &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 18.0467em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_384" style="word-spacing:-0.0062em;">Gas. [Compressed gas.] &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 19.2762em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_132">Colorless. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 20.5056em; "><span class="stl_630 stl_626 stl_379">Odor &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 20.5056em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_09">Pungent. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 21.7051em; "><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 23.0545em; "><span class="stl_631 stl_626 stl_85" style="word-spacing:-0.0011em;">Approx. 11.6 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 21.7551em; "><span class="stl_630 stl_626 stl_49" style="word-spacing:-0.0038em;">Odor threshold &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 23.0045em; "><span class="stl_630 stl_626 stl_21">pH &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 21.7551em; "><span class="stl_630 stl_626 stl_12">:</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 23.0045em; "><span class="stl_630 stl_626 stl_12">:</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 24.2539em; "><span class="stl_630 stl_626 stl_87" style="word-spacing:0.0043em;">Melting point &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 25.5034em; "><span class="stl_630 stl_626 stl_307" style="word-spacing:-0.0049em;">Boiling point &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 26.7128em; "><span class="stl_640 stl_626 stl_65" style="word-spacing:-0.0023em;">Critical temperature &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 27.9423em; "><span class="stl_630 stl_626 stl_78" style="word-spacing:-0.0028em;">Flash point &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 24.2539em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_99" style="word-spacing:-0.0003em;">-77.7°C (-107.9°F) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 25.5034em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_99" style="word-spacing:-0.0003em;">-33°C (-27.4°F) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 26.7128em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_64" style="word-spacing:0.0011em;">132.85°C (271.1°F) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 27.9423em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 29.1617em; "><span class="stl_630 stl_626 stl_72" style="word-spacing:-0.003em;">Evaporation rate &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 30.4212em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:-0.0014em;">Flammability (solid, gas) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 29.1617em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 30.4212em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_105" style="word-spacing:-0.0036em;">Extremely flammable in the presence of the following materials or conditions: oxidizing &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 31.3707em; "><span class="stl_631 stl_626 stl_58">materials. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 32.5902em; "><span class="stl_630 stl_626 stl_83" style="word-spacing:-0.0057em;">Lower and upper explosive</span><span class="stl_630 stl_626 stl_12" style="word-spacing:1.1402em;">&nbsp;</span><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_74" style="word-spacing:0.0029em;">Lower: 16% &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 33.5398em; "><span class="stl_631 stl_626 stl_60" style="word-spacing:-0.0014em;">Upper: 25% &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 33.5797em; "><span class="stl_630 stl_626 stl_92" style="word-spacing:-0.0034em;">(flammable) limits &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 34.6693em; "><span class="stl_630 stl_626 stl_18" style="word-spacing:0em;">Vapor pressure &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 35.8487em; "><span class="stl_630 stl_626 stl_90" style="word-spacing:-0.0019em;">Vapor density &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 34.6693em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_57" style="word-spacing:0.2764em;">114.1 (psig) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 35.8487em; "><span class="stl_630 stl_626 stl_12">:</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 35.8987em; "><span class="stl_631 stl_626 stl_99" style="word-spacing:0.2768em;">0.59 (Air</span><span class="stl_631 stl_626 stl_12" style="word-spacing:-0.0005em;">&nbsp;</span><span class="stl_631 stl_626 stl_142" style="word-spacing:0.0205em;">= 1) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 37.1681em; "><span class="stl_640 stl_626 stl_65" style="word-spacing:0.0016em;">Specific Volume (ft </span><sup style="top: -0.3166em;"><span class="stl_647 stl_626 stl_648">3</span></sup><span class="stl_640 stl_626 stl_21">/lb) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 38.4176em; "><span class="stl_640 stl_626 stl_99" style="word-spacing:0.0043em;">Gas Density (lb/ft </span><sup style="top: -0.3166em;"><span class="stl_647 stl_626 stl_648">3</span></sup><span class="stl_640 stl_626 stl_380">) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 39.647em; "><span class="stl_630 stl_626 stl_66" style="word-spacing:-0.002em;">Relative density &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 40.8766em; "><span class="stl_630 stl_626 stl_90">Solubility &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 37.1681em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_85">20.79 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 38.4176em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_85" style="word-spacing:0.5536em;">0.0481 (32°C</span><span class="stl_631 stl_626 stl_12" style="word-spacing:-0.0007em;">&nbsp;</span><span class="stl_631 stl_626 stl_86" style="word-spacing:0.0037em;">/ 89.6 to °F) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 39.647em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_60" style="word-spacing:-0.0033em;">SPECIFIC GRAVITY (AIR=1): @ 70°F (21.1°C) = 0.59 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 40.8766em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_28" style="word-spacing:-0.0001em;">Soluble in water. Soluble in alcohol and ether. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 42.126em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_85" style="word-spacing:-0.0003em;">540 g/l &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 42.126em; "><span class="stl_630 stl_626 stl_40" style="word-spacing:-0.0035em;">Solubility in water &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 43.3754em; "><span class="stl_630 stl_626 stl_54" style="word-spacing:-0.0028em;">Partition coefficient: n- &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 44.365em; "><span class="stl_630 stl_626 stl_83">octanol/water &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 43.3754em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 45.6244em; "><span class="stl_630 stl_626 stl_85" style="word-spacing:0.013em;">Auto-ignition temperature &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 45.6244em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_88" style="word-spacing:0.0013em;">651°C (1203.8°F) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 46.8539em; "><span class="stl_630 stl_626 stl_72" style="word-spacing:0.0089em;">Decomposition temperature</span><span class="stl_630 stl_626 stl_12" style="word-spacing:0.7647em;">&nbsp;</span><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 48.0733em; "><span class="stl_630 stl_626 stl_18">Viscosity &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 48.0733em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_88" style="word-spacing:0.0005em;">Not applicable. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 49.3328em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 50.5822em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_92" style="word-spacing:-0.0035em;">17.03 g/mole &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 49.3328em; "><span class="stl_630 stl_626 stl_65" style="word-spacing:0.0069em;">Flow time (ISO 2431) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 50.5822em; "><span class="stl_630 stl_626 stl_383" style="word-spacing:-0.0062em;">Molecular weight &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 51.8316em; "><span class="stl_630 stl_626 stl_127" style="word-spacing:0.0032em;">Aerosol product &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 53.0811em; "><span class="stl_630 stl_626 stl_48" style="word-spacing:0.0022em;">Heat of combustion &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 53.0811em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_40" style="word-spacing:-0.0032em;">-18589392 J/kg &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 54.6032em; "><span class="stl_629 stl_626 stl_121" style="word-spacing:-0.002em;">Section 10. Stability and reactivity &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 56.6295em; "><span class="stl_630 stl_626 stl_54">Reactivity &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 56.6295em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_18" style="word-spacing:-0.0027em;">No specific test data related to reactivity available for this product or its ingredients. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 59.0584em; "><span class="stl_630 stl_626 stl_66" style="word-spacing:-0.0026em;">Chemical stability &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 59.0584em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_103" style="word-spacing:-0.003em;">The product is stable. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 61.4873em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:-0.0009em;">Possibility of hazardous &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 62.4768em; "><span class="stl_630 stl_626 stl_99">reactions &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 61.4873em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_99" style="word-spacing:-0.0003em;">Under normal conditions of storage and use, hazardous reactions will not occur. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 65.0357em; "><span class="stl_630 stl_626 stl_383" style="word-spacing:-0.0065em;">Conditions to avoid &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 65.0357em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4614em;">: </span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.0021em;">Avoid all possible sources of ignition (spark or flame).</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2753em;">&nbsp;</span><span class="stl_631 stl_626 stl_64" style="word-spacing:0.0006em;">Do not pressurize, cut, weld, &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8837em;top: 65.9853em; "><span class="stl_631 stl_626 stl_139" style="word-spacing:0.0015em;">braze, solder, drill, grind or expose containers to heat or sources of ignition. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 67.4931em; "><span class="stl_634 stl_626 stl_78" style="word-spacing:-0.0022em;">Date of issue/Date of revision &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.5543em;top: 67.4931em; "><span class="stl_635 stl_626 stl_12" style="word-spacing:-0.0957em;">: </span><span class="stl_636 stl_626 stl_49">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:19.8015em;top: 67.4931em; "><span class="stl_634 stl_626 stl_85" style="word-spacing:-0.0003em;">Date of previous issue &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:29.5971em;top: 67.4931em; "><span class="stl_634 stl_626 stl_12" style="word-spacing:-0.0805em;">: </span><span class="stl_636 stl_626 stl_49">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:38.2132em;top: 67.4931em; "><span class="stl_634 stl_626 stl_40" style="word-spacing:0.8784em;">Version :</span><span class="stl_634 stl_626 stl_12" style="word-spacing:-0.0817em;">&nbsp;</span><span class="stl_636 stl_626 stl_99">1.04 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:46.1097em;top: 67.4931em; "><span class="stl_636 stl_626 stl_99">6/12 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_454.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_454.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01 stl_189" style="left:2.0895em;top: 2.8222em; "><span class="stl_636 stl_626 stl_307">Ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 4.4958em; "><span class="stl_629 stl_626 stl_121" style="word-spacing:-0.002em;">Section 10. Stability and reactivity &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 7.6914em; "><span class="stl_630 stl_626 stl_103" style="word-spacing:-0.0027em;">Incompatible materials &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 7.6914em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_24" style="word-spacing:0.002em;">Oxidizers and Yellow Metals (brass &amp; copper) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 10.1203em; "><span class="stl_630 stl_626 stl_49" style="word-spacing:-0.0037em;">Hazardous decomposition &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 11.1099em; "><span class="stl_630 stl_626 stl_93">products &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 10.1203em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_90" style="word-spacing:-0.0029em;">Under normal conditions of storage and use, hazardous decomposition products should &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 11.0699em; "><span class="stl_631 stl_626 stl_60" style="word-spacing:-0.0011em;">not be produced. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 15.0381em; "><span class="stl_640 stl_626 stl_105" style="word-spacing:-0.0014em;">Hazardous polymerization &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 15.0381em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_64" style="word-spacing:-0.0001em;">Under normal conditions of storage and use, hazardous polymerization will not occur. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 16.5803em; "><span class="stl_629 stl_626 stl_72" style="word-spacing:-0.0031em;">Section 11. Toxicological information &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 18.6065em; "><span class="stl_630 stl_626 stl_103" style="word-spacing:0.0002em;">Information on toxicological effects &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 19.8559em; "><span class="stl_630 stl_626 stl_74" style="word-spacing:0.0036em;">Acute toxicity &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 21.3453em; "><span class="stl_630 stl_626 stl_132" style="word-spacing:0.0109em;">Product/ingredient name &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.364em;top: 21.3453em; "><span class="stl_630 stl_626 stl_99">Result &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:27.1182em;top: 21.3453em; "><span class="stl_630 stl_626 stl_18">Species &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:33.7252em;top: 21.3453em; "><span class="stl_630 stl_626 stl_99">Dose &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.5722em;top: 21.3453em; "><span class="stl_630 stl_626 stl_121">Exposure &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 22.7146em; "><span class="stl_631 stl_626 stl_571">ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.324em;top: 22.7146em; "><span class="stl_631 stl_626 stl_121" style="word-spacing:-0.0048em;">LC50 Inhalation Gas. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:27.1882em;top: 22.7146em; "><span class="stl_631 stl_626 stl_57">Rat &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:33.3954em;top: 22.7146em; "><span class="stl_631 stl_626 stl_127" style="word-spacing:0.0037em;">7338 ppm &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.5022em;top: 22.7146em; "><span class="stl_631 stl_626 stl_60" style="word-spacing:-0.0008em;">1 hours &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 24.3639em; "><span class="stl_630 stl_626 stl_12">Irritation/Corrosion &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 25.6133em; "><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 27.2726em; "><span class="stl_630 stl_626 stl_90">Sensitization &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 28.522em; "><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 30.1713em; "><span class="stl_630 stl_626 stl_374">Mutagenicity &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 31.3807em; "><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 33.03em; "><span class="stl_630 stl_626 stl_105">Carcinogenicity &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 34.2295em; "><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 35.8887em; "><span class="stl_630 stl_626 stl_58" style="word-spacing:-0.003em;">Reproductive toxicity &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 37.0882em; "><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 38.7474em; "><span class="stl_630 stl_626 stl_77">Teratogenicity &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 39.9469em; "><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 41.5962em; "><span class="stl_630 stl_626 stl_66" style="word-spacing:-0.0045em;">Specific target organ toxicity (single exposure) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 42.8057em; "><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 44.4549em; "><span class="stl_630 stl_626 stl_66" style="word-spacing:-0.0047em;">Specific target organ toxicity (repeated exposure) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 45.6644em; "><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 47.3137em; "><span class="stl_630 stl_626 stl_63" style="word-spacing:0.0151em;">Aspiration hazard &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 48.5131em; "><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 51.3518em; "><span class="stl_630 stl_626 stl_58" style="word-spacing:0.0002em;">Information on the likely &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 52.3414em; "><span class="stl_630 stl_626 stl_48" style="word-spacing:-0.0034em;">routes of exposure &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 51.3518em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 53.7108em; "><span class="stl_630 stl_626 stl_105" style="word-spacing:0.0022em;">Potential acute health effects &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 54.9102em; "><span class="stl_630 stl_626 stl_86" style="word-spacing:0.0041em;">Eye contact &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 54.9102em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_60" style="word-spacing:-0.0007em;">Causes serious eye damage. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 56.1697em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_58" style="word-spacing:0.0026em;">Harmful if inhaled. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 56.1697em; "><span class="stl_630 stl_626 stl_66">Inhalation &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 57.4191em; "><span class="stl_630 stl_626 stl_54" style="word-spacing:-0.0032em;">Skin contact &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 57.4191em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_54" style="word-spacing:-0.0026em;">Causes severe burns. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 58.6686em; "><span class="stl_630 stl_626 stl_48">Ingestion &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 58.6686em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_85" style="word-spacing:-0.0005em;">As this product is a gas, refer to the inhalation section. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 61.0975em; "><span class="stl_630 stl_626 stl_132" style="word-spacing:-0.0017em;">Symptoms related to the physical, chemical and toxicological characteristics &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 62.3069em; "><span class="stl_630 stl_626 stl_86" style="word-spacing:0.0041em;">Eye contact &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 63.5564em; "><span class="stl_630 stl_626 stl_66">Inhalation &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 62.3069em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_18" style="word-spacing:-0.0057em;">Adverse symptoms may include the following:, pain, watering, redness &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.0141em;top: 63.5564em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.3892em;">: </span><span class="stl_631 stl_626 stl_58" style="word-spacing:-0.0029em;">No specific data. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.6092em;top: 64.8058em; "><span class="stl_630 stl_626 stl_54" style="word-spacing:-0.0032em;">Skin contact &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 64.8058em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_132" style="word-spacing:-0.0052em;">Adverse symptoms may include the following:, pain or irritation, redness, blistering may &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 65.7554em; "><span class="stl_631 stl_626 stl_384">occur &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 67.4931em; "><span class="stl_634 stl_626 stl_78" style="word-spacing:-0.0022em;">Date of issue/Date of revision &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.5543em;top: 67.4931em; "><span class="stl_635 stl_626 stl_12" style="word-spacing:-0.0957em;">: </span><span class="stl_636 stl_626 stl_49">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:19.8015em;top: 67.4931em; "><span class="stl_634 stl_626 stl_85" style="word-spacing:-0.0003em;">Date of previous issue &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:29.5971em;top: 67.4931em; "><span class="stl_634 stl_626 stl_12" style="word-spacing:-0.0805em;">: </span><span class="stl_636 stl_626 stl_49">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:38.2132em;top: 67.4931em; "><span class="stl_634 stl_626 stl_40" style="word-spacing:0.8784em;">Version :</span><span class="stl_634 stl_626 stl_12" style="word-spacing:-0.0817em;">&nbsp;</span><span class="stl_636 stl_626 stl_99">1.04 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:46.1097em;top: 67.4931em; "><span class="stl_636 stl_626 stl_99">7/12 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_455.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_455.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01 stl_189" style="left:2.0895em;top: 2.8222em; "><span class="stl_636 stl_626 stl_307">Ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 4.4958em; "><span class="stl_629 stl_626 stl_72" style="word-spacing:-0.0031em;">Section 11. Toxicological information &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 6.362em; "><span class="stl_630 stl_626 stl_48">Ingestion &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.0141em;top: 6.362em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.3892em;">: </span><span class="stl_631 stl_626 stl_103" style="word-spacing:-0.0089em;">Adverse symptoms may include the following:, stomach pains &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 8.7909em; "><span class="stl_630 stl_626 stl_66" style="word-spacing:-0.0002em;">Delayed and immediate effects and also chronic effects from short and long term exposure &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 9.9904em; "><span class="stl_630 stl_626 stl_65" style="word-spacing:-0.0016em;">Short term exposure &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 11.1998em; "><span class="stl_630 stl_626 stl_65" style="word-spacing:-0.0023em;">Potential immediate &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 12.1894em; "><span class="stl_630 stl_626 stl_60">effects &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 11.1998em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 13.4388em; "><span class="stl_630 stl_626 stl_132" style="word-spacing:-0.0019em;">Potential delayed effects</span><span class="stl_630 stl_626 stl_12" style="word-spacing:1.2017em;">&nbsp;</span><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 14.6883em; "><span class="stl_630 stl_626 stl_93" style="word-spacing:-0.0043em;">Long term exposure &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 15.8977em; "><span class="stl_630 stl_626 stl_65" style="word-spacing:-0.0023em;">Potential immediate &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 16.8873em; "><span class="stl_630 stl_626 stl_60">effects &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 15.8977em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 18.1367em; "><span class="stl_630 stl_626 stl_132" style="word-spacing:-0.0019em;">Potential delayed effects</span><span class="stl_630 stl_626 stl_12" style="word-spacing:1.2017em;">&nbsp;</span><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 19.3861em; "><span class="stl_630 stl_626 stl_58" style="word-spacing:-0.0034em;">Potential chronic health effects &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 20.5956em; "><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 22.2448em; "><span class="stl_630 stl_626 stl_99">General &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 22.2448em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_65" style="word-spacing:-0.0014em;">No known significant effects or critical hazards. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 23.4943em; "><span class="stl_630 stl_626 stl_105">Carcinogenicity &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 24.7537em; "><span class="stl_630 stl_626 stl_374">Mutagenicity &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 23.4943em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_65" style="word-spacing:-0.0014em;">No known significant effects or critical hazards. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 24.7537em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_65" style="word-spacing:-0.0014em;">No known significant effects or critical hazards. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 26.0032em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_65" style="word-spacing:-0.0014em;">No known significant effects or critical hazards. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 27.2526em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_65" style="word-spacing:-0.0014em;">No known significant effects or critical hazards. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 28.502em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_65" style="word-spacing:-0.0014em;">No known significant effects or critical hazards. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 26.0032em; "><span class="stl_630 stl_626 stl_77">Teratogenicity &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 27.2526em; "><span class="stl_630 stl_626 stl_48" style="word-spacing:-0.004em;">Developmental effects &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 28.502em; "><span class="stl_630 stl_626 stl_85" style="word-spacing:-0.0004em;">Fertility effects &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 30.9309em; "><span class="stl_630 stl_626 stl_105" style="word-spacing:-0.0015em;">Numerical measures of toxicity &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 32.1404em; "><span class="stl_630 stl_626 stl_29" style="word-spacing:-0.0042em;">Acute toxicity estimates &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 33.3399em; "><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 37.358em; "><span class="stl_630 stl_626 stl_48" style="word-spacing:-0.0033em;">Other information &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 37.358em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_85" style="word-spacing:-0.0007em;">IDLH : 300 ppm &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 38.9503em; "><span class="stl_629 stl_626 stl_72" style="word-spacing:-0.0031em;">Section 12. Ecological information &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 40.9765em; "><span class="stl_630 stl_626 stl_364">Toxicity &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.3294em;top: 42.4658em; "><span class="stl_630 stl_626 stl_132" style="word-spacing:0.0109em;">Product/ingredient name &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.1341em;top: 42.4658em; "><span class="stl_630 stl_626 stl_99">Result &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:29.707em;top: 42.4658em; "><span class="stl_630 stl_626 stl_18">Species &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:42.6912em;top: 42.4658em; "><span class="stl_630 stl_626 stl_121">Exposure &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.3294em;top: 43.8352em; "><span class="stl_631 stl_626 stl_571">ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 43.8352em; "><span class="stl_631 stl_626 stl_64" style="word-spacing:0.0009em;">Acute EC50 29.2 mg/l Marine water &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 44.7748em; "><span class="stl_631 stl_626 stl_21" style="word-spacing:0.0006em;">Acute LC50 2080 µg/l Fresh water &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 45.7144em; "><span class="stl_631 stl_626 stl_57" style="word-spacing:0.0013em;">Acute LC50 0.53 ppm Fresh water &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 46.6839em; "><span class="stl_631 stl_626 stl_85" style="word-spacing:-0.0024em;">Acute LC50 300 µg/l Fresh water &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:29.6871em;top: 43.8352em; "><span class="stl_631 stl_626 stl_66" style="word-spacing:-0.0041em;">Algae - Ulva fasciata - Zoea &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:42.6912em;top: 43.8352em; "><span class="stl_631 stl_626 stl_60" style="word-spacing:-0.0007em;">96 hours &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:29.6871em;top: 44.7748em; "><span class="stl_631 stl_626 stl_637" style="word-spacing:-0.0071em;">Crustaceans - Gammarus pulex</span><span class="stl_631 stl_626 stl_12" style="word-spacing:1.2137em;">&nbsp;</span><span class="stl_631 stl_626 stl_60" style="word-spacing:-0.0007em;">48 hours &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:29.6871em;top: 45.7144em; "><span class="stl_631 stl_626 stl_78" style="word-spacing:-0.0058em;">Daphnia - Daphnia magna</span><span class="stl_631 stl_626 stl_12" style="word-spacing:3.7261em;">&nbsp;</span><span class="stl_631 stl_626 stl_60" style="word-spacing:-0.0007em;">48 hours &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:29.6871em;top: 46.6839em; "><span class="stl_631 stl_626 stl_124" style="word-spacing:0.0042em;">Fish - Hypophthalmichthys nobilis</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.5734em;">&nbsp;</span><span class="stl_631 stl_626 stl_60" style="word-spacing:-0.0007em;">96 hours &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 47.6535em; "><span class="stl_631 stl_626 stl_99" style="word-spacing:-0.0001em;">Chronic NOEC 0.204 mg/l Marine water</span><span class="stl_631 stl_626 stl_12" style="word-spacing:1.0363em;">&nbsp;</span><span class="stl_631 stl_626 stl_90" style="word-spacing:0.0024em;">Fish - Dicentrarchus labrax &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:42.6912em;top: 47.6535em; "><span class="stl_631 stl_626 stl_524" style="word-spacing:0.0177em;">62 days &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 50.2723em; "><span class="stl_630 stl_626 stl_85" style="word-spacing:-0.0007em;">Persistence and degradability &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.3294em;top: 51.5018em; "><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 53.8907em; "><span class="stl_630 stl_626 stl_92" style="word-spacing:-0.0035em;">Bioaccumulative potential &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.3294em;top: 55.1401em; "><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 57.9689em; "><span class="stl_630 stl_626 stl_374" style="word-spacing:-0.0136em;">Mobility in soil &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 59.2283em; "><span class="stl_630 stl_626 stl_92" style="word-spacing:-0.0036em;">Soil/water partition &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 60.2179em; "><span class="stl_630 stl_626 stl_49" style="word-spacing:-0.0035em;">coefficient (K</span><sub style="top: 0.0332em;"><span class="stl_649 stl_626 stl_12">OC</span></sub><span class="stl_630 stl_626 stl_12">) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 59.2283em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 62.6268em; "><span class="stl_630 stl_626 stl_48" style="word-spacing:-0.0034em;">Other adverse effects &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 62.6268em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_65" style="word-spacing:-0.0014em;">No known significant effects or critical hazards. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 67.4931em; "><span class="stl_634 stl_626 stl_78" style="word-spacing:-0.0022em;">Date of issue/Date of revision &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.5543em;top: 67.4931em; "><span class="stl_635 stl_626 stl_12" style="word-spacing:-0.0957em;">: </span><span class="stl_636 stl_626 stl_49">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:19.8015em;top: 67.4931em; "><span class="stl_634 stl_626 stl_85" style="word-spacing:-0.0003em;">Date of previous issue &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:29.5971em;top: 67.4931em; "><span class="stl_634 stl_626 stl_12" style="word-spacing:-0.0805em;">: </span><span class="stl_636 stl_626 stl_49">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:38.2132em;top: 67.4931em; "><span class="stl_634 stl_626 stl_40" style="word-spacing:0.8784em;">Version :</span><span class="stl_634 stl_626 stl_12" style="word-spacing:-0.0817em;">&nbsp;</span><span class="stl_636 stl_626 stl_99">1.04 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:46.1097em;top: 67.4931em; "><span class="stl_636 stl_626 stl_99">8/12 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_456.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_456.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01 stl_189" style="left:2.0895em;top: 2.8222em; "><span class="stl_636 stl_626 stl_307">Ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 4.6857em; "><span class="stl_629 stl_626 stl_65" style="word-spacing:-0.0022em;">Section 13. Disposal considerations &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 6.7118em; "><span class="stl_630 stl_626 stl_78" style="word-spacing:-0.0029em;">Disposal methods &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 6.7118em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_18" style="word-spacing:-0.001em;">The generation of waste should be avoided or minimized wherever possible.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2758em;">&nbsp;</span><span class="stl_631 stl_626 stl_96">Disposal &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 7.6614em; "><span class="stl_631 stl_626 stl_121" style="word-spacing:-0.0032em;">of this product, solutions and any by-products should at all times comply with the &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 8.611em; "><span class="stl_631 stl_626 stl_21" style="word-spacing:0.002em;">requirements of environmental protection and waste disposal legislation and any &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 9.5606em; "><span class="stl_631 stl_626 stl_132" style="word-spacing:-0.0174em;">regional local authority requirements.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2753em;">&nbsp;</span><span class="stl_631 stl_626 stl_64" style="word-spacing:0.0044em;">Dispose of surplus and non-recyclable products &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 10.5101em; "><span class="stl_631 stl_626 stl_47" style="word-spacing:0.0008em;">via a licensed waste disposal contractor.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2762em;">&nbsp;</span><span class="stl_631 stl_626 stl_93" style="word-spacing:-0.0027em;">Waste should not be disposed of untreated to &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 11.4597em; "><span class="stl_631 stl_626 stl_18" style="word-spacing:-0.0024em;">the sewer unless fully compliant with the requirements of all authorities with jurisdiction. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 12.4093em; "><span class="stl_631 stl_626 stl_60" style="word-spacing:-0.0048em;">Empty Airgas-owned pressure vessels should be returned to Airgas.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2754em;">&nbsp;</span><span class="stl_631 stl_626 stl_650" style="word-spacing:-0.0144em;">Waste packaging &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 13.3588em; "><span class="stl_631 stl_626 stl_74" style="word-spacing:0.0036em;">should be recycled.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2777em;">&nbsp;</span><span class="stl_631 stl_626 stl_09" style="word-spacing:-0.0022em;">Incineration or landfill should only be considered when recycling is &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 14.3084em; "><span class="stl_631 stl_626 stl_85" style="word-spacing:-0.001em;">not feasible.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2756em;">&nbsp;</span><span class="stl_631 stl_626 stl_105" style="word-spacing:-0.0014em;">This material and its container must be disposed of in a safe way.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2751em;">&nbsp;</span><span class="stl_631 stl_626 stl_641">Empty &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 15.258em; "><span class="stl_631 stl_626 stl_92" style="word-spacing:-0.0082em;">containers or liners may retain some product residues.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.274em;">&nbsp;</span><span class="stl_631 stl_626 stl_139" style="word-spacing:0.0004em;">Do not puncture or incinerate &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 16.2076em; "><span class="stl_631 stl_626 stl_57">container. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 17.7198em; "><span class="stl_629 stl_626 stl_66" style="word-spacing:-0.0023em;">Section 14. Transport information &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:9.4062em;top: 19.9759em; "><span class="stl_630 stl_626 stl_18">DOT &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:16.9828em;top: 19.9759em; "><span class="stl_630 stl_626 stl_319">TDG &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:24.6093em;top: 19.9759em; "><span class="stl_630 stl_626 stl_651">Mexico &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:32.1659em;top: 19.9759em; "><span class="stl_630 stl_626 stl_652">IMDG &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:39.6726em;top: 19.9759em; "><span class="stl_630 stl_626 stl_144">IATA &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.3294em;top: 21.5851em; "><span class="stl_630 stl_626 stl_92" style="word-spacing:-0.0037em;">UN number &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:9.4062em;top: 21.5851em; "><span class="stl_631 stl_626 stl_57">UN1005 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:16.9828em;top: 21.5851em; "><span class="stl_631 stl_626 stl_57">UN1005 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:24.6093em;top: 21.5851em; "><span class="stl_631 stl_626 stl_57">UN1005 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:32.1659em;top: 21.5851em; "><span class="stl_631 stl_626 stl_57">UN1005 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:39.6726em;top: 21.5851em; "><span class="stl_631 stl_626 stl_57">UN1005 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.3294em;top: 24.064em; "><span class="stl_630 stl_626 stl_93" style="word-spacing:-0.004em;">UN proper &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:9.4062em;top: 24.064em; "><span class="stl_631 stl_626 stl_18">AMMONIA, &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:16.9828em;top: 24.064em; "><span class="stl_631 stl_626 stl_18">AMMONIA, &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:24.6093em;top: 24.064em; "><span class="stl_631 stl_626 stl_18">AMMONIA, &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:32.1659em;top: 24.064em; "><span class="stl_631 stl_626 stl_18">AMMONIA, &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:39.6726em;top: 24.064em; "><span class="stl_631 stl_626 stl_18">AMMONIA, &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:9.4062em;top: 25.0136em; "><span class="stl_631 stl_626 stl_124">ANHYDROUS &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:16.9828em;top: 25.0136em; "><span class="stl_631 stl_626 stl_127">ANHYDROUS; &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:16.9828em;top: 25.9632em; "><span class="stl_631 stl_626 stl_18" style="word-spacing:0em;">OR ANHYDROUS &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:16.9828em;top: 26.9127em; "><span class="stl_631 stl_626 stl_18">AMMONIA &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:24.6093em;top: 25.0136em; "><span class="stl_631 stl_626 stl_124">ANHYDROUS &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:32.1659em;top: 25.0136em; "><span class="stl_631 stl_626 stl_124">ANHYDROUS &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:39.6726em;top: 25.0136em; "><span class="stl_631 stl_626 stl_124">ANHYDROUS &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.3294em;top: 25.0536em; "><span class="stl_630 stl_626 stl_366" style="word-spacing:-0.0056em;">shipping name &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.3294em;top: 28.482em; "><span class="stl_630 stl_626 stl_307">Transport &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:9.4062em;top: 28.482em; "><span class="stl_631 stl_626 stl_18">2.2 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:16.9828em;top: 28.482em; "><span class="stl_631 stl_626 stl_85" style="word-spacing:-0.0004em;">2.3 (8) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:24.6093em;top: 28.482em; "><span class="stl_631 stl_626 stl_85" style="word-spacing:-0.0004em;">2.3 (8) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:32.1659em;top: 28.482em; "><span class="stl_631 stl_626 stl_85" style="word-spacing:-0.0004em;">2.3 (8) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:39.6726em;top: 28.482em; "><span class="stl_631 stl_626 stl_85" style="word-spacing:-0.0004em;">2.3 (8) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.3294em;top: 29.4716em; "><span class="stl_630 stl_626 stl_57" style="word-spacing:-0.0012em;">hazard class(es) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.3294em;top: 37.358em; "><span class="stl_630 stl_626 stl_90" style="word-spacing:-0.0025em;">Packing group &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:9.4062em;top: 37.358em; "><span class="stl_631 stl_626 stl_12">-</span></div>
					<div class="stl_01 stl_189" style="left:16.9828em;top: 37.358em; "><span class="stl_631 stl_626 stl_12">-</span></div>
					<div class="stl_01 stl_189" style="left:24.6093em;top: 37.358em; "><span class="stl_631 stl_626 stl_12">-</span></div>
					<div class="stl_01 stl_189" style="left:32.1659em;top: 37.358em; "><span class="stl_631 stl_626 stl_12">-</span></div>
					<div class="stl_01 stl_189" style="left:39.6726em;top: 37.358em; "><span class="stl_631 stl_626 stl_12">-</span></div>
					<div class="stl_01 stl_189" style="left:2.3294em;top: 38.9573em; "><span class="stl_630 stl_626 stl_92">Environmental &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.3294em;top: 39.9469em; "><span class="stl_630 stl_626 stl_99">hazards &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:9.4062em;top: 38.9573em; "><span class="stl_631 stl_626 stl_342">Yes. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:16.9828em;top: 38.9573em; "><span class="stl_631 stl_626 stl_342">Yes. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:24.6093em;top: 38.9573em; "><span class="stl_631 stl_626 stl_54" style="word-spacing:-0.0032em;">Yes. The &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:24.6093em;top: 39.9069em; "><span class="stl_631 stl_626 stl_139">environmentally &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:24.6093em;top: 40.8566em; "><span class="stl_631 stl_626 stl_63">hazardous &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:32.1659em;top: 38.9573em; "><span class="stl_631 stl_626 stl_342">Yes. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:39.6726em;top: 38.9573em; "><span class="stl_631 stl_626 stl_54" style="word-spacing:-0.0032em;">Yes. The &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:39.6726em;top: 39.9069em; "><span class="stl_631 stl_626 stl_139">environmentally &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:39.6726em;top: 40.8566em; "><span class="stl_631 stl_626 stl_63">hazardous &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:24.6093em;top: 41.8061em; "><span class="stl_631 stl_626 stl_51" style="word-spacing:0.0046em;">substance mark is &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:24.6093em;top: 42.7557em; "><span class="stl_631 stl_626 stl_60" style="word-spacing:-0.0014em;">not required. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:39.6726em;top: 41.8061em; "><span class="stl_631 stl_626 stl_51" style="word-spacing:0.0046em;">substance mark is &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:39.6726em;top: 42.7557em; "><span class="stl_631 stl_626 stl_60" style="word-spacing:-0.0014em;">not required. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 44.2051em; "><span class="stl_653 stl_626 stl_94" style="word-spacing:-0.0045em;">“Refer to CFR 49 (or authority having jurisdiction) to determine the information required for shipment of the &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 45.1946em; "><span class="stl_653 stl_626 stl_48">product.” &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.3294em;top: 47.5536em; "><span class="stl_630 stl_626 stl_18" style="word-spacing:-0.0007em;">Additional information &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 48.803em; "><span class="stl_630 stl_626 stl_99" style="word-spacing:0.0231em;">DOT Classification &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 48.803em; "><span class="stl_630 stl_626 stl_12">:</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 48.823em; "><span class="stl_631 stl_626 stl_127" style="word-spacing:-0.0071em;">Inhalation hazard &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 49.7726em; "><span class="stl_631 stl_626 stl_85" style="word-spacing:-0.0015em;">This product is not regulated as a marine pollutant when transported on inland &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 50.7221em; "><span class="stl_631 stl_626 stl_143" style="word-spacing:0.0008em;">waterways in sizes of ≤5 L or ≤5 kg or by road, rail, or inland air in non-bulk sizes, &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 51.6717em; "><span class="stl_631 stl_626 stl_139" style="word-spacing:0.0016em;">provided the packagings meet the general provisions of §§ 173.24 and 173.24a. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 52.6013em; "><span class="stl_638 stl_626 stl_58" style="word-spacing:-0.005em;">Reportable quantity &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:22.87em;top: 52.6213em; "><span class="stl_631 stl_626 stl_40" style="word-spacing:-0.0046em;">100 lbs / 45.4 kg.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2742em;">&nbsp;</span><span class="stl_631 stl_626 stl_64" style="word-spacing:0.0011em;">Package sizes shipped in quantities less than &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 53.6108em; "><span class="stl_631 stl_626 stl_21" style="word-spacing:-0.0042em;">the product reportable quantity are not subject to the RQ (reportable quantity) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 54.5604em; "><span class="stl_631 stl_626 stl_90" style="word-spacing:-0.0018em;">transportation requirements. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 55.49em; "><span class="stl_638 stl_626 stl_49" style="word-spacing:-0.002em;">Limited quantity &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:21.4907em;top: 55.51em; "><span class="stl_631 stl_626 stl_342">Yes. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 56.4795em; "><span class="stl_638 stl_626 stl_77" style="word-spacing:-0.0193em;">Quantity limitation &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 57.4691em; "><span class="stl_638 stl_626 stl_66" style="word-spacing:-0.0066em;">Special provisions &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:22.3703em;top: 56.4995em; "><span class="stl_631 stl_626 stl_12" style="word-spacing:0.0008em;">Passenger aircraft/rail: Forbidden.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2753em;">&nbsp;</span><span class="stl_631 stl_626 stl_66" style="word-spacing:-0.0023em;">Cargo aircraft: Forbidden. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:22.4102em;top: 57.4891em; "><span class="stl_631 stl_626 stl_384">13,T50 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 58.8185em; "><span class="stl_630 stl_626 stl_307" style="word-spacing:-0.0048em;">TDG Classification &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 58.8185em; "><span class="stl_630 stl_626 stl_12">:</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 58.8385em; "><span class="stl_631 stl_626 stl_105" style="word-spacing:-0.0015em;">Product classified as per the following sections of the Transportation of Dangerous &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 59.788em; "><span class="stl_631 stl_626 stl_99" style="word-spacing:-0.0003em;">Goods Regulations: 2.13-2.17 (Class 2), 2.40-2.42 (Class 8), 2.7 (Marine pollutant &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 60.7376em; "><span class="stl_631 stl_626 stl_654">mark). &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 61.6872em; "><span class="stl_631 stl_626 stl_132" style="word-spacing:-0.0023em;">The marine pollutant mark is not required when transported by road or rail. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 62.6168em; "><span class="stl_638 stl_626 stl_58" style="word-spacing:-0.0016em;">Explosive Limit and Limited Quantity Index &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:32.0659em;top: 62.6368em; "><span class="stl_631 stl_626 stl_12">0</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 63.6063em; "><span class="stl_638 stl_626 stl_234" style="word-spacing:0.0072em;">ERAP Index &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:19.7414em;top: 63.6263em; "><span class="stl_631 stl_626 stl_57">3000 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 64.5959em; "><span class="stl_638 stl_626 stl_21" style="word-spacing:0.0013em;">Passenger Carrying Ship Index &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:27.318em;top: 64.6159em; "><span class="stl_631 stl_626 stl_57">Forbidden &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 65.5854em; "><span class="stl_638 stl_626 stl_21" style="word-spacing:0.0009em;">Passenger Carrying Road or Rail Index &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:30.4066em;top: 65.6054em; "><span class="stl_631 stl_626 stl_57">Forbidden &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 67.4931em; "><span class="stl_634 stl_626 stl_78" style="word-spacing:-0.0022em;">Date of issue/Date of revision &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.5543em;top: 67.4931em; "><span class="stl_635 stl_626 stl_12" style="word-spacing:-0.0957em;">: </span><span class="stl_636 stl_626 stl_49">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:19.8015em;top: 67.4931em; "><span class="stl_634 stl_626 stl_85" style="word-spacing:-0.0003em;">Date of previous issue &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:29.5971em;top: 67.4931em; "><span class="stl_634 stl_626 stl_12" style="word-spacing:-0.0805em;">: </span><span class="stl_636 stl_626 stl_49">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:38.2132em;top: 67.4931em; "><span class="stl_634 stl_626 stl_40" style="word-spacing:0.8784em;">Version :</span><span class="stl_634 stl_626 stl_12" style="word-spacing:-0.0817em;">&nbsp;</span><span class="stl_636 stl_626 stl_99">1.04 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:46.1097em;top: 67.4931em; "><span class="stl_636 stl_626 stl_99">9/12 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_457.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_457.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01 stl_189" style="left:2.0895em;top: 2.8222em; "><span class="stl_636 stl_626 stl_307">Ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 4.4958em; "><span class="stl_629 stl_626 stl_66" style="word-spacing:-0.0023em;">Section 14. Transport information &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 6.342em; "><span class="stl_638 stl_626 stl_66" style="word-spacing:-0.0066em;">Special provisions &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 7.5914em; "><span class="stl_630 stl_626 stl_103" style="word-spacing:-0.0034em;">Mexico Classification &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 7.5914em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_88" style="word-spacing:0.0012em;">Toxic Inhalation Hazard Zone D &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 8.8909em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_105" style="word-spacing:0.0008em;">The marine pollutant mark is not required when transported in sizes of ≤5 L or ≤5 kg. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 8.8909em; "><span class="stl_630 stl_626 stl_652">IMDG &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 10.1403em; "><span class="stl_630 stl_626 stl_144">IATA &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 10.1403em; "><span class="stl_630 stl_626 stl_12">:</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 10.1603em; "><span class="stl_631 stl_626 stl_78" style="word-spacing:-0.0098em;">The environmentally hazardous substance mark may appear if required by other &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 11.1099em; "><span class="stl_631 stl_626 stl_139" style="word-spacing:0.0003em;">transportation regulations. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 12.0394em; "><span class="stl_638 stl_626 stl_77" style="word-spacing:-0.0193em;">Quantity limitation &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:22.3703em;top: 12.0594em; "><span class="stl_631 stl_626 stl_132" style="word-spacing:-0.0004em;">Passenger and Cargo Aircraft: Forbidden.</span><span class="stl_631 stl_626 stl_12" style="word-spacing:0.2752em;">&nbsp;</span><span class="stl_631 stl_626 stl_24" style="word-spacing:0.0017em;">Cargo Aircraft Only: &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 13.049em; "><span class="stl_631 stl_626 stl_90" style="word-spacing:0.2746em;">Forbidden. Limited</span><span class="stl_631 stl_626 stl_12" style="word-spacing:-0.0014em;">&nbsp;</span><span class="stl_631 stl_626 stl_132" style="word-spacing:-0.0013em;">Quantities - Passenger Aircraft: Forbidden. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 15.4779em; "><span class="stl_630 stl_626 stl_132" style="word-spacing:-0.0014em;">Special precautions for user</span><span class="stl_630 stl_626 stl_12" style="word-spacing:0.6243em;">&nbsp;</span><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_638 stl_626 stl_103" style="word-spacing:0.0044em;">Transport within user’s premises: &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:28.4275em;top: 15.4979em; "><span class="stl_631 stl_626 stl_59" style="word-spacing:0.0032em;">always transport in closed containers that are &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 16.4874em; "><span class="stl_631 stl_626 stl_57" style="word-spacing:-0.0018em;">upright and secure. Ensure that persons transporting the product know what to do in the &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 17.437em; "><span class="stl_631 stl_626 stl_55" style="word-spacing:0.003em;">event of an accident or spillage. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 19.8959em; "><span class="stl_630 stl_626 stl_103" style="word-spacing:0.001em;">Transport in bulk according</span><span class="stl_630 stl_626 stl_12" style="word-spacing:0.8198em;">&nbsp;</span><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 20.8855em; "><span class="stl_630 stl_626 stl_127" style="word-spacing:0.0063em;">to Annex II of MARPOL and &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 21.875em; "><span class="stl_630 stl_626 stl_103" style="word-spacing:-0.0028em;">the IBC Code &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 23.4173em; "><span class="stl_629 stl_626 stl_90" style="word-spacing:-0.0075em;">Section 15. Regulatory information &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 25.4134em; "><span class="stl_630 stl_626 stl_105" style="word-spacing:-0.0021em;">U.S. Federal regulations &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 25.4134em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_638 stl_626 stl_78" style="word-spacing:-0.0117em;">TSCA 8(a) CDR Exempt/Partial exemption &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:31.1964em;top: 25.4334em; "><span class="stl_631 stl_626 stl_94" style="word-spacing:-0.0051em;">: Not determined &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 26.6729em; "><span class="stl_638 stl_626 stl_203" style="word-spacing:0.0058em;">Clean Water Act (CWA) 311 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:25.5389em;top: 26.6928em; "><span class="stl_631 stl_626 stl_571" style="word-spacing:-0.0161em;">: ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 29.1018em; "><span class="stl_638 stl_626 stl_184" style="word-spacing:0.0063em;">Clean Air Act (CAA) 112 regulated toxic substances &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:35.0646em;top: 29.1218em; "><span class="stl_631 stl_626 stl_571" style="word-spacing:-0.0161em;">: ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 30.3512em; "><span class="stl_630 stl_626 stl_250" style="word-spacing:0.0173em;">Clean Air Act</span><span class="stl_630 stl_626 stl_12" style="word-spacing:0.2855em;">&nbsp;</span><span class="stl_630 stl_626 stl_99" style="word-spacing:-0.0009em;">Section 112</span><span class="stl_630 stl_626 stl_12" style="word-spacing:1.1966em;">&nbsp;</span><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_09" style="word-spacing:0.0019em;">Not listed &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 31.3408em; "><span class="stl_630 stl_626 stl_28" style="word-spacing:0.0101em;">(b) Hazardous Air &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 32.3303em; "><span class="stl_630 stl_626 stl_24" style="word-spacing:0.002em;">Pollutants (HAPs) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 33.5598em; "><span class="stl_630 stl_626 stl_73" style="word-spacing:0.0084em;">Clean Air Act Section 602 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 34.5493em; "><span class="stl_630 stl_626 stl_99" style="word-spacing:-0.0005em;">Class I Substances &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 33.5598em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_09" style="word-spacing:0.0019em;">Not listed &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 35.9187em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_09" style="word-spacing:0.0019em;">Not listed &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 38.2876em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_09" style="word-spacing:0.0019em;">Not listed &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 40.6467em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_09" style="word-spacing:0.0019em;">Not listed &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 35.9187em; "><span class="stl_630 stl_626 stl_73" style="word-spacing:0.0084em;">Clean Air Act Section 602 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 36.9083em; "><span class="stl_630 stl_626 stl_99" style="word-spacing:-0.0004em;">Class II Substances &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 38.2876em; "><span class="stl_630 stl_626 stl_66" style="word-spacing:-0.0149em;">DEA List I Chemicals &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 39.2772em; "><span class="stl_630 stl_626 stl_99" style="word-spacing:-0.0002em;">(Precursor Chemicals) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 40.6467em; "><span class="stl_630 stl_626 stl_90" style="word-spacing:-0.0147em;">DEA List II Chemicals &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 41.6362em; "><span class="stl_630 stl_626 stl_99" style="word-spacing:-0.0009em;">(Essential Chemicals) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 43.0056em; "><span class="stl_630 stl_626 stl_310" style="word-spacing:-0.0257em;">SARA 302/304 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 44.255em; "><span class="stl_630 stl_626 stl_92" style="word-spacing:0.0027em;">Composition/information on ingredients &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:28.2977em;top: 45.9143em; "><span class="stl_630 stl_626 stl_61" style="word-spacing:-0.009em;">SARA 302 TPQ &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:25.6989em;top: 47.4936em; "><span class="stl_630 stl_626 stl_18" style="word-spacing:0.8007em;">EHS (lbs)</span><span class="stl_630 stl_626 stl_12" style="word-spacing:3.3004em;">&nbsp;</span><span class="stl_630 stl_626 stl_103">(gallons) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:25.6489em;top: 48.863em; "><span class="stl_631 stl_626 stl_52" style="word-spacing:0.9367em;">Yes. 500 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:37.9733em;top: 45.9143em; "><span class="stl_630 stl_626 stl_354" style="word-spacing:-0.0044em;">SARA 304 RQ &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.2689em;top: 47.4936em; "><span class="stl_630 stl_626 stl_57">Name &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:18.612em;top: 47.4936em; "><span class="stl_630 stl_626 stl_12">%</span></div>
					<div class="stl_01 stl_189" style="left:37.9733em;top: 47.4936em; "><span class="stl_630 stl_626 stl_18">(lbs) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:42.6912em;top: 47.4936em; "><span class="stl_630 stl_626 stl_103">(gallons) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.2689em;top: 48.863em; "><span class="stl_631 stl_626 stl_571">ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:18.642em;top: 48.863em; "><span class="stl_631 stl_626 stl_57">100 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:33.1155em;top: 48.863em; "><span class="stl_631 stl_626 stl_12">-</span></div>
					<div class="stl_01 stl_189" style="left:37.9533em;top: 48.863em; "><span class="stl_631 stl_626 stl_57">100 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:42.7912em;top: 48.863em; "><span class="stl_631 stl_626 stl_12">-</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 50.5122em; "><span class="stl_630 stl_626 stl_354" style="word-spacing:-0.0044em;">SARA 304 RQ &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 51.7617em; "><span class="stl_630 stl_626 stl_310" style="word-spacing:-0.0257em;">SARA 311/312 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 53.0211em; "><span class="stl_630 stl_626 stl_99">Classification &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 54.2705em; "><span class="stl_630 stl_626 stl_219" style="word-spacing:-0.0187em;">SARA 313 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 50.5122em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_72" style="word-spacing:-0.0024em;">100 lbs / 45.4 kg &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.5143em;top: 53.0211em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.5337em;">: </span><span class="stl_631 stl_626 stl_60" style="word-spacing:0.0008em;">Refer to Section 2: Hazards Identification of this SDS for classification of substance. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.1341em;top: 55.7599em; "><span class="stl_630 stl_626 stl_58" style="word-spacing:-0.0028em;">Product name &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:33.4853em;top: 55.7599em; "><span class="stl_630 stl_626 stl_184" style="word-spacing:0.0054em;">CAS number &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.3323em;top: 55.7599em; "><span class="stl_630 stl_626 stl_12">%</span></div>
					<div class="stl_01 stl_189" style="left:14.1341em;top: 57.1292em; "><span class="stl_631 stl_626 stl_571">ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:33.2954em;top: 57.1292em; "><span class="stl_631 stl_626 stl_60">7664-41-7 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.2423em;top: 57.1292em; "><span class="stl_631 stl_626 stl_57">100 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.2689em;top: 57.3591em; "><span class="stl_630 stl_626 stl_54" style="word-spacing:0.0019em;">Form R - Reporting &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.2689em;top: 58.3487em; "><span class="stl_630 stl_626 stl_99">requirements &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.1341em;top: 59.6981em; "><span class="stl_631 stl_626 stl_571">ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:33.2954em;top: 59.6981em; "><span class="stl_631 stl_626 stl_60">7664-41-7 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:40.2423em;top: 59.6981em; "><span class="stl_631 stl_626 stl_57">100 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.2689em;top: 59.938em; "><span class="stl_630 stl_626 stl_72" style="word-spacing:-0.0024em;">Supplier notification &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 61.4173em; "><span class="stl_631 stl_626 stl_64" style="word-spacing:-0.0001em;">SARA 313 notifications must not be detached from the SDS and any copying and redistribution of the SDS shall include &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 62.3669em; "><span class="stl_631 stl_626 stl_47" style="word-spacing:-0.0021em;">copying and redistribution of the notice attached to copies of the SDS subsequently redistributed. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 63.5663em; "><span class="stl_630 stl_626 stl_66" style="word-spacing:-0.0019em;">State regulations &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 64.7958em; "><span class="stl_630 stl_626 stl_307">Massachusetts &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 64.7958em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_366" style="word-spacing:-0.0086em;">This material is listed. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 67.4931em; "><span class="stl_634 stl_626 stl_78" style="word-spacing:-0.0022em;">Date of issue/Date of revision &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.5543em;top: 67.4931em; "><span class="stl_635 stl_626 stl_12" style="word-spacing:-0.0957em;">: </span><span class="stl_636 stl_626 stl_49">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:19.8015em;top: 67.4931em; "><span class="stl_634 stl_626 stl_85" style="word-spacing:-0.0003em;">Date of previous issue &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:29.5971em;top: 67.4931em; "><span class="stl_634 stl_626 stl_12" style="word-spacing:-0.0805em;">: </span><span class="stl_636 stl_626 stl_49">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:38.2132em;top: 67.4931em; "><span class="stl_634 stl_626 stl_40" style="word-spacing:0.8784em;">Version :</span><span class="stl_634 stl_626 stl_12" style="word-spacing:-0.0817em;">&nbsp;</span><span class="stl_636 stl_626 stl_99">1.04 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:45.7398em;top: 67.4931em; "><span class="stl_636 stl_626 stl_85">10/12 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_458.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_458.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01 stl_189" style="left:2.0895em;top: 2.8222em; "><span class="stl_636 stl_626 stl_307">Ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 4.4958em; "><span class="stl_629 stl_626 stl_90" style="word-spacing:-0.0075em;">Section 15. Regulatory information &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 6.322em; "><span class="stl_630 stl_626 stl_83" style="word-spacing:0.0107em;">New York &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 6.322em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_366" style="word-spacing:-0.0086em;">This material is listed. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 7.5715em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_366" style="word-spacing:-0.0086em;">This material is listed. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9941em;top: 8.8209em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_366" style="word-spacing:-0.0086em;">This material is listed. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 7.5715em; "><span class="stl_630 stl_626 stl_143" style="word-spacing:0.0185em;">New Jersey &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 8.8209em; "><span class="stl_630 stl_626 stl_121">Pennsylvania &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.3294em;top: 10.0703em; "><span class="stl_630 stl_626 stl_40" style="word-spacing:-0.0039em;">International regulations &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 11.2998em; "><span class="stl_630 stl_626 stl_54" style="word-spacing:-0.0004em;">Chemical Weapon Convention List Schedules I, II &amp; III Chemicals &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 12.5492em; "><span class="stl_631 stl_626 stl_143" style="word-spacing:0.0015em;">Not listed. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 14.1985em; "><span class="stl_630 stl_626 stl_29" style="word-spacing:0.0012em;">Montreal Protocol (Annexes A, B, C, E) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 15.4579em; "><span class="stl_631 stl_626 stl_143" style="word-spacing:0.0015em;">Not listed. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 17.1072em; "><span class="stl_630 stl_626 stl_54" style="word-spacing:0.0021em;">Stockholm Convention on Persistent Organic Pollutants &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 18.3566em; "><span class="stl_631 stl_626 stl_143" style="word-spacing:0.0015em;">Not listed. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 20.0159em; "><span class="stl_630 stl_626 stl_58" style="word-spacing:0.0007em;">Rotterdam Convention on Prior Informed Consent (PIC) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 21.2653em; "><span class="stl_631 stl_626 stl_143" style="word-spacing:0.0015em;">Not listed. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 22.9145em; "><span class="stl_630 stl_626 stl_57" style="word-spacing:-0.0014em;">UNECE Aarhus Protocol on POPs and Heavy Metals &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 24.164em; "><span class="stl_631 stl_626 stl_143" style="word-spacing:0.0015em;">Not listed. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.3294em;top: 25.8232em; "><span class="stl_630 stl_626 stl_364" style="word-spacing:-0.0219em;">Inventory list &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 27.0427em; "><span class="stl_630 stl_626 stl_181">Australia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 28.2721em; "><span class="stl_630 stl_626 stl_99">Canada &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 29.5216em; "><span class="stl_630 stl_626 stl_139">China &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.224em;top: 27.0427em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_71" style="word-spacing:-0.0074em;">This material is listed or exempted. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.224em;top: 28.2721em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_71" style="word-spacing:-0.0074em;">This material is listed or exempted. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.224em;top: 29.5216em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_71" style="word-spacing:-0.0074em;">This material is listed or exempted. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.224em;top: 30.781em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_71" style="word-spacing:-0.0074em;">This material is listed or exempted. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 30.781em; "><span class="stl_630 stl_626 stl_139">Europe &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 32.0304em; "><span class="stl_630 stl_626 stl_85">Japan &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.224em;top: 32.0304em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_638 stl_626 stl_40" style="word-spacing:-0.0101em;">Japan inventory (ENCS) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:15.0736em;top: 33.02em; "><span class="stl_638 stl_626 stl_40" style="word-spacing:-0.0101em;">Japan inventory (ISHL) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:24.5294em;top: 32.0504em; "><span class="stl_631 stl_626 stl_71" style="word-spacing:-0.0072em;">: This material is listed or exempted. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:24.1196em;top: 33.04em; "><span class="stl_631 stl_626 stl_71" style="word-spacing:-0.0072em;">: This material is listed or exempted. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 34.2694em; "><span class="stl_630 stl_626 stl_90">Malaysia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.224em;top: 34.2694em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_71" style="word-spacing:-0.0074em;">This material is listed or exempted. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.224em;top: 35.5189em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_71" style="word-spacing:-0.0074em;">This material is listed or exempted. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.224em;top: 36.7783em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_71" style="word-spacing:-0.0074em;">This material is listed or exempted. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.224em;top: 38.0277em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_71" style="word-spacing:-0.0074em;">This material is listed or exempted. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.224em;top: 39.2772em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_71" style="word-spacing:-0.0074em;">This material is listed or exempted. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.224em;top: 40.5067em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_307" style="word-spacing:-0.0048em;">Not determined. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 35.5189em; "><span class="stl_630 stl_626 stl_99" style="word-spacing:0.0162em;">New Zealand &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 36.7783em; "><span class="stl_630 stl_626 stl_105">Philippines &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 38.0277em; "><span class="stl_630 stl_626 stl_93" style="word-spacing:-0.004em;">Republic of Korea &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 39.2772em; "><span class="stl_630 stl_626 stl_655">Taiwan &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 40.5067em; "><span class="stl_630 stl_626 stl_77">Thailand &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 41.7362em; "><span class="stl_630 stl_626 stl_87">Turkey &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.224em;top: 41.7362em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_71" style="word-spacing:-0.0074em;">This material is listed or exempted. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.224em;top: 42.9856em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_71" style="word-spacing:-0.0074em;">This material is listed or exempted. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.224em;top: 44.2351em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4133em;">: </span><span class="stl_631 stl_626 stl_307" style="word-spacing:-0.0048em;">Not determined. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 42.9856em; "><span class="stl_630 stl_626 stl_85" style="word-spacing:0.011em;">United States &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 44.2351em; "><span class="stl_630 stl_626 stl_18" style="word-spacing:0.0001em;">Viet Nam &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 45.7772em; "><span class="stl_629 stl_626 stl_72" style="word-spacing:-0.0029em;">Section 16. Other information &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 47.7735em; "><span class="stl_630 stl_626 stl_99" style="word-spacing:0.0021em;">Hazardous Material Information System (U.S.A.) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.6543em;top: 49.0329em; "><span class="stl_631 stl_626 stl_12">/</span></div>
					<div class="stl_01 stl_189" style="left:14.9637em;top: 49.0329em; "><span class="stl_631 stl_626 stl_12">3</span></div>
					<div class="stl_01 stl_189" style="left:14.9637em;top: 50.4922em; "><span class="stl_631 stl_626 stl_12">1</span></div>
					<div class="stl_01 stl_189" style="left:14.9637em;top: 51.9316em; "><span class="stl_631 stl_626 stl_12">2</span></div>
					<div class="stl_01 stl_189" style="left:3.0391em;top: 49.2628em; "><span class="stl_656 stl_626 stl_85">Health &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.9891em;top: 50.6821em; "><span class="stl_656 stl_626 stl_66">Flammability &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.9891em;top: 52.1215em; "><span class="stl_656 stl_626 stl_29" style="word-spacing:0.0012em;">Physical hazards &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 54.9102em; "><span class="stl_638 stl_626 stl_58" style="word-spacing:-0.0033em;">Caution: HMIS® ratings are based on a 0-4 rating scale, with 0 representing minimal hazards or risks, and 4 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 55.8998em; "><span class="stl_638 stl_626 stl_132" style="word-spacing:0.0004em;">representing significant hazards or risks. Although HMIS® ratings and the associated label are not required on &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 56.8894em; "><span class="stl_638 stl_626 stl_54" style="word-spacing:-0.004em;">SDSs or products leaving a facility under 29 CFR 1910.1200, the preparer may choose to provide them. HMIS® &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 57.8789em; "><span class="stl_638 stl_626 stl_40" style="word-spacing:-0.0036em;">ratings are to be used with a fully implemented HMIS® program. HMIS® is a registered trademark and service &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 58.8685em; "><span class="stl_638 stl_626 stl_29" style="word-spacing:0.0017em;">mark of the American Coatings Association, Inc. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 60.3378em; "><span class="stl_638 stl_626 stl_49" style="word-spacing:-0.0041em;">The customer is responsible for determining the PPE code for this material. For more information on HMIS® &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 61.3274em; "><span class="stl_638 stl_626 stl_58" style="word-spacing:-0.0005em;">Personal Protective Equipment (PPE) codes, consult the HMIS® Implementation Manual. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 62.6967em; "><span class="stl_630 stl_626 stl_89" style="word-spacing:0.0077em;">National Fire Protection Association (U.S.A.) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 67.4931em; "><span class="stl_634 stl_626 stl_78" style="word-spacing:-0.0022em;">Date of issue/Date of revision &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.5543em;top: 67.4931em; "><span class="stl_635 stl_626 stl_12" style="word-spacing:-0.0957em;">: </span><span class="stl_636 stl_626 stl_49">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:19.8015em;top: 67.4931em; "><span class="stl_634 stl_626 stl_85" style="word-spacing:-0.0003em;">Date of previous issue &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:29.5971em;top: 67.4931em; "><span class="stl_634 stl_626 stl_12" style="word-spacing:-0.0805em;">: </span><span class="stl_636 stl_626 stl_49">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:38.2132em;top: 67.4931em; "><span class="stl_634 stl_626 stl_40" style="word-spacing:0.8784em;">Version :</span><span class="stl_634 stl_626 stl_12" style="word-spacing:-0.0817em;">&nbsp;</span><span class="stl_636 stl_626 stl_99">1.04 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:45.7398em;top: 67.4931em; "><span class="stl_636 stl_626 stl_85">11/12 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_459.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_459.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01 stl_189" style="left:2.0895em;top: 2.8222em; "><span class="stl_636 stl_626 stl_307">Ammonia &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 4.4958em; "><span class="stl_629 stl_626 stl_72" style="word-spacing:-0.0029em;">Section 16. Other information &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.5339em;top: 6.7918em; "><span class="stl_630 stl_626 stl_66">Flammability &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:12.7147em;top: 7.0317em; "><span class="stl_631 stl_626 stl_12">1</span></div>
					<div class="stl_01 stl_189" style="left:11.7751em;top: 8.0412em; "><span class="stl_631 stl_626 stl_12">3</span></div>
					<div class="stl_01 stl_189" style="left:13.6643em;top: 8.0412em; "><span class="stl_631 stl_626 stl_12">0</span></div>
					<div class="stl_01 stl_189" style="left:7.9368em;top: 8.2811em; "><span class="stl_630 stl_626 stl_85">Health &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:15.4735em;top: 8.2811em; "><span class="stl_630 stl_626 stl_132">Instability/Reactivity &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.6038em;top: 9.7705em; "><span class="stl_630 stl_626 stl_18">Special &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 11.4897em; "><span class="stl_638 stl_626 stl_54" style="word-spacing:-0.0022em;">Reprinted with permission from NFPA 704-2001, Identification of the Hazards of Materials for Emergency &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 12.4792em; "><span class="stl_638 stl_626 stl_60" style="word-spacing:-0.0017em;">Response Copyright ©1997, National Fire Protection Association, Quincy, MA 02269. This reprinted material is &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 13.4688em; "><span class="stl_638 stl_626 stl_65" style="word-spacing:0.0007em;">not the complete and official position of the National Fire Protection Association, on the referenced subject &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 14.4584em; "><span class="stl_638 stl_626 stl_58" style="word-spacing:-0.0053em;">which is represented only by the standard in its entirety. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 15.9777em; "><span class="stl_638 stl_626 stl_105" style="word-spacing:-0.0036em;">Copyright ©2001, National Fire Protection Association, Quincy, MA 02269. This warning system is intended to &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 16.9672em; "><span class="stl_638 stl_626 stl_58" style="word-spacing:-0.0056em;">be interpreted and applied only by properly trained individuals to identify fire, health and reactivity hazards of &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 17.9568em; "><span class="stl_638 stl_626 stl_66" style="word-spacing:-0.0006em;">chemicals. The user is referred to certain limited number of chemicals with recommended classifications in &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 18.9463em; "><span class="stl_638 stl_626 stl_78" style="word-spacing:-0.0056em;">NFPA 49 and NFPA 325, which would be used as a guideline only. Whether the chemicals are classified by NFPA &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.7992em;top: 19.9359em; "><span class="stl_638 stl_626 stl_105" style="word-spacing:-0.0012em;">or not, anyone using the 704 systems to classify chemicals does so at their own risk. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 21.4052em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.0012em;">Procedure used to derive the classification &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:15.7933em;top: 22.8746em; "><span class="stl_630 stl_626 stl_99">Classification &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:38.713em;top: 22.8746em; "><span class="stl_630 stl_626 stl_66">Justification &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:35.0746em;top: 24.2439em; "><span class="stl_631 stl_626 stl_71" style="word-spacing:-0.0061em;">Expert judgment &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.3294em;top: 24.2439em; "><span class="stl_631 stl_626 stl_88" style="word-spacing:-0.0089em;">FLAMMABLE GASES - Category 2 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.3294em;top: 25.1835em; "><span class="stl_631 stl_626 stl_47" style="word-spacing:-0.0017em;">GASES UNDER PRESSURE - Liquefied gas &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.3294em;top: 26.1231em; "><span class="stl_631 stl_626 stl_58" style="word-spacing:-0.0109em;">ACUTE TOXICITY (inhalation) - Category 4 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.3294em;top: 27.0727em; "><span class="stl_631 stl_626 stl_105" style="word-spacing:-0.0077em;">SKIN CORROSION - Category 1 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.3294em;top: 28.0123em; "><span class="stl_631 stl_626 stl_96" style="word-spacing:-0.0023em;">SERIOUS EYE DAMAGE - Category 1 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.3294em;top: 28.9618em; "><span class="stl_631 stl_626 stl_40" style="word-spacing:-0.0083em;">AQUATIC HAZARD (ACUTE) - Category 1 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:35.0746em;top: 25.1835em; "><span class="stl_631 stl_626 stl_71" style="word-spacing:-0.0061em;">Expert judgment &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:35.0746em;top: 26.1231em; "><span class="stl_631 stl_626 stl_71" style="word-spacing:-0.0061em;">Expert judgment &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:35.0746em;top: 27.0727em; "><span class="stl_631 stl_626 stl_71" style="word-spacing:-0.0061em;">Expert judgment &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:35.0746em;top: 28.0123em; "><span class="stl_631 stl_626 stl_71" style="word-spacing:-0.0061em;">Expert judgment &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:35.0746em;top: 28.9618em; "><span class="stl_631 stl_626 stl_71" style="word-spacing:-0.0061em;">Expert judgment &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 30.4012em; "><span class="stl_630 stl_626 stl_99">History &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 31.6306em; "><span class="stl_630 stl_626 stl_66" style="word-spacing:0.0036em;">Date of printing &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9441em;top: 31.6306em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4735em;">: </span><span class="stl_631 stl_626 stl_143">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9441em;top: 32.8801em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4735em;">: </span><span class="stl_631 stl_626 stl_143">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 32.93em; "><span class="stl_630 stl_626 stl_99" style="word-spacing:0.0035em;">Date of issue/Date of &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 33.9196em; "><span class="stl_630 stl_626 stl_99">revision &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 35.0991em; "><span class="stl_630 stl_626 stl_105" style="word-spacing:0.0023em;">Date of previous issue &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 36.3485em; "><span class="stl_630 stl_626 stl_28">Version &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9441em;top: 35.0991em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4735em;">: </span><span class="stl_631 stl_626 stl_143">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9441em;top: 36.3485em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4735em;">: </span><span class="stl_631 stl_626 stl_99">1.04 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 37.5979em; "><span class="stl_630 stl_626 stl_364" style="word-spacing:-0.0125em;">Key to abbreviations &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9441em;top: 37.5979em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4735em;">: </span><span class="stl_631 stl_626 stl_307" style="word-spacing:-0.0121em;">ATE = Acute Toxicity Estimate &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 38.5475em; "><span class="stl_631 stl_626 stl_21" style="word-spacing:0.0002em;">BCF = Bioconcentration Factor &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 39.4971em; "><span class="stl_631 stl_626 stl_64" style="word-spacing:0.0009em;">GHS = Globally Harmonized System of Classification and Labelling of Chemicals &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 40.4468em; "><span class="stl_631 stl_626 stl_90" style="word-spacing:-0.0052em;">IATA = International Air Transport Association &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 41.3963em; "><span class="stl_631 stl_626 stl_90" style="word-spacing:-0.0049em;">IBC = Intermediate Bulk Container &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 42.3459em; "><span class="stl_631 stl_626 stl_99" style="word-spacing:-0.0005em;">IMDG = International Maritime Dangerous Goods &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 43.2955em; "><span class="stl_631 stl_626 stl_121" style="word-spacing:0.0006em;">LogPow = logarithm of the octanol/water partition coefficient &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 44.245em; "><span class="stl_631 stl_626 stl_56" style="word-spacing:0.002em;">MARPOL = International Convention for the Prevention of Pollution From Ships, 1973 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 45.1946em; "><span class="stl_631 stl_626 stl_57" style="word-spacing:-0.0045em;">as modified by the Protocol of 1978. ("Marpol" = marine pollution) &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:14.8437em;top: 46.1442em; "><span class="stl_631 stl_626 stl_96" style="word-spacing:0.0029em;">UN = United Nations &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 47.3536em; "><span class="stl_630 stl_626 stl_57">References &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.9441em;top: 47.3536em; "><span class="stl_630 stl_626 stl_12" style="word-spacing:0.4735em;">: </span><span class="stl_631 stl_626 stl_104" style="word-spacing:0.0043em;">Not available. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 48.6031em; "><span class="stl_630 stl_626 stl_72" style="word-spacing:-0.0027em;">Notice to reader &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 49.8325em; "><span class="stl_638 stl_626 stl_94" style="word-spacing:-0.0031em;">To the best of our knowledge, the information contained herein is accurate. However, neither the above-named &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 50.8221em; "><span class="stl_638 stl_626 stl_90" style="word-spacing:-0.0028em;">supplier, nor any of its subsidiaries, assumes any liability whatsoever for the accuracy or completeness of the &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 51.8116em; "><span class="stl_638 stl_626 stl_58" style="word-spacing:0.0018em;">information contained herein. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 52.8012em; "><span class="stl_638 stl_626 stl_57" style="word-spacing:-0.0014em;">Final determination of suitability of any material is the sole responsibility of the user. All materials may present &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 53.7907em; "><span class="stl_638 stl_626 stl_48" style="word-spacing:-0.0029em;">unknown hazards and should be used with caution. Although certain hazards are described herein, we cannot &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.5593em;top: 54.7803em; "><span class="stl_638 stl_626 stl_65" style="word-spacing:0em;">guarantee that these are the only hazards that exist. &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:2.0895em;top: 67.4931em; "><span class="stl_634 stl_626 stl_78" style="word-spacing:-0.0022em;">Date of issue/Date of revision &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:13.5543em;top: 67.4931em; "><span class="stl_635 stl_626 stl_12" style="word-spacing:-0.0957em;">: </span><span class="stl_636 stl_626 stl_49">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:19.8015em;top: 67.4931em; "><span class="stl_634 stl_626 stl_85" style="word-spacing:-0.0003em;">Date of previous issue &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:29.5971em;top: 67.4931em; "><span class="stl_634 stl_626 stl_12" style="word-spacing:-0.0805em;">: </span><span class="stl_636 stl_626 stl_49">2/15/2018 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:38.2132em;top: 67.4931em; "><span class="stl_634 stl_626 stl_40" style="word-spacing:0.8784em;">Version :</span><span class="stl_634 stl_626 stl_12" style="word-spacing:-0.0817em;">&nbsp;</span><span class="stl_636 stl_626 stl_99">1.04 &nbsp;</span></div>
					<div class="stl_01 stl_189" style="left:45.7398em;top: 67.4931em; "><span class="stl_636 stl_626 stl_85">12/12 &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_462.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_462.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">366 &nbsp;</span></div>
					<div class="stl_01" style="left:34.4107em;top: 4.9344em; "><span class="stl_20 stl_11 stl_93" style="word-spacing:0.0269em;">Chapter 14. Safety &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 7.0167em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">14.2.2 </span><span class="stl_20 stl_11 stl_33">Falls &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.7017em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 8.7017em; "><span class="stl_117 stl_115 stl_55" style="word-spacing:0.001em;">Falls are one of the leading causes of injuries and deaths on the job. Fall protection is a &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 10.113em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:-0.0021em;">combination of methods and devices used to protect workers from falling off, onto, or &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 11.5244em; "><span class="stl_114 stl_115 stl_100" style="word-spacing:0.0056em;">through working levels. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 12.9358em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.7585em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 12.9358em; "><span class="stl_117 stl_115 stl_29" style="word-spacing:0.0028em;">Fall protection methods and devices are typically divided into two categories: those that &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 14.3471em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0041em;">prevent falls and those that arrest falls. &nbsp;</span></div>
					<div class="stl_01 stl_205" style="left:9.3593em;top: 15.7585em; "><span class="stl_206 stl_115 stl_18" style="word-spacing:-0.0026em;">Examples of fall protection methods and devices include rails, guards, guardrails, barriers, &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 17.1698em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0023em;">fall-arrest systems, safety nets, hole covers, and various work practices and procedures. &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 33.2976em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">14.2.3 </span><span class="stl_20 stl_11 stl_12">Noise &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 34.9826em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Noise</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">as a hazard is sound that is especially loud or impacting. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 36.3939em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 36.3939em; "><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0023em;">A wastewater treatment plant has equipment that produces high noise levels both continu- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 37.8053em; z-index:640; "><span class="stl_114 stl_115 stl_52" style="word-spacing:0.0065em;">ously and intermittently. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 39.2167em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 39.2167em; "><span class="stl_117 stl_115 stl_96" style="word-spacing:-0.0007em;">As such, it is important to be aware of this hazard and to take preventive steps to reduce &nbsp;</span></div>
					<div class="stl_01 stl_122" style="left:9.3593em;top: 40.6281em; "><span class="stl_123 stl_115 stl_27" style="word-spacing:0.0035em;">exposure to damaging noise levels by wearing effective hearing protection and to minimize &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 42.0394em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0011em;">the duration of the exposure to the noise. &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 44.7676em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">14.2.4 </span><span class="stl_20 stl_11 stl_103" style="word-spacing:0.0281em;">Electrical Hazards &nbsp;</span></div>
					<div class="stl_01 stl_258" style="left:9.3593em;top: 46.4526em; "><span class="stl_266 stl_115 stl_47" style="word-spacing:0.0002em;">Ordinary 120-V electricity can be fatal; most wastewater facility electrical systems operate &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 47.8639em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">at 120 to 4000 V or more. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 49.2753em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• All</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0007em;">voltages should be considered dangerous and potentially life threatening. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 46.4526em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 50.6867em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 50.6867em; "><span class="stl_117 stl_115 stl_139" style="word-spacing:-0.0034em;">Safe working rules and practices that should be followed when working on electrical sys- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 52.0981em; "><span class="stl_114 stl_115 stl_12">tems &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 53.5094em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 53.5094em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.004em;">Before working on an electrical system, perform a job hazard analysis to determine any &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 54.9208em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">potential hazards and methods of abating those hazards &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 57.649em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">14.2.5 </span><span class="stl_20 stl_11 stl_100" style="word-spacing:0.0357em;">Trenching &amp; Excavation Hazards &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 59.334em; "><span class="stl_114 stl_115 stl_113" style="word-spacing:0.233em;">• Trench</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.007em;">&nbsp;</span><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0041em;">collapses, or cave-ins, pose the greatest risk to workers’ lives. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 60.7453em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:0.0014em;">Potential hazards related to trenching include: falls, falling loads, hazardous atmospheres, &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 62.1568em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0038em;">and incidents involving mobile equipment including vehicular trafﬁc &nbsp;</span></div>
					<div id="366_0" style="position:absolute;left:7.0866em;top:7.0125em;">&nbsp;</div>
					<div id="366_1" style="position:absolute;left:7.0866em;top:32.513em;">&nbsp;</div>
					<div id="366_2" style="position:absolute;left:7.0866em;top:44.1798em;">&nbsp;</div>
					<div id="366_3" style="position:absolute;left:7.0866em;top:57.0613em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_464.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_464.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_238" style="word-spacing:0.2213em;">14.2 Water</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0341em;">&nbsp;</span><span class="stl_131 stl_23 stl_63" style="word-spacing:0.0317em;">Treatment Hazards &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">367 &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 7.0858em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01" style="left:8.5866em;top: 9.9084em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 7.0858em; "><span class="stl_117 stl_115 stl_28" style="word-spacing:-0.0005em;">Trenches 5 feet deep or greater require a protective system unless the excavation is made &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 8.4971em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">entirely in stable rock. &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 9.9084em; "><span class="stl_117 stl_115 stl_24" style="word-spacing:-0.002em;">Trenches 20 feet deep or greater require that the protective system be designed by a regis- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 11.3198em; z-index:229; "><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0048em;">tered professional engineer. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 12.7312em; "><span class="stl_114 stl_115 stl_228" style="word-spacing:0.259em;">• Types</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">&nbsp;</span><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0047em;">of protective systems: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 14.111em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_122" style="left:11.3593em;top: 14.111em; "><span class="stl_361 stl_187 stl_12" style="word-spacing:-0.0003em;">Benching </span><span class="stl_123 stl_115 stl_86" style="word-spacing:0.0047em;">- excavating the sides of an excavation to form one or a series of horizontal &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 15.5552em; "><span class="stl_114 stl_115 stl_184" style="word-spacing:0.0073em;">levels or steps. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 16.9338em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 16.9338em; "><span class="stl_211 stl_187 stl_12" style="word-spacing:-0.005em;">Sloping </span><span class="stl_117 stl_115 stl_74" style="word-spacing:-0.0003em;">- involves cutting back the trench wall at an angle inclined away from the &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 18.3779em; "><span class="stl_114 stl_115 stl_234">excavation. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 19.7565em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– Shoring</span><span class="stl_186 stl_187 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_60" style="word-spacing:0.0002em;">- requires installing aluminum hydraulic or other types of supports . &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 21.1679em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– Shielding</span><span class="stl_186 stl_187 stl_12" style="word-spacing:-0.0001em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.001em;">- uses trench boxes or other types of supports. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 22.6133em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 22.6133em; "><span class="stl_117 stl_115 stl_42" style="word-spacing:0.0006em;">OSHA standards require, before any worker entry, that employers have a competent per- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 24.0246em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.003em;">son inspect trenches daily and as conditions change to ensure elimination of excavation &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 25.436em; "><span class="stl_114 stl_115 stl_12">hazards. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 26.8473em; "><span class="stl_114 stl_115 stl_228" style="word-spacing:0.29em;">• Key</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">elements related to ensuring safety: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 28.2272em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_100" style="word-spacing:0.0055em;">Ensure that there’s a safe way to enter and exit &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 29.6385em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0047em;">Ensure trenches have cave-in protection &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 31.0499em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3312em;top: 31.0827em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:-0.0011em;">Test for atmospheric hazards such as low oxygen, hazardous fumes and toxic gases &nbsp;</span></div>
					<div class="stl_01" style="left:11.3266em;top: 32.494em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">when &gt; 4 feet deep. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 33.8727em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 33.9054em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0036em;">Inspect trenches at the start of each shift and following a rainstorm or other water &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 35.3168em; "><span class="stl_114 stl_115 stl_12">intrusion. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 36.6954em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_24" style="word-spacing:0.003em;">Keep excavated soil (spoils) and other materials at least 2 feet from trench edges. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 38.1068em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">Never enter a trench unless it has been properly inspected by a competent person &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 41.0117em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">14.2.6 </span><span class="stl_20 stl_11 stl_88" style="word-spacing:0.0323em;">Rotating and Moving Equipment &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 42.7204em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• All</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">rotating and moving equipment should be guarded. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 44.1318em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 44.1318em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0036em;">The best method for preventing machinery-related injuries is through use of equipment &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 45.5432em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">guards enforced through engineering and administrative controls. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 46.9546em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3312em;top: 46.9546em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">The best way to prevent this type of injury is to install point-of-operation guards that pre- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3366em;top: 48.3659em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0005em;">vent contact with nip points, pinch points, rotating parts, ﬂying chips, and sparks. &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 60.4479em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">14.2.7 </span><span class="stl_20 stl_11 stl_132" style="word-spacing:0.0298em;">Heat Stress &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 62.1568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Heat</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0087em;">stress falls into two categories: heat illness and heat stroke. &nbsp;</span></div>
					<div id="367_0" style="position:absolute;left:7.0866em;top:40.4119em;">&nbsp;</div>
					<div id="367_1" style="position:absolute;left:7.0866em;top:59.6514em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_465.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_465.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">368 &nbsp;</span></div>
					<div class="stl_01" style="left:34.4107em;top: 4.9344em; "><span class="stl_20 stl_11 stl_93" style="word-spacing:0.0269em;">Chapter 14. Safety &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 7.0858em; z-index:72; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Both</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0039em;">are serious conditions and should not be taken lightly. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.4971em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Heat</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">stress can result from: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 9.8835em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0037em;">High temperature and humidity, dehydration from low ﬂuid consumption &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 11.2949em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_47" style="word-spacing:0.0017em;">Direct sun exposure (with no shade) or extreme heat, &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 12.7063em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0021em;">Limited air movement (no breeze or wind), &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 14.1177em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0045em;">Physical exertion, Use of bulky protective clothing and equipment, &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 15.529em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_60" style="word-spacing:0.0003em;">Poor physical condition or ongoing health problems, &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 16.9404em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Some medications &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 18.3518em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_34">Pregnancy &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 21.3689em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">14.2.8 </span><span class="stl_20 stl_11 stl_40" style="word-spacing:0.0277em;">Material Handling Ergonomics &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 23.2094em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3166em;top: 23.2094em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:-0.0014em;">Wastewater operators are potentially subject to risk of musculoskeletal injuries associated &nbsp;</span></div>
					<div class="stl_01 stl_133" style="left:9.3266em;top: 24.6208em; "><span class="stl_134 stl_115 stl_85" style="word-spacing:-0.0032em;">with handling heavy or unwieldy objects including tools and supplies as part of their daily &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 26.0322em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.002em;">work routine. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 27.4435em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_135" style="left:9.3312em;top: 27.4435em; "><span class="stl_136 stl_115 stl_64" style="word-spacing:-0.0004em;">The risk and severity of these injuries can be mitigated through utilizing proper ergonomic &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 28.8549em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">techniques which include: &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 30.2414em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 30.2741em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:0.0064em;">Use mechanical means (e.g. hand trucks, pushcarts, etc.) when possible for heavier &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 31.6855em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0042em;">or awkward loads. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 33.0641em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">It is easier and safer to push than to pull. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 34.4755em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 34.5083em; "><span class="stl_117 stl_115 stl_18" style="word-spacing:-0.0039em;">Keep loads as close to the body as possible and do not twist while lifting, carrying, &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:11.3593em;top: 35.9196em; "><span class="stl_117 stl_115 stl_121" style="word-spacing:0.0003em;">or setting down a load. Nose, shoulders, hips, and toes should all be facing the same &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 37.331em; "><span class="stl_114 stl_115 stl_12">direction. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 38.7096em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">Minimize reaching. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 40.121em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.214em;">– </span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">As a general rule, bend at the knees, not the hips. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 41.5324em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_226" style="left:11.3593em;top: 41.5651em; "><span class="stl_227 stl_115 stl_85" style="word-spacing:0.0039em;">Get help when needed. Do not lift or carry things you don’t feel comfortable with, no &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 42.9765em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0029em;">matter how light the load. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 44.3551em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.006em;">Plan ahead for all parts of the lift: lifting, carrying, and setting down. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 45.7665em; "><span class="stl_186 stl_187 stl_12">–</span></div>
					<div class="stl_01 stl_182" style="left:11.3593em;top: 45.7993em; "><span class="stl_222 stl_115 stl_55" style="word-spacing:-0.0021em;">Use personal protective equipment where needed, such as gloves with good grip and &nbsp;</span></div>
					<div class="stl_01" style="left:11.3593em;top: 47.2106em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">steel-toed boots where appropriate. &nbsp;</span></div>
					<div class="stl_01" style="left:10.4503em;top: 48.5893em; "><span class="stl_186 stl_187 stl_12" style="word-spacing:0.25em;">– </span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">Implement rest breaks and job rotation for frequent and/or heavy lifting. &nbsp;</span></div>
					<div class="stl_01" style="left:4.1377em;top: 52.3253em; "><span class="stl_17 stl_11 stl_12" style="word-spacing:0.75em;">14.3 </span><span class="stl_130 stl_11 stl_12" style="word-spacing:0.03em;">Safety Practices &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 54.6707em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">14.3.1 </span><span class="stl_20 stl_11 stl_170" style="word-spacing:0.0481em;">Lockout - Tagout (LOTO) &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0439em;top: 56.5113em; "><span class="stl_117 stl_115 stl_85" style="word-spacing:-0.0043em;">When conducting routine inspections, repairs and maintenance activities, requires meeting the &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 57.8892em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">mandates of </span><span class="stl_211 stl_187 stl_143" style="word-spacing:-0.0018em;">Occupational Safety Hazard Administration(OSHAs) Lock-Out/Tag-Out &nbsp;</span></div>
					<div class="stl_01" style="left:7.0566em;top: 59.3013em; "><span class="stl_186 stl_187 stl_144" style="word-spacing:0.0138em;">(LOTO) program &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0539em;top: 60.7453em; "><span class="stl_117 stl_115 stl_127" style="word-spacing:0.0039em;">which is designed to prevent injury or fatalities. It involves preventing an equipment from acci- &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 62.1568em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0082em;">dentally starting up and release of all stored energy. Hazardous energy sources include: &nbsp;</span></div>
					<div id="368_0" style="position:absolute;left:7.0866em;top:20.7028em;">&nbsp;</div>
					<div id="368_1" style="position:absolute;left:7.0866em;top:51.6967em;">&nbsp;</div>
					<div id="368_2" style="position:absolute;left:7.0866em;top:53.9997em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_466.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_466.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_86" style="word-spacing:0.212em;">14.3 Safety</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0295em;">&nbsp;</span><span class="stl_131 stl_23 stl_86">Practices &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">369 &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 7.0858em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Electrical &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 8.4971em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Mechanical &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 9.9084em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Hydraulic &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 11.3198em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Pneumatic &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 12.7312em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Chemical &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 14.1426em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">• Thermal &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.5539em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Other</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_184">energy &nbsp;</span></div>
					<div class="stl_01 stl_268" style="left:7.0584em;top: 17.0522em; "><span class="stl_255 stl_115 stl_89" style="word-spacing:0.001em;">The LOTO involves established and documented procedures speciﬁc to an equipment or machin- &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 18.4635em; "><span class="stl_114 stl_115 stl_104" style="word-spacing:0.0209em;">ery. It typically comprises of: &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 19.8828em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Notifying</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0047em;">affected employees &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 21.2942em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Stopping</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">and isolating the equipment &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 22.7056em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Releasing</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0036em;">stored energy &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 24.1169em; z-index:284; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">• </span><span class="stl_114 stl_115 stl_173">V</span><span class="stl_114 stl_115 stl_12">e</span><span class="stl_114 stl_115 stl_12">riﬁcation</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0013em;">of the isolation and de-energization &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 25.5283em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_214" style="left:9.3593em;top: 25.5283em; "><span class="stl_215 stl_115 stl_24" style="word-spacing:0.0008em;">Placing lock-out devices which use a positive means such as a lock, either key or combina- &nbsp;</span></div>
					<div class="stl_01 stl_214" style="left:9.3593em;top: 26.9397em; "><span class="stl_215 stl_115 stl_143" style="word-spacing:0.0011em;">tion type, to hold an energy isolating device in the safe position and prevent the energizing &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 28.3511em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">of a machine or equipment &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 29.7624em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3266em;top: 29.7624em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0042em;">Appropriately tagging the devices to indicate its non-operation and that it may not be &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 31.1738em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0037em;">operated until the tagout device is removed &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 34.1514em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">14.3.2 </span><span class="stl_20 stl_11 stl_55" style="word-spacing:0.0325em;">Personal Protective Equipment (PPE) &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 35.9931em; "><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0028em;">Employees depend on personal protective equipment to protect themselves from hazards and &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:7.0866em;top: 37.4045em; "><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0002em;">perform daily duties. PPE includes but is not limited to safety glasses, face shields, hard hats, &nbsp;</span></div>
					<div class="stl_01 stl_125" style="left:7.0866em;top: 38.8158em; "><span class="stl_126 stl_115 stl_47" style="word-spacing:0.0068em;">gloves, foot protection, and durable and disposable chemical-protective clothing. Respirators and &nbsp;</span></div>
					<div class="stl_01 stl_226" style="left:7.0866em;top: 40.2273em; "><span class="stl_227 stl_115 stl_09" style="word-spacing:0.0075em;">fall protection might also be required. However, respirators and fall protection fall under separate &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 41.6386em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">OSHA standards. &nbsp;</span></div>
					<div class="stl_01" style="left:3.6321em;top: 44.5293em; "><span class="stl_111 stl_11 stl_12" style="word-spacing:0.75em;">14.3.3 </span><span class="stl_20 stl_11 stl_107" style="word-spacing:0.0243em;">Conﬁned Space Entry &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 46.3711em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">OSHA deﬁnes a conﬁned space as an area that: &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 47.8693em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_214" style="left:9.3593em;top: 47.8693em; "><span class="stl_215 stl_115 stl_29" style="word-spacing:0.0005em;">is large enough and so conﬁgured that an employee’s body can enter and perform assigned &nbsp;</span></div>
					<div class="stl_01" style="left:9.3266em;top: 49.2807em; "><span class="stl_114 stl_115 stl_52">work &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 50.6921em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• has</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">limited or restricted means for entry or exit; and &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 52.1034em; z-index:1224; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• is</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">not designed for continuous employee occupancy. &nbsp;</span></div>
					<div class="stl_01" style="left:7.0866em;top: 53.6017em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0005em;">Potentially dangerous conditions which can exist in conﬁned spaces include: &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 55.0998em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_133" style="left:9.3593em;top: 55.0998em; "><span class="stl_134 stl_115 stl_55" style="word-spacing:0.0022em;">Oxygen level: Some gasses are heavier than air and so will ﬁll up a conﬁned space, which &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 56.5113em; "><span class="stl_117 stl_115 stl_47" style="word-spacing:0.0051em;">forces oxygen out. The oxygen concentration must not fall below 19.5% at any time. In &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 57.9226em; "><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">plants where pure oxygen is used there is a potential hazard due to high the oxygen con- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 59.334em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.005em;">centration. Oxygen concentration greater than 23% increases the risk of ignition and ﬁre &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 60.7453em; "><span class="stl_117 stl_115 stl_09" style="word-spacing:0.0036em;">Explosive conditions: Many gasses are explosive when present in certain ratios with oxy- &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 62.1568em; "><span class="stl_117 stl_115 stl_28" style="word-spacing:0.004em;">gen. These ratios are deﬁned by the upper explosive limit(UEL) and the lower explosive &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 60.7453em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div id="369_0" style="position:absolute;left:7.0866em;top:33.4847em;">&nbsp;</div>
					<div id="369_1" style="position:absolute;left:7.0866em;top:43.6749em;">&nbsp;</div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_467.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_467.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">370 &nbsp;</span></div>
					<div class="stl_01" style="left:34.4107em;top: 4.9344em; "><span class="stl_20 stl_11 stl_93" style="word-spacing:0.0269em;">Chapter 14. Safety &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 7.0858em; "><span class="stl_117 stl_115 stl_21" style="word-spacing:-0.0033em;">limit (LEL). The minimum concentration of a particular combustible gas or vapor neces- &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 8.4971em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0029em;">sary to support its combustion in air is deﬁned as the Lower Explosive Limit (LEL) for that &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 9.9084em; "><span class="stl_117 stl_115 stl_143" style="word-spacing:0.0062em;">gas. Below this level, the mixture is too “lean” to burn. The maximum concentration of a &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 11.3198em; "><span class="stl_117 stl_115 stl_28" style="word-spacing:-0.0005em;">gas or vapor that will burn in air is deﬁned as the Upper Explosive Limit (UEL). Above &nbsp;</span></div>
					<div class="stl_01 stl_226" style="left:9.3593em;top: 12.7312em; "><span class="stl_227 stl_115 stl_143" style="word-spacing:0.006em;">this level, the mixture is too “rich” to burn. The range between the LEL and UEL is known &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 14.1426em; z-index:420; "><span class="stl_114 stl_115 stl_67" style="word-spacing:0.0063em;">as the ﬂammable range for that gas or vapor. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 15.5539em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_145" style="left:9.3312em;top: 15.5539em; "><span class="stl_235 stl_115 stl_143" style="word-spacing:0.0046em;">Toxic conditions: This condition could potentially exist due to the presence of gasses such &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 16.9653em; "><span class="stl_114 stl_115 stl_60" style="word-spacing:0.0003em;">as carbon dioxide, chlorine and hydrogen sulﬁde. &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 18.3767em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Engulfment</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">by liquids &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 19.7881em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Electrical</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12">hazards &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 21.1994em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• Mechanical</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">Hazards associated with equipment including mixers &nbsp;</span></div>
					<div class="stl_01" style="left:7.0539em;top: 22.7831em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">A permit-required conﬁned space is deﬁned as a conﬁned space that: &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 24.3668em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• contains</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">or has a potential to contain a hazardous atmosphere &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 25.7781em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• contains</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">a material that potentially could engulf an entrant &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 27.1895em; "><span class="stl_114 stl_115 stl_12">•</span></div>
					<div class="stl_01 stl_116" style="left:9.3593em;top: 27.1895em; "><span class="stl_117 stl_115 stl_57" style="word-spacing:-0.0044em;">has an internal conﬁguration that could trap or asphyxiate an entrant through inwardly &nbsp;</span></div>
					<div class="stl_01" style="left:9.3593em;top: 28.6008em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0041em;">converging walls or a ﬂoor that slopes downward and tapers to a smaller cross-section &nbsp;</span></div>
					<div class="stl_01" style="left:8.5866em;top: 30.0123em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">• contains</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0013em;">any serious safety or health hazard &nbsp;</span></div>
					<div class="stl_01" style="left:8.3858em;top: 32.4409em; "><span class="stl_237 stl_115 stl_12" style="word-spacing:0em;">Chapter Assessment &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 34.317em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">1. What</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">federal law is designed to protect the safety and health of operators? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 35.7284em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">A. OSHA &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 37.1398em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">B. FMLA &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 38.5512em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">C. FLSA &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 39.9625em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">D. ADEA &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 41.3739em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">2. What</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0004em;">are the two most important safety concerns when entering a conﬁned space? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 42.7853em; "><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0043em;">A. Corrosive chemicals and falls &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 44.1967em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">B. Bad odors and claustrophobia &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 45.608em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">C. Extreme air temperatures and slippery surfaces &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 47.0194em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">D. Oxygen deﬁciency and hazardous gases &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 48.4308em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">3. Which</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0008em;">document provides a proﬁle of hazardous substances? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 49.8422em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">A. CERCLA &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 51.2535em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">B. SARA &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 52.6649em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">C. CFR &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 54.0763em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">D. MSDS &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 55.4877em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">4. What</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">is the purpose of a pump guard? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 56.899em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.004em;">A. Allows operators to turn off pump in emergency situations &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 58.3104em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0031em;">B. Notiﬁes operators of excessive temperatures &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 59.7218em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.011em;">c. Allows operators to pump against a closed discharge valve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 61.1332em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">D. Protects operators from rotating parts &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_468.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_468.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_86" style="word-spacing:0.212em;">14.3 Safety</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0295em;">&nbsp;</span><span class="stl_131 stl_23 stl_86">Practices &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 7.6156em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">5. Atmosphere</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0032em;">is considered oxygen deﬁcient when the oxygen level is below &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">371 &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 9.027em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">A. 21.5% &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 10.4383em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">B. 20% &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 11.8498em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">C. 19.5% &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 13.2611em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">D. 17% &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 14.6725em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.2525em;">6. Employee</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0013em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">hazards include &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 16.0838em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0027em;">A. Noxious or toxic gases or vapors &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 17.4952em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0021em;">B. Oxygen deﬁciency &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 18.9066em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">C. Physical injuries &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 20.318em; "><span class="stl_114 stl_115 stl_104" style="word-spacing:0.006em;">D. All of the above &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 21.7293em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">7. Before</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">entering a permit-required conﬁned space, you must: &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 23.1407em; z-index:315; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0032em;">A. Check the atmosphere with a calibrated gas detector. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 24.5521em; "><span class="stl_114 stl_115 stl_57" style="word-spacing:0.0005em;">B. Make notiﬁcation that personnel are entering the space. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 25.9634em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">C. Lock out and tag out all equipment. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 27.3748em; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0055em;">D. All of the above. &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 28.7862em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">8. When</span><span class="stl_114 stl_115 stl_12">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">making a sulfuric acid dilution, the appropriate method is: &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 30.1976em; "><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0013em;">A. Add the water to the acid. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 31.6089em; z-index:515; "><span class="stl_114 stl_115 stl_31" style="word-spacing:0.0081em;">B. Add the acid to the water. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 33.0203em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">C. Add both at the same time. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 34.4317em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">D. None of the above. &nbsp;</span></div>
					<div class="stl_01" style="left:9.5222em;top: 35.8431em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">9. When</span><span class="stl_114 stl_115 stl_12">&nbsp;</span><span class="stl_114 stl_115 stl_121" style="word-spacing:0.0012em;">manually lifting any object, be sure to &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 37.2544em; "><span class="stl_114 stl_115 stl_102" style="word-spacing:0.0069em;">A. Hold it at arm’s length. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 38.6658em; z-index:647; "><span class="stl_114 stl_115 stl_32" style="word-spacing:0.0105em;">B. Keep your back bent and hold it low. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 40.0772em; "><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0027em;">C. Keep it close to your body and use leg strength. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 41.4886em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0031em;">D. Keep your knees locked and bend at the waist. &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 42.8999em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">10. What</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">is the proper slope of a ladder? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 44.3113em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">A. Every 4 feet up the ladder is 1 foot out from the wall. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 45.7227em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">B. Every 5 feet up the ladder is 1 foot out from the wall. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 47.1341em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">C. Every 6 feet up the ladder is 1 foot out from the wall. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 48.5454em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0016em;">D. Every 7 feet up the ladder is 1 foot out from the wall. &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 49.9568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">11. When</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">working on a chemical feed pump, what of the following is not required? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 51.3682em; "><span class="stl_114 stl_115 stl_74" style="word-spacing:0.0046em;">A. Nitrile gloves. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 52.7796em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">B. Safety glasses. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 54.1909em; "><span class="stl_114 stl_115 stl_86" style="word-spacing:0.005em;">C. Leather work gloves. &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 55.6023em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0015em;">D. Full face shield. &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 57.0137em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">12. When</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">must the atmosphere of a conﬁned space be tested? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 58.4251em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0021em;">A. Only before a worker enters &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 59.8364em; "><span class="stl_114 stl_115 stl_81" style="word-spacing:0.0076em;">B. Never, if adequate ventilation exists &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_469.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_469.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">372 &nbsp;</span></div>
					<div class="stl_01" style="left:34.4107em;top: 4.9344em; "><span class="stl_20 stl_11 stl_93" style="word-spacing:0.0269em;">Chapter 14. Safety &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 7.6156em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">C. Continuously &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 9.027em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">D. Only if welding or painting is being performed &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 10.4383em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">13. Some</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0005em;">gases in a conﬁned space can be: &nbsp;</span></div>
					<div class="stl_01" style="left:10.6258em;top: 11.8498em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">A. Colorless &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 13.2611em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">B. Odorless &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 14.6725em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">C. Deadly &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 16.0838em; "><span class="stl_114 stl_115 stl_104" style="word-spacing:0.006em;">D. All of the above &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 17.4784em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">14. </span><span class="stl_117 stl_115 stl_99" style="word-spacing:-0.0041em;">Why should you contact other area companies with underground utilities before &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 18.9066em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">starting an underground repair job? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 20.3179em; "><span class="stl_114 stl_115 stl_34" style="word-spacing:0.0129em;">a. To determine if there have been recent excavations in that location &nbsp;</span></div>
					<div class="stl_01 stl_116" style="left:10.6586em;top: 21.7293em; "><span class="stl_117 stl_115 stl_74" style="word-spacing:0.0034em;">b. To ask these companies to mark the location of their utilities in the area of the &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 23.1407em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">repair job &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 24.5521em; "><span class="stl_114 stl_115 stl_76" style="word-spacing:0.0173em;">c. To see if they also have excavating to do in the area &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 25.9634em; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0095em;">d. To see if they will help route trafﬁc while you are doing the repair job &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 27.3748em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">15. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0009em;">only acceptable breathing device to wear while handling chlorine leaks is the &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 28.7862em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0192em;">a. Activated carbon canister type &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 30.1976em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.018em;">b. Potassium tetroxide canister type &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 31.6089em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">c. Self-contained breathing apparatus &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 33.0203em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">d. Oxygen supply apparatus &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 34.4317em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">16. It</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">is essential to ventilate a vault before entry in order to &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 35.8431em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.0281em;">a. Remove excessive moisture &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 37.2544em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.018em;">b. Equalize temperature and pressure &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 38.6658em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">c. Eliminate foul odors &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 40.0772em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0237em;">d. Remove dangerous gasses &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 41.4886em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">17. Permit-required</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">conﬁned space entry requires &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 42.8999em; "><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0109em;">a. Bright orange jackets, rubber boots, and gloves &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 44.3113em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0158em;">b. Safety harness and a lifeline &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 45.7227em; "><span class="stl_114 stl_115 stl_67" style="word-spacing:0.0182em;">c. Tool belts with ﬂashlight attached &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 47.1341em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0075em;">d. Utility belts with a full complement of tools &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 48.5345em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">18. </span><span class="stl_235 stl_115 stl_59" style="word-spacing:0.0003em;">During a conﬁned space entry, how often must the conﬁned space be monitored for &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 49.9568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">hazardous atmospheres? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 51.3682em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">a. Continuously &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 52.7796em; "><span class="stl_114 stl_115 stl_45" style="word-spacing:0.0346em;">b. Every ﬁve minutes &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 54.1909em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">c. Before entry only &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 55.6023em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0067em;">d. Before entry and then once per hour during entry &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 57.0137em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">19. Which</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0052em;">of the following is the most likely to be a fuel involved in a Class A ﬁre? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 58.4251em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">a. Butane &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 59.8364em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0689em;">b. Magnesium &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_470.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_470.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_86" style="word-spacing:0.212em;">14.3 Safety</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0295em;">&nbsp;</span><span class="stl_131 stl_23 stl_86">Practices &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 7.6156em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">c. Electrical equipment &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">373 &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 9.027em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">d. Gasoline &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 10.4383em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0231em;">e. Paper and/or fabrics &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 11.8372em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">20. </span><span class="stl_206 stl_115 stl_85" style="word-spacing:-0.0033em;">In an occupied trench where exits (i.e., ladders) are required, what is the maximum &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 13.2611em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0033em;">allowed travel distance between an occupant and the nearest exit? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 14.6725em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">i. 25 feet &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 16.0838em; "><span class="stl_114 stl_115 stl_218" style="word-spacing:0.046em;">b. 50 feet &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 17.4953em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">c. 100 feet &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 18.9066em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0105em;">d. At the discretion of the safety ofﬁcer &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 20.3179em; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0205em;">e. None of the above &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 21.7293em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">21. Standard</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">ﬁrst aid procedures direct that the ﬁrst step to control bleeding is to &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 23.1407em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.015em;">a. Apply a tight tourniquet &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 24.5521em; "><span class="stl_114 stl_115 stl_27" style="word-spacing:0.0138em;">b. Apply pressure directly to the wound &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 25.9634em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0081em;">c. Let it bleed until natural clotting takes place &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 27.3748em; "><span class="stl_114 stl_115 stl_82" style="word-spacing:0.0263em;">d. Wash wound and bandage &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 28.7862em; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0205em;">e. None of the above &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 30.1808em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">22. </span><span class="stl_117 stl_115 stl_56" style="word-spacing:-0.0023em;">When excavating materials that will not stand in a vertical position, the most suit- &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 31.6089em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">able form of shoring is &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 33.0203em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">a. Air shores &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 34.4317em; "><span class="stl_114 stl_115 stl_63" style="word-spacing:0.0357em;">b. Hydraulic shores &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 35.8431em; "><span class="stl_114 stl_115 stl_100" style="word-spacing:0.0356em;">c. Screw jacks &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 37.2544em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">d. Solid sheeting &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 38.6658em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">e. Cleats &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 40.0646em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">23. </span><span class="stl_206 stl_115 stl_139" style="word-spacing:0.0027em;">A potable water supply discharges into an irrigation water storage tank. The 3-inch &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 41.4886em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">potable supply line should be terminated &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 42.8999em; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0114em;">a. Above the tank overﬂow by at least two pipe diameters &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 44.3113em; "><span class="stl_114 stl_115 stl_127" style="word-spacing:0.0107em;">b. Above the tank outlet by at least two pipe diameters &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 45.7227em; "><span class="stl_114 stl_115 stl_64" style="word-spacing:0.0081em;">c. Below the tank outlet by at least two pipe diameters &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 47.1341em; "><span class="stl_114 stl_115 stl_28" style="word-spacing:0.0164em;">d. Level with the tank outlet &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 48.5454em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.022em;">e. Level with the tank overﬂow &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 49.9568em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">24. Which</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_56" style="word-spacing:0.0027em;">of the following gases is toxic at the lowest concentration? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 51.3682em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">a. Carbon dioxide &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 52.7796em; "><span class="stl_114 stl_115 stl_67" style="word-spacing:0.0362em;">b. Hydrogen sulﬁde &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 54.1909em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">c. Methane &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 55.6023em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">d. Nitrogen &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 57.0137em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">e. Oxygen &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 58.4251em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">25. Entry</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_60" style="word-spacing:0.0002em;">into an atmosphere with high concentrations of chlorine gas requires &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 59.8364em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.015em;">a. A self-contained breathing apparatus &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_471.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_471.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">374 &nbsp;</span></div>
					<div class="stl_01" style="left:34.4107em;top: 4.9344em; "><span class="stl_20 stl_11 stl_93" style="word-spacing:0.0269em;">Chapter 14. Safety &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 7.6156em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0141em;">b. An approved and uncontaminated canister mask &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 9.027em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0132em;">c. Forced ventilation of the work area &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 10.4383em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0075em;">d. Atmospheric testing with ammonia solution prior to entry &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 11.8498em; "><span class="stl_114 stl_115 stl_24" style="word-spacing:0.0131em;">e. Rubber gloves and a full-face shield &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 13.2569em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">26. </span><span class="stl_120 stl_115 stl_12" style="word-spacing:-0.0013em;">Shoring is normally required (per OSHA guidelines) for trenches of what minimum &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 14.6725em; "><span class="stl_114 stl_115 stl_12">depth? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 16.0838em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.06em;">a. 4-feet &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 17.4953em; "><span class="stl_114 stl_115 stl_98" style="word-spacing:1.0733em;">b. 5-feet &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 18.9066em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.06em;">c. 6-feet &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 20.3179em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.06em;">d. 7-feet &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 21.7293em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:1.06em;">e. 8-feet &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 23.1407em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.25em;">27. First</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0035em;">aid for ﬁrst-degree burns is to &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 24.5521em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">a. Bandage tightly &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 25.9634em; "><span class="stl_114 stl_115 stl_25" style="word-spacing:0.0235em;">b. Cover liberally with salve &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 27.3748em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0243em;">c. Pack in ice &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 28.7862em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0123em;">d. Submerge the burned area in cold water &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 30.1976em; "><span class="stl_114 stl_115 stl_104" style="word-spacing:0.021em;">e. All of the above &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 31.6089em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">28. What</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0009em;">information must be on a warning tag attached to a locked-out switch? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 33.0203em; "><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0133em;">a. Directions for removing the tag &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 34.4317em; "><span class="stl_114 stl_115 stl_47" style="word-spacing:0.006em;">c. Signature of the person who locked out the switch and who will remove it &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 35.8431em; "><span class="stl_114 stl_115 stl_96" style="word-spacing:0.0161em;">d. Time to unlock the switch &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 37.2544em; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0205em;">e. None of the above &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 38.649em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">29. </span><span class="stl_117 stl_115 stl_12" style="word-spacing:-0.0049em;">A conﬁned space that contains a material that has the potential for engulﬁng an &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 40.0772em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">entrant is &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 41.4886em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">a. A transition zone &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 42.8999em; "><span class="stl_114 stl_115 stl_26" style="word-spacing:0.028em;">b. A permit space &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 44.3113em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">c. Prohibited by OSHA &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 45.7227em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0061em;">d. Required to undergo atmospheric testing with ammonia solution prior to entry &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 47.1341em; "><span class="stl_114 stl_115 stl_21" style="word-spacing:0.0066em;">e. S Required to use a complete "A" suit for personal protective equipment &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 48.5454em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">30. What</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0007em;">condition must exist for an area to be considered a conﬁned space? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 49.9568em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0085em;">a. Limited or restricted means of entry or exit &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 51.3682em; "><span class="stl_114 stl_115 stl_89" style="word-spacing:0.0095em;">b. Is large enough for a person to enter and perform work &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 52.7796em; "><span class="stl_114 stl_115 stl_18" style="word-spacing:0.0109em;">c. Is not designated for continuous occupancy &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 54.1909em; "><span class="stl_114 stl_115 stl_104" style="word-spacing:0.021em;">d. All of the above &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 55.6023em; "><span class="stl_114 stl_115 stl_42" style="word-spacing:0.0205em;">e. None of the above &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 57.0137em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">31. Which</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0052em;">of the following is the most likely to be a fuel involved in a Class C ﬁre? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 58.4251em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">a. Butane &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 59.8364em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0689em;">b. Magnesium &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_472.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_472.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0612em;top: 4.9562em; "><span class="stl_131 stl_23 stl_86" style="word-spacing:0.212em;">14.3 Safety</span><span class="stl_131 stl_23 stl_12" style="word-spacing:0.0295em;">&nbsp;</span><span class="stl_131 stl_23 stl_86">Practices &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 7.6156em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0231em;">c. Paper and/or fabrics &nbsp;</span></div>
					<div class="stl_01" style="left:41.0085em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">375 &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 9.027em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">d. Gasoline &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 10.4383em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">e. Electrical equipment &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 11.8498em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">32. Which</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_124" style="word-spacing:0.0052em;">of the following is the most likely to be a fuel involved in a Class B ﬁre? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 13.2611em; "><span class="stl_114 stl_115 stl_228" style="word-spacing:0.1em;">a. Wood &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 14.6724em; "><span class="stl_114 stl_115 stl_36" style="word-spacing:0.0689em;">b. Magnesium &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 16.0838em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">c. Electrical equipment &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 17.4952em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">d. Gasoline &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 18.9066em; "><span class="stl_114 stl_115 stl_143" style="word-spacing:0.0231em;">e. Paper and/or fabrics &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 20.3179em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.219em;">33. The</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">angle of repose is the angle of the slope of a &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 21.7293em; "><span class="stl_114 stl_115 stl_33" style="word-spacing:0.07em;">a. Sewer &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 23.1407em; "><span class="stl_114 stl_115 stl_118" style="word-spacing:0.0189em;">b. Graded and/or cut ground elevation &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 24.5521em; "><span class="stl_114 stl_115 stl_91" style="word-spacing:0.0427em;">c. Trench excavation &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 25.9634em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.02em;">d. Unsupported loose soil &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 27.3748em; "><span class="stl_114 stl_115 stl_59" style="word-spacing:0.0154em;">e. Filled and compacted ground elevation &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 28.7694em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.214em;">34. </span><span class="stl_117 stl_115 stl_64" style="word-spacing:-0.0029em;">At least 48 hours prior to conducting excavations in locations where other utilities &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 30.1976em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">may be present, whom should you notify? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 31.6089em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">a. </span><span class="stl_114 stl_115 stl_178">W</span><span class="stl_114 stl_115 stl_12">A</span><span class="stl_114 stl_115 stl_12">RN &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 33.0203em; "><span class="stl_114 stl_115 stl_239" style="word-spacing:0.0867em;">b. USA &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 34.4317em; "><span class="stl_114 stl_115 stl_387" style="word-spacing:0.165em;">c. AWWA &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 35.8431em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">d. DHS &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 37.2544em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">e. E</span><span class="stl_114 stl_115 stl_204">P</span><span class="stl_114 stl_115 stl_204">A &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 38.6658em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">35. Which</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_88" style="word-spacing:0.0022em;">of the following compounds emits a "rotten egg" odor? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 40.0772em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">a. Hydrogen sulﬁde &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 41.4886em; "><span class="stl_114 stl_115 stl_67" style="word-spacing:0.0362em;">b. Chorine dioxide &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 42.8999em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">c. Chloramines &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 44.3113em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">d. Hydrochloric acid &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 45.7227em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">e. Hypochlorous acid &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 47.1341em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">36. Where</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0014em;">is the best place to store a self -contained breathing apparatus (SCBA)? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 48.5454em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.0086em;">a. inside a cabinet in the chlorinator room &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 49.9568em; "><span class="stl_114 stl_115 stl_29" style="word-spacing:0.0102em;">b. in an unlocked cabinet outside the chlorinator room &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 51.3682em; "><span class="stl_114 stl_115 stl_09" style="word-spacing:0.0121em;">c. locked in a cabinet in the ofﬁce &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 52.7796em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0072em;">d. locked in a cabinet just outside the chlorinator room &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 54.1909em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">37. Which</span><span class="stl_114 stl_115 stl_12" style="word-spacing:0em;">&nbsp;</span><span class="stl_114 stl_115 stl_139" style="word-spacing:0.0013em;">of the following is a hazard when handling hydroﬂuosilicic acid? &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 55.6023em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">a. ﬁre &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 57.0137em; "><span class="stl_114 stl_115 stl_76" style="word-spacing:0.0722em;">b. explosion &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 58.4251em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">c. corrosion &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 59.8364em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">d. inhalation &nbsp;</span></div>
				</div>
			</div>
		</div>
		<div class="stl_02">
			<div class="stl_03">
				<object data="WaterTreatmentandDistributionWeeklyOverall_files/img_473.svg" type="image/svg+xml" class="stl_04" style="position:absolute; width:49.5833em; height:70.0833em;">
					<embed src="WaterTreatmentandDistributionWeeklyOverall_files/img_473.svg" type="image/svg+xml" />
				</object>
			</div>
			<div class="stl_view">
				<div class="stl_05 stl_06">
					<div class="stl_01" style="left:7.0866em;top: 4.9562em; "><span class="stl_131 stl_23 stl_12">376 &nbsp;</span></div>
					<div class="stl_01" style="left:34.4107em;top: 4.9344em; "><span class="stl_20 stl_11 stl_93" style="word-spacing:0.0269em;">Chapter 14. Safety &nbsp;</span></div>
					<div class="stl_01" style="left:9.0677em;top: 7.5988em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.203em;">38. </span><span class="stl_117 stl_115 stl_121" style="word-spacing:-0.0037em;">Which of the following chemical substances is most likely to cause corrosion or &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 9.027em; "><span class="stl_114 stl_115 stl_85" style="word-spacing:0.0006em;">deterioration of metal and concrete surfaces &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 10.4383em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.03em;">a. carbon dioxide &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 11.8498em; "><span class="stl_114 stl_115 stl_43" style="word-spacing:0.0714em;">b. ethanol &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 13.2611em; "><span class="stl_114 stl_115 stl_12" style="word-spacing:0.06em;">c. methane &nbsp;</span></div>
					<div class="stl_01" style="left:10.6586em;top: 14.6724em; "><span class="stl_114 stl_115 stl_99" style="word-spacing:0.0308em;">d. hydrogen sulﬁde &nbsp;</span></div>
				</div>
			</div>
		</div>
	</body>
</html>